X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9904834.745,4667429.03,12051,122150,UNKNOWN122150,SALEM,IL,62881,SUBSTATION,IN SERVICE,MARION,17121,USA,38.62030844,-88.97664438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9804418.308,4630978.518,12052,122153,UNKNOWN122153,ALBION,IL,62806,SUBSTATION,IN SERVICE,EDWARDS,17047,USA,38.36402344,-88.07458818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,69,N,Y
-9780861.736,4630281.498,12053,122154,UNKNOWN122154,MT CARMEL,IL,62863,SUBSTATION,IN SERVICE,WABASH,17185,USA,38.35911378,-87.86297589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9761451.359,4681062.744,12054,122155,LAWRENCEVILLE SOUTH,LAWRENCEVILLE,IL,62439,SUBSTATION,IN SERVICE,LAWRENCE,17101,USA,38.71593323,-87.68860951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx
",3/31/2015 0:00,IMAGERY,1/9/2020 0:00,3,138,138,Y,Y
-10126236.83,4795692.151,12055,122156,UNKNOWN122156,ROCKPORT,IL,62370,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.5148646,-90.96553318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9916345.879,4780367.519,12056,122157,PANA NORTH,PANA,IL,62557,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.40858161,-89.08005066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,6,138,138,Y,Y
-9880637.631,4753615.857,12057,122158,UNKNOWN122158,BEECHER CITY,IL,62414,SUBSTATION,IN SERVICE,SHELBY,17173,USA,39.22265846,-88.75927801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,345,Y,Y
-9849190.676,4761507.563,12058,122160,UNKNOWN122160,NEOGA,IL,62447,SUBSTATION,IN SERVICE,SHELBY,17173,USA,39.27755693,-88.4767852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9843373.306,4789772.578,12059,122162,MATTOON WEST,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.47382903,-88.42452688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,5,138,-999999,Y,N
-9840219.71,4793179.4,12060,122163,UNKNOWN122163,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.49744871,-88.39619765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9839384.913,4790470.022,12061,122164,UNKNOWN122164,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.47866509,-88.38869853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9838636.339,4789051.598,12062,122165,UNKNOWN122165,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.4688294,-88.38197398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,Y,Y
-9838376.615,4780588.241,12063,122166,UNKNOWN122166,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.41011357,-88.37964084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9837244.229,4787425.826,12064,122167,UNKNOWN122167,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.4575542,-88.36946845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,Y,Y
-9837042.97,4789906.635,12065,122168,UNKNOWN122168,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.4747586,-88.36766051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,-999999,-999999,N,N
-9836246.019,4791704.022,12066,122169,UNKNOWN122169,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.48722082,-88.36050137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,Y,Y
-9836168.79,4795850.334,12067,122170,UNKNOWN122170,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.51596083,-88.35980761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,Y,Y
-9835274.743,4798317.579,12068,122171,UNKNOWN122171,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.5330568,-88.35177625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9835128.647,4798728.112,12069,122172,UNKNOWN122172,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.53590105,-88.35046384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9834053.39,4791721.67,12070,122173,UNKNOWN122173,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.48734317,-88.34080465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9832587.603,4792090.546,12071,122174,MATTOON EAST,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.48990049,-88.32763726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,5,138,-999999,Y,N
-9826684.131,4792137.834,12072,122175,UNKNOWN122175,MATTOON,IL,61938,SUBSTATION,IN SERVICE,COLES,17029,USA,39.49022833,-88.27460547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-9815982.628,4793275.53,12073,122176,UNKNOWN122176,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.49811507,-88.17847224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9815167.547,4793512.566,12074,122177,UNKNOWN122177,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.49975813,-88.17115023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9815061.134,4790278.839,12075,122178,UNKNOWN122178,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.47733947,-88.17019431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9814974.764,4790292.663,12076,122179,UNKNOWN122179,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.47743532,-88.16941844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,Y,Y
-9814490.755,4790204.843,12077,122180,UNKNOWN122180,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.47682639,-88.16507051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,Y,Y
-9814274.451,4788469.003,12078,122181,UNKNOWN122181,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.46478915,-88.16312742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,Y,Y
-9811643.566,4794234.236,12079,122182,UNKNOWN122182,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.50476032,-88.13949378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,-999999,Y,Y
-9795293.212,4766130.034,12080,122184,UNKNOWN122184,CASEY,IL,62420,SUBSTATION,IN SERVICE,CLARK,17023,USA,39.30969308,-87.99261605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10050403.04,5123629.835,12081,122187,UNKNOWN122187,CORDOVA,IL,61242,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.75017375,-90.28430665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,161,161,Y,Y
-10049899.19,5118218.029,12082,122188,UNKNOWN122188,CORDOVA,IL,61242,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.71389397,-90.27978047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,345,Y,Y
-10049805.51,5118408.312,12083,122189,UNKNOWN122189,CORDOVA,IL,61242,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.71516994,-90.27893888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,345,N,N
-10049363.17,5118257.261,12084,122190,UNKNOWN122190,CORDOVA,IL,61242,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.71415704,-90.27496534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,161,-999999,Y,Y
-10039916.33,5130174.194,12085,122191,UNKNOWN122191,ALBANY,IL,61230,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.7940186,-90.19010293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,161,138,Y,Y
-9986770.79,5128798.876,12086,122192,UNKNOWN122192,STERLING,IL,61081,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.78480695,-89.7126884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9979755.302,5132287.406,12087,122193,UNKNOWN122193,STERLING,IL,61081,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.80816996,-89.6496672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9974997.42,5127105.659,12088,122194,UNKNOWN122194,ROCK FALLS,IL,61071,SUBSTATION,IN SERVICE,LEE,17103,USA,41.77346425,-89.60692641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,345,Y,Y
-9962931.976,5137249.954,12089,122195,UNKNOWN122195,DIXON,IL,61021,SUBSTATION,IN SERVICE,LEE,17103,USA,41.84138992,-89.49854069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9962589.832,5137395.345,12090,122196,UNKNOWN122196,DIXON,IL,61021,SUBSTATION,IN SERVICE,LEE,17103,USA,41.84236293,-89.49546715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,138,138,Y,Y
-9952952.299,5134972.875,12091,122197,UNKNOWN122197,DIXON,IL,61021,SUBSTATION,IN SERVICE,LEE,17103,USA,41.82614898,-89.40889172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,138,Y,Y
-9934003.413,5108737.499,12092,122198,UNKNOWN122198,SUBLETTE,IL,61367,SUBSTATION,IN SERVICE,LEE,17103,USA,41.65028879,-89.23867098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9910474.741,5134818.498,12093,122199,UNKNOWN122199,STEWARD,IL,60553,SUBSTATION,IN SERVICE,LEE,17103,USA,41.82511558,-89.02730933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,138,N,N
-9907373.867,5134963.019,12094,122200,UNKNOWN122200,STEWARD,IL,60553,SUBSTATION,IN SERVICE,LEE,17103,USA,41.82608301,-88.99945371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,138,N,N
-9884272.552,5153525.979,12095,122201,UNKNOWN122201,DEKALB,IL,60115,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.95022283,-88.79193106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9877184.749,5151429.298,12096,122202,UNKNOWN122202,DEKALB,IL,60115,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.93621336,-88.72826024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,138,Y,Y
-9865262.087,5147760.859,12097,122203,UNKNOWN122203,MAPLE PARK,IL,60151,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.91169441,-88.62115715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9849812.596,5114008.127,12098,122204,UNKNOWN122204,PLANO,IL,60545,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.68565736,-88.48237201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9839015.032,5151183.887,12099,122206,UNKNOWN122206,ST CHARLES,IL,60175,SUBSTATION,IN SERVICE,KANE,17089,USA,41.93457338,-88.38537584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9833156.867,5146558.189,12100,122208,UNKNOWN122208,ST CHARLES,IL,60174,SUBSTATION,IN SERVICE,KANE,17089,USA,41.903654,-88.33275105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9832649.885,5139037.037,12101,122209,UNKNOWN122209,BATAVIA,IL,60510,SUBSTATION,IN SERVICE,KANE,17089,USA,41.85334867,-88.32819675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9830988.261,5148478.137,12102,122210,UNKNOWN122210,ST CHARLES,IL,60174,SUBSTATION,IN SERVICE,KANE,17089,USA,41.91648926,-88.31327012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9830483.828,5128709.324,12103,122211,UNKNOWN122211,AURORA,IL,60504,SUBSTATION,IN SERVICE,KANE,17089,USA,41.7842071,-88.30873873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9828334.858,5144742.167,12104,122213,UNKNOWN122213,GENEVA,IL,60134,SUBSTATION,IN SERVICE,KANE,17089,USA,41.89151114,-88.28943421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9827852.03,5135838.35,12105,122214,UNKNOWN122214,BATAVIA,IL,60510,SUBSTATION,IN SERVICE,KANE,17089,USA,41.83194221,-88.28509689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9827566.313,5149922.122,12106,122215,UNKNOWN122215,ST CHARLES,IL,60174,SUBSTATION,IN SERVICE,KANE,17089,USA,41.9261409,-88.28253024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9827379.013,5129361.386,12107,122216,UNKNOWN122216,AURORA,IL,60505,SUBSTATION,IN SERVICE,KANE,17089,USA,41.7885747,-88.2808477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9826292.704,5144832.034,12108,122217,UNKNOWN122217,GENEVA,IL,60134,SUBSTATION,IN SERVICE,KANE,17089,USA,41.89211209,-88.27108922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9825889.255,5139869.24,12109,122218,UNKNOWN122218,BATAVIA,IL,60510,SUBSTATION,IN SERVICE,KANE,17089,USA,41.85891682,-88.26746498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9825475.006,5134063.954,12110,122219,UNKNOWN122219,AURORA,IL,60502,SUBSTATION,IN SERVICE,KANE,17089,USA,41.82006438,-88.26374372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9825033.995,5134552.473,12111,122220,UNKNOWN122220,BATAVIA,IL,60510,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.82333476,-88.25978205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,345,345,Y,Y
-9824550.906,5137730.997,12112,122221,UNKNOWN122221,BATAVIA,IL,60510,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.84460917,-88.25544238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,345,345,Y,Y
-9822338.983,5116796.766,12113,122222,UNKNOWN122222,PLAINFIELD,IL,60585,SUBSTATION,IN SERVICE,WILL,17197,USA,41.70436267,-88.23557234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9821287.877,5133089.761,12114,122226,UNKNOWN122226,AURORA,IL,60185,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.8135422,-88.22613009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,-999999,N,N
-9821084.135,5145016.642,12115,122227,UNKNOWN122227,WEST CHICAGO,IL,60185,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.89334657,-88.22429985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9819125.865,5127675.799,12116,122229,UNKNOWN122229,AURORA,IL,60504,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.77728379,-88.20670841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,138,138,Y,Y
-9817874.728,5123313.314,12117,122230,UNKNOWN122230,NAPERVILLE,IL,60540,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.74805241,-88.19546925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9817182.31,5132023.477,12118,122231,UNKNOWN122231,NAPERVILLE,IL,60563,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.8064027,-88.18924916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9816648.66,5143354.128,12119,122232,UNKNOWN122232,WEST CHICAGO,IL,60185,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.88222844,-88.1844553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9815230.763,5128455.54,12120,122233,UNKNOWN122233,NAPERVILLE,IL,60563,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.78250713,-88.17171812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9812561.197,5131861.468,12121,122236,UNKNOWN122236,NAPERVILLE,IL,60563,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.80531787,-88.14773699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9812471.777,5123241.531,12122,122237,UNKNOWN122237,NAPERVILLE,IL,60565,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.74757131,-88.14693372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9812341.329,5141808.303,12123,122238,UNKNOWN122238,WINFIELD,IL,60190,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.87188893,-88.14576189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9809017.21,5139933.596,12124,122240,UNKNOWN122240,WHEATON,IL,60187,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.8593474,-88.11590082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9807403.502,5140791.57,12125,122241,UNKNOWN122241,WHEATON,IL,60187,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.86508743,-88.10140463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9806671.617,5106938.087,12126,122243,UNKNOWN122243,ROMEOVILLE,IL,60446,SUBSTATION,IN SERVICE,WILL,17197,USA,41.63820938,-88.09483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,345,N,N
-9804978.969,5150310.98,12127,122244,UNKNOWN122244,GLENDALE HEIGHTS,IL,60139,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.92873979,-88.07962469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,345,Y,Y
-9804962.064,5142538.347,12128,122245,UNKNOWN122245,GLEN ELLYN,IL,60137,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.87677216,-88.07947282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9802742.646,5124580.375,12129,122246,UNKNOWN122246,NAPERVILLE,IL,60540,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.75654389,-88.05953545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,345,N,N
-9801227.642,5136042.571,12130,122248,UNKNOWN122248,LOMBARD,IL,60148,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.83330912,-88.04592594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9800942.327,5145187.761,12131,122249,UNKNOWN122249,LOMBARD,IL,60148,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.89449083,-88.04336291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,138,138,Y,Y
-9795575.053,5137058.026,12132,122250,UNKNOWN122250,LOMBARD,IL,60148,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.84010545,-87.99514787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9791943.099,5144065.913,12133,122251,UNKNOWN122251,VILLA PARK,IL,60181,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.88698876,-87.96252147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9789092.632,5143612.996,12134,122253,UNKNOWN122253,ELMHURST,IL,60126,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.88395976,-87.93691529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9788424.866,5125052.384,12135,122255,UNKNOWN122255,BURR RIDGE,IL,60527,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.75970686,-87.93091665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9786339.13,5149191.7,12136,122257,UNKNOWN122257,MELROSE PARK,IL,60164,SUBSTATION,IN SERVICE,COOK,17031,USA,41.92125892,-87.91218016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9781567.989,5155911.606,12137,122261,UNKNOWN122261,SCHILLER PARK,IL,60176,SUBSTATION,IN SERVICE,COOK,17031,USA,41.96615922,-87.86932027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9779251.925,5130842.866,12138,122262,UNKNOWN122262,LA GRANGE,IL,60525,SUBSTATION,IN SERVICE,COOK,17031,USA,41.79849677,-87.84851472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9777629.765,5154952.2,12139,122263,UNKNOWN122263,HARWOOD HEIGHTS,IL,60706,SUBSTATION,IN SERVICE,COOK,17031,USA,41.9597507,-87.8339426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9774382.131,5145215.322,12140,122264,UNKNOWN122264,RIVER FOREST,IL,60305,SUBSTATION,IN SERVICE,COOK,17031,USA,41.89467513,-87.80476861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9772838.409,5149775.087,12141,122265,UNKNOWN122265,ELMWOOD PARK,IL,60707,SUBSTATION,IN SERVICE,COOK,17031,USA,41.92515818,-87.79090112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9765717.956,5135427.036,12142,122268,UNKNOWN122268,CHICAGO,IL,60623,SUBSTATION,IN SERVICE,COOK,17031,USA,41.82918906,-87.726937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,345,Y,Y
-9765653.26,5135126.355,12143,122269,UNKNOWN122269,CHICAGO,IL,60623,SUBSTATION,IN SERVICE,COOK,17031,USA,41.82717637,-87.72635583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,138,Y,Y
-9762679.51,5108791.035,12144,122272,UNKNOWN122272,ROBBINS,IL,60472,SUBSTATION,IN SERVICE,COOK,17031,USA,41.65064814,-87.69964218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-9761848.991,5144796.872,12145,122273,UNKNOWN122273,CHICAGO,IL,60612,SUBSTATION,IN SERVICE,COOK,17031,USA,41.89187696,-87.69218149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9757715.676,5138570.265,12146,122275,UNKNOWN122275,CHICAGO,IL,60608,SUBSTATION,IN SERVICE,COOK,17031,USA,41.85022536,-87.6550513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9757608.694,5116673.476,12147,122276,UNKNOWN122276,CHICAGO,IL,60643,SUBSTATION,IN SERVICE,COOK,17031,USA,41.7035358,-87.65409026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9756379.541,5141650.493,12148,122277,UNKNOWN122277,CHICAGO,IL,60607,SUBSTATION,IN SERVICE,COOK,17031,USA,41.8708333,-87.64304859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9756337.913,5141359.515,12149,122278,UNKNOWN122278,CHICAGO,IL,60607,SUBSTATION,IN SERVICE,COOK,17031,USA,41.86888682,-87.64267464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9756215.106,5141661.915,12150,122279,UNKNOWN122279,CHICAGO,IL,60607,SUBSTATION,IN SERVICE,COOK,17031,USA,41.87090971,-87.64157145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9745637.928,5118423.681,12151,122285,UNKNOWN122285,CHICAGO,IL,60617,SUBSTATION,IN SERVICE,COOK,17031,USA,41.71527299,-87.54655505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,1/14/2019 0:00,10,345,-999999,Y,N
-9776669.211,5189085.79,12152,122288,UNKNOWN122288,HIGHLAND PARK,IL,60035,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.18735519,-87.8253138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9776428.042,5131400.161,12153,122289,UNKNOWN122289,LA GRANGE,IL,60525,SUBSTATION,IN SERVICE,COOK,17031,USA,41.8022288,-87.82314734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,345,138,Y,Y
-9770150.227,5174075.273,12154,122290,UNKNOWN122290,NORTHFIELD,IL,60093,SUBSTATION,IN SERVICE,COOK,17031,USA,42.08736486,-87.76675277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9762385.834,5152776.466,12155,122291,UNKNOWN122291,CHICAGO,IL,60618,SUBSTATION,IN SERVICE,COOK,17031,USA,41.94521513,-87.69700404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9762270.788,5168627.187,12156,122292,UNKNOWN122292,EVANSTON,IL,60201,SUBSTATION,IN SERVICE,COOK,17031,USA,42.05103419,-87.69597056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9762222.237,5152962.247,12157,122293,UNKNOWN122293,CHICAGO,IL,60618,SUBSTATION,IN SERVICE,COOK,17031,USA,41.94645642,-87.69553442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9757832.949,5148096.252,12158,122294,UNKNOWN122294,CHICAGO,IL,60614,SUBSTATION,IN SERVICE,COOK,17031,USA,41.91393649,-87.65610478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9904016.096,5205125.436,12159,122295,UNKNOWN122295,ROCKFORD,IL,61107,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.29402639,-88.96929033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,138,Y,Y
-9892624.161,5202415.655,12160,122296,UNKNOWN122296,BELVIDERE,IL,61008,SUBSTATION,IN SERVICE,BOONE,17007,USA,42.27601773,-88.86695483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,138,138,Y,Y
-9842844.6,5190448.281,12161,122297,UNKNOWN122297,HUNTLEY,IL,60142,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.19642341,-88.41977743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9827892.604,5070747.761,12162,122299,UNKNOWN122299,MORRIS,IL,60450,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.39478396,-88.28546137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9822392.925,5092687.878,12163,122301,UNKNOWN122301,JOLIET,IL,60431,SUBSTATION,IN SERVICE,WILL,17197,USA,41.54246809,-88.23605691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9809742.648,5105865.011,12164,122303,UNKNOWN122303,PLAINFIELD,IL,60544,SUBSTATION,IN SERVICE,WILL,17197,USA,41.63100477,-88.12241754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9809496.882,5210758.266,12165,122304,UNKNOWN122304,ROUND LAKE,IL,60073,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.33144458,-88.12020978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9809362.924,5123500.379,12166,122305,MEADOWS,NAPERVILLE,IL,60540,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.74930614,-88.11900642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9803302.97,5106273.667,12167,122306,UNKNOWN122306,LISLE,IL,60532,SUBSTATION,IN SERVICE,WILL,17197,USA,41.63374857,-88.06456893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,10,138,138,Y,Y
-9802519.016,5178884.217,12168,122308,UNKNOWN122308,PALATINE,IL,60067,SUBSTATION,IN SERVICE,COOK,17031,USA,42.11941611,-88.05752655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9800935.512,5140026.476,12169,122309,UNKNOWN122309,GLEN ELLYN,IL,60137,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.85996881,-88.0433017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9796525.329,5168560.698,12170,122310,UNKNOWN122310,ROLLING MEADOWS,IL,60008,SUBSTATION,IN SERVICE,COOK,17031,USA,42.05059069,-88.00368434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9796158.618,5108013.859,12171,122311,UNKNOWN122311,LEMONT,IL,60439,SUBSTATION,IN SERVICE,COOK,17031,USA,41.64543128,-88.00039013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9794527.213,5197718.244,12172,122313,UNKNOWN122313,MUNDELEIN,IL,60060,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.24478749,-87.98573496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,345,Y,Y
-9792865.604,5115567.728,12173,122316,UNKNOWN122316,LEMONT,IL,60439,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.69611934,-87.97080847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,-999999,Y,N
-9791897.766,5188138.696,12174,122317,UNKNOWN122317,BUFFALO GROVE,IL,60069,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.18105093,-87.96211424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9788452.968,5182485.11,12175,122318,UNKNOWN122318,WHEELING,IL,60090,SUBSTATION,IN SERVICE,COOK,17031,USA,42.14340519,-87.93116909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9786953.972,5178477.486,12176,122320,UNKNOWN122320,WHEELING,IL,60090,SUBSTATION,IN SERVICE,COOK,17031,USA,42.11670591,-87.91770338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9784609.71,5157956.738,12177,122321,UNKNOWN122321,CHICAGO,IL,60666,SUBSTATION,IN SERVICE,COOK,17031,USA,41.97981787,-87.89664452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9783031.9,5121974.276,12178,122322,UNKNOWN122322,WILLOW SPRINGS,IL,60480,SUBSTATION,IN SERVICE,COOK,17031,USA,41.73907735,-87.88247081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9959767.738,4956107.356,12179,122323,UNKNOWN122323,MORTON,IL,61550,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.61764794,-89.47011586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9918109.706,5195987.06,12180,122324,UNKNOWN122324,ROCKFORD,IL,61109,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.23327399,-89.09589539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,138,138,N,N
-9917133.276,4465504.549,12181,122325,UNKNOWN122325,OLMSTED,IL,62970,SUBSTATION,IN SERVICE,PULASKI,17153,USA,37.18914853,-89.08712397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,0,-999999,-999999,N,N
-9926842.044,4451891.256,12182,122326,UNKNOWN122326,MOUND CITY,IL,62963,SUBSTATION,IN SERVICE,PULASKI,17153,USA,37.09166383,-89.17433931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,-999999,-999999,Y,Y
-8870740.928,4108408.367,12183,122328,UNKNOWN122328,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.5907834,-79.68722157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,2,230,230,Y,Y
-8870846.35,4108218.531,12184,122329,UNKNOWN122329,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.58937952,-79.68816859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-8873728.977,4102990.002,12185,122330,UNKNOWN122330,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.55070396,-79.71406367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8880240.424,4110052.32,12186,122331,UNKNOWN122331,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.60293984,-79.77255699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,3,69,-999999,N,N
-8928077.417,3988484.888,12187,122332,UNKNOWN122332,MANNING,SC,29102,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.6992134,-80.20228402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,Y,Y
-8884643.326,4027305.348,12188,122333,UNKNOWN122333,SCRANTON,SC,29591,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.98885295,-79.81210893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8891936.145,4037617.437,12189,122334,UNKNOWN122334,TIMMONSVILLE,SC,29161,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.06562626,-79.87762144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8885937.928,4042528.269,12190,122335,UNKNOWN122335,EFFINGHAM,SC,29541,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.10216288,-79.82373855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8896588.901,4043876.093,12191,122336,UNKNOWN122336,TIMMONSVILLE,SC,29161,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.11218795,-79.91941787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8915528.909,4032050.073,12192,122337,UNKNOWN122337,LYNCHBURG,SC,29080,SUBSTATION,IN SERVICE,LEE,45061,USA,34.02418596,-80.08955884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-8923993.426,4022647.644,12193,122338,UNKNOWN122338,LYNCHBURG,SC,29080,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.95415367,-80.1655969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,4,69,69,N,N
-8915115.817,4054718.426,12194,122339,UNKNOWN122339,LAMAR,SC,29069,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.19278958,-80.08584798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8899832.987,4052751.567,12195,122340,UNKNOWN122340,TIMMONSVILLE,SC,29161,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.17817371,-79.94855998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-9930349.02,4531211.857,12196,122341,MAKANDA,CARBONDALE,IL,62902,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.65790864,-89.20584301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58749",4/2/2015 0:00,IMAGERY,1/7/2020 0:00,2,138,138,Y,Y
-9934342.727,4546382.733,12197,122342,CARBONDALE NW,MURPHYSBORO,IL,62966,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.76572118,-89.2417191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/MTEP%20Projects%20Under%20Evaluation368757.xlsx",4/2/2015 0:00,IMAGERY,1/7/2020 0:00,6,138,-999999,Y,N
-9933908.776,4546693.271,12198,122343,UNKNOWN122343,MURPHYSBORO,IL,62966,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.7679264,-89.23782085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,0,-999999,-999999,N,N
-9932223.992,4547211.293,12199,122344,UNKNOWN122344,CARBONDALE,IL,62901,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.77160486,-89.22268617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,4,-999999,-999999,N,N
-9964458.901,4531451.87,12200,122345,UNKNOWN122345,GRAND TOWER,IL,62942,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.65961552,-89.51225729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,4,-999999,-999999,N,N
-9931685.266,4549369.037,12201,122346,UNKNOWN122346,DE SOTO,IL,62924,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.786925,-89.21784671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,161,161,Y,Y
-9929808.668,4543409.527,12202,122347,REEDS,PERCY,IL,62272,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.74460431,-89.20098895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/MTEP%20Projects%20Under%20Evaluation368757.xlsx",4/2/2015 0:00,IMAGERY,1/7/2020 0:00,1,138,138,Y,Y
-9974918.503,4572265.266,12203,122348,UNKNOWN122348,PERCY,IL,62272,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,37.94929426,-89.60621749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,161,138,Y,Y
-9825463.135,4547940.941,12204,122349,UNKNOWN122349,RIDGWAY,IL,62979,SUBSTATION,IN SERVICE,GALLATIN,17059,USA,37.77678578,-88.26363708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-9886967.043,4569488.7,12205,122350,UNKNOWN122350,THOMPSONVILLE,IL,62890,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.92962323,-88.81613608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,138,138,Y,Y
-9351407.962,4499030.432,12206,122351,UNKNOWN122351,MC KEE,KY,40447,SUBSTATION,IN SERVICE,JACKSON,21109,USA,37.428691,-84.005127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,1,69,69,Y,Y
-9372398.81,4504399.912,12207,122352,UNKNOWN122352,MOUNT VERNON,KY,40456,SUBSTATION,IN SERVICE,ROCKCASTLE,21203,USA,37.466985,-84.193691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,1,69,69,Y,Y
-9316244.138,4451091.657,12208,122353,UNKNOWN122353,MANCHESTER,KY,40962,SUBSTATION,IN SERVICE,CLAY,21051,USA,37.085934,-83.689245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,1,69,69,Y,Y
-9334939.524,4532901.361,12209,122354,UNKNOWN122354,RAVENNA,KY,40472,SUBSTATION,IN SERVICE,ESTILL,21065,USA,37.66992294,-83.85718851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,1,69,69,Y,Y
-9347408.457,4536631.45,12210,122355,UNKNOWN122355,IRVINE,KY,40336,SUBSTATION,IN SERVICE,ESTILL,21065,USA,37.69644124,-83.96919884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,0,-999999,-999999,N,N
-9351634.325,4540228.433,12211,122356,UNKNOWN122356,IRVINE,KY,40336,SUBSTATION,IN SERVICE,ESTILL,21065,USA,37.72200427,-84.00716046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,1,69,69,Y,Y
-9352616.223,4537259.036,12212,122357,UNKNOWN122357,IRVINE,KY,40336,SUBSTATION,IN SERVICE,ESTILL,21065,USA,37.700902,-84.015981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,4,161,69,Y,Y
-9360169.028,4621481.656,12213,122358,UNKNOWN122358,CARLISLE,KY,40311,SUBSTATION,IN SERVICE,NICHOLAS,21181,USA,38.297101,-84.083829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-9354332.436,4623613.352,12214,122359,UNKNOWN122359,CARLISLE,KY,40311,SUBSTATION,IN SERVICE,NICHOLAS,21181,USA,38.312128,-84.031398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-9363565.831,4630350.098,12215,122360,UNKNOWN122360,CARLISLE,KY,40311,SUBSTATION,IN SERVICE,NICHOLAS,21181,USA,38.359597,-84.114343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,1,69,69,Y,Y
-10016170.66,4479213.707,12216,122361,UNKNOWN122361,MARBLE HILL,MO,63764,SUBSTATION,IN SERVICE,BOLLINGER,29017,USA,37.2871927,-89.97679192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,2,69,69,Y,Y
-9990632.629,4487755.996,12217,122362,UNKNOWN122362,JACKSON,MO,63755,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.34822032,-89.74737988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,1,69,69,Y,Y
-9965926.714,4506131.477,12218,122363,UNKNOWN122363,JACKSON,MO,63755,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.47932998,-89.52544287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,1,161,161,Y,Y
-10126051.73,4471515.253,12219,122364,UNKNOWN122364,ELLINGTON,MO,63638,SUBSTATION,IN SERVICE,REYNOLDS,29179,USA,37.23215115,-90.96387041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,2,69,69,Y,Y
-10138943.85,4495870.726,12220,122365,UNKNOWN122365,BUNKER,MO,63629,SUBSTATION,IN SERVICE,REYNOLDS,29179,USA,37.40614748,-91.07968224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,1,69,69,Y,Y
-8895307.706,4009290.408,12221,122366,UNKNOWN122366,NEW ZION,SC,29111,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.85456553,-79.90790869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-8904235.831,4002021.659,12222,122367,UNKNOWN122367,NEW ZION,SC,29111,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.80032275,-79.9881114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-8919778.35,3985560.153,12223,122368,UNKNOWN122368,MANNING,SC,29102,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.6773522,-80.12773223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,3,115,69,Y,N
-8921857.899,3997997.888,12224,122369,UNKNOWN122369,ALCOLU,SC,29001,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.7702807,-80.14641314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-8988304.922,4011348.415,12225,122370,UNKNOWN122370,EASTOVER,SC,29044,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.86991709,-80.7433169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8986185.754,4020811.334,12226,122371,UNKNOWN122371,EASTOVER,SC,29044,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.94046951,-80.72428009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9000077.494,4013136.826,12227,122372,UNKNOWN122372,HOPKINS,SC,29061,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.88325537,-80.84907172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9020907.688,4011394.861,12228,122373,UNKNOWN122373,GASTON,SC,29053,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.87026351,-81.03619253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9027035.649,4028291.517,12229,122374,UNKNOWN122374,WEST COLUMBIA,SC,29169,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.99619796,-81.09124094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,115,Y,Y
-9019816.841,4007936.345,12230,122375,UNKNOWN122375,GASTON,SC,29053,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.84446349,-81.02639328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9377787.916,4697925.613,12231,122376,CARNTOWN,FOSTER,KY,41043,SUBSTATION,IN SERVICE,PENDLETON,21191,USA,38.83403008,-84.24210216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/23/2020 0:00,2,138,-999999,Y,N
-9390835.53,4693592.03,12232,122377,UNKNOWN122377,BUTLER,KY,41006,SUBSTATION,IN SERVICE,PENDLETON,21191,USA,38.80369909,-84.35931087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,1,138,138,Y,Y
-9393657.493,4683166.46,12233,122378,UNKNOWN122378,BUTLER,KY,41006,SUBSTATION,IN SERVICE,PENDLETON,21191,USA,38.730677,-84.384661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,1,69,69,Y,Y
-9384568.814,4665997.144,12234,122379,UNKNOWN122379,FALMOUTH,KY,41040,SUBSTATION,IN SERVICE,PENDLETON,21191,USA,38.610258,-84.303016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,2,69,-999999,Y,Y
-9387602.826,4675245.843,12235,122380,UNKNOWN122380,FALMOUTH,KY,41040,SUBSTATION,IN SERVICE,PENDLETON,21191,USA,38.67515,-84.330271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,1,-999999,-999999,Y,Y
-9395317.267,4641800.165,12236,122381,UNKNOWN122381,CYNTHIANA,KY,41031,SUBSTATION,IN SERVICE,HARRISON,21097,USA,38.440206,-84.399571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,6,138,69,Y,Y
-9396290.788,4654258.172,12237,122382,UNKNOWN122382,BERRY,KY,41003,SUBSTATION,IN SERVICE,HARRISON,21097,USA,38.52780881,-84.40831629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,2,69,69,Y,Y
-9397553.119,4627244.933,12238,122383,UNKNOWN122383,CYNTHIANA,KY,41031,SUBSTATION,IN SERVICE,HARRISON,21097,USA,38.337721,-84.419656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,2,69,69,Y,Y
