X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9391330.693,4619969.153,12239,122384,UNKNOWN122384,CYNTHIANA,KY,41031,SUBSTATION,IN SERVICE,BOURBON,21017,USA,38.286437,-84.363759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,1,138,138,Y,Y
-9383948.787,4632814.295,12240,122386,UNKNOWN122386,CYNTHIANA,KY,41031,SUBSTATION,IN SERVICE,HARRISON,21097,USA,38.37695265,-84.29744621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY,4/3/2015 0:00,1,69,69,Y,Y
-10490646.5,4309679.741,12241,122387,UNKNOWN122387,FAYETTEVILLE,AR,72704,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.06580442,-94.23908094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10490372.95,4307742.452,12242,122388,UNKNOWN122388,FARMINGTON,AR,72730,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.05173563,-94.23662361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,161,161,Y,Y
-9928681.568,4626549.619,12243,122389,ASHLEY,ASHLEY,IL,62808,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.33282158,-89.19086404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/2/2015 0:00,IMAGERY,1/8/2020 0:00,3,138,138,Y,Y
-9916439.119,4574428.634,12244,122390,UNKNOWN122390,MULKEYTOWN,IL,62865,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.96461734,-89.08088825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,0,-999999,-999999,N,N
-9802539.249,4630709.089,12245,122391,UNKNOWN122391,ALBION,IL,62806,SUBSTATION,IN SERVICE,EDWARDS,17047,USA,38.36212568,-88.0577083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10300119.72,4474217.837,12246,122392,UNKNOWN122392,HARTVILLE,MO,65667,SUBSTATION,IN SERVICE,WRIGHT,29229,USA,37.25147836,-92.52754969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,2,161,69,Y,Y
-10271193.42,4453238.717,12247,122393,UNKNOWN122393,MOUNTAIN GROVE,MO,65711,SUBSTATION,IN SERVICE,WRIGHT,29229,USA,37.10131859,-92.26770039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-10304983.16,4458908.22,12248,122394,UNKNOWN122394,MANSFIELD,MO,65704,SUBSTATION,IN SERVICE,WRIGHT,29229,USA,37.14192795,-92.57123879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-10339730.41,4484994.496,12249,122395,UNKNOWN122395,MARSHFIELD,MO,65706,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.3284971,-92.88337859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,3,69,-999999,Y,N
-10357058.51,4476095.57,12250,122396,UNKNOWN122396,STRAFFORD,MO,65757,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.26490384,-93.0390396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,4,161,161,Y,Y
-10496769.45,4211744.69,12251,122397,UNKNOWN122397,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.35144804,-94.29408431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,2,69,69,N,N
-10111414.08,4425739.287,12252,122398,UNKNOWN122398,GRANDIN,MO,63943,SUBSTATION,IN SERVICE,CARTER,29035,USA,36.90403755,-90.8323781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9964907.474,4428981.593,12253,122399,UNKNOWN122399,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,SCOTT,29201,USA,36.92732448,-89.51628689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,1,69,69,Y,Y
-9976064.182,4428129.368,12254,122400,UNKNOWN122400,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,SCOTT,29201,USA,36.92120431,-89.6165093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,2,-999999,-999999,N,N
-9924573.104,4650873.951,12255,122401,CENTRALIA,CENTRALIA,IL,62801,SUBSTATION,IN SERVICE,CLINTON,17027,USA,38.50402202,-89.15395707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/7/2015 0:00,IMAGERY,1/8/2020 0:00,3,138,-999999,Y,N
-9980461.622,4607546.342,12256,122402,UNKNOWN122402,COULTERVILLE,IL,62237,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.19878988,-89.65601218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,138,138,Y,Y
-9972079.853,4609328.878,12257,122403,UNKNOWN122403,COULTERVILLE,IL,62237,SUBSTATION,IN SERVICE,PERRY,17145,USA,38.21137276,-89.58071746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,230,138,Y,Y
-9975541.143,4622119.281,12258,122404,UNKNOWN122404,COULTERVILLE,IL,62237,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.30159615,-89.61181076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,0,-999999,-999999,N,N
-9980633.313,4618827.352,12259,122405,UNKNOWN122405,MARISSA,IL,62257,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.27838562,-89.65755451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,1,138,138,Y,Y
-9980211.811,4619611.444,12260,122406,UNKNOWN122406,MARISSA,IL,62257,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.28391472,-89.65376809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,0,-999999,-999999,N,N
-9993603.06,4631745.55,12261,122407,UNKNOWN122407,MASCOUTAH,IL,62258,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.36942585,-89.77406372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,138,138,Y,Y
-9007633.948,4003314.065,12262,122408,UNKNOWN122408,SWANSEA,SC,29160,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.8099698,-80.91695249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9030061.517,4003783.549,12263,122409,UNKNOWN122409,GASTON,SC,29053,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.81347395,-81.11842277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9026885.687,4018472.839,12264,122410,UNKNOWN122410,WEST COLUMBIA,SC,29172,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.92303989,-81.08989381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8854537.104,4120412.703,12265,122411,UNKNOWN122411,MC COLL,SC,29570,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.67951019,-79.54166015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8869312.328,4109666.836,12266,122412,UNKNOWN122412,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.60008949,-79.67438824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,3,230,230,Y,Y
-8874536.278,4096521.917,12267,122413,UNKNOWN122413,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.50283448,-79.72131578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8887690.767,4081951.154,12268,122414,UNKNOWN122414,DARLINGTON,SC,29540,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.39489737,-79.83948457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8882408.523,4073630.601,12269,122415,UNKNOWN122415,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.33319795,-79.79203336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8893807.121,4074939.241,12270,122416,UNKNOWN122416,DARLINGTON,SC,29540,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.34290492,-79.89442871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8895614.079,4071670.816,12271,122417,UNKNOWN122417,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.31865894,-79.91066089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8893959.797,4096531.104,12272,122418,UNKNOWN122418,PATRICK,SC,29584,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.5029025,-79.89580022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-9053924.715,3363661.178,12273,122421,UNKNOWN122421,DEBARY,FL,32713,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.90579401,-81.33278953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/27/2015 0:00,2,230,-999999,Y,N
-10042034.68,4603000.14,12274,122422,UNKNOWN122422,FULTS,IL,62244,SUBSTATION,IN SERVICE,MONROE,17133,USA,38.16668848,-90.2091324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,0,-999999,-999999,N,N
-9948800.67,4632876.997,12275,122423,NASHVILLE,NASHVILLE,IL,62263,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.37739421,-89.371597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/7/2015 0:00,IMAGERY,1/8/2020 0:00,1,138,138,Y,Y
-9967142.428,4638441.265,12276,122424,OKAWVILLE,OKAWVILLE,IL,62271,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.41656851,-89.53636382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/7/2015 0:00,IMAGERY,1/8/2020 0:00,1,138,138,Y,Y
-9997234.973,4645876.009,12277,122425,UNKNOWN122425,MASCOUTAH,IL,62258,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.46887843,-89.80668975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,138,138,Y,Y
-9367502.862,4621125.119,12278,122426,UNKNOWN122426,PARIS,KY,40361,SUBSTATION,IN SERVICE,BOURBON,21017,USA,38.29458735,-84.14970995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,5,69,69,Y,Y
-9381522.11,4610404.57,12279,122427,UNKNOWN122427,PARIS,KY,40361,SUBSTATION,IN SERVICE,BOURBON,21017,USA,38.218965,-84.275647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9381065.923,4607984.071,12280,122428,UNKNOWN122428,PARIS,KY,40361,SUBSTATION,IN SERVICE,BOURBON,21017,USA,38.20188,-84.271549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9379457.913,4608152.078,12281,122429,UNKNOWN122429,PARIS,KY,40361,SUBSTATION,IN SERVICE,BOURBON,21017,USA,38.203066,-84.257104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9378705.616,4608620.132,12282,122430,UNKNOWN122430,PARIS,KY,40361,SUBSTATION,IN SERVICE,BOURBON,21017,USA,38.20637,-84.250346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9377565.482,4608573.808,12283,122431,UNKNOWN122431,PARIS,KY,40361,SUBSTATION,IN SERVICE,BOURBON,21017,USA,38.206043,-84.240104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,3,69,69,Y,Y
-9380711.81,4586646.95,12284,122432,UNKNOWN122432,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,38.05109932,-84.26836794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9377749.27,4583755.829,12285,122433,UNKNOWN122433,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,38.030645,-84.241755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9376800.605,4582470.553,12286,122434,UNKNOWN122434,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,38.02155,-84.233233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,69,69,Y,Y
-9370701.329,4579254.349,12287,122435,UNKNOWN122435,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.99878623,-84.17844227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,9/21/2016 0:00,3,69,69,Y,Y
-9371712.31,4577565.875,12288,122436,UNKNOWN122436,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.98683265,-84.18752407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9371976.798,4576173.239,12289,122437,UNKNOWN122437,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.976972,-84.1899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,69,69,Y,Y
-9379806.796,4567646.848,12290,122438,UNKNOWN122438,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.91657142,-84.26023807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,3,138,69,Y,Y
-9380132.175,4562566.237,12291,122440,UNKNOWN122440,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.880557,-84.263161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,6,138,-999999,Y,N
-9367713.261,4578898.902,12292,122441,UNKNOWN122441,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.99627,-84.1516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,4,138,69,Y,Y
-9363379.24,4577844.61,12293,122442,UNKNOWN122442,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.98880609,-84.11266682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9363395.29,4577415.08,12294,122443,UNKNOWN122443,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.985765,-84.112811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,138,138,Y,Y
-9360599,4563730.39,12295,122444,UNKNOWN122444,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.88881077,-84.0876915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9393947.592,4701092.48,12296,122445,UNKNOWN122445,ALEXANDRIA,KY,41001,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,38.856187,-84.387267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,69,69,Y,Y
-9392768.496,4725332.482,12297,122446,SILVER GROVE,MELBOURNE,KY,41059,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.025553,-84.376675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/23/2020 0:00,6,345,-999999,Y,N
-9394929.207,4709448.13,12298,122447,UNKNOWN122447,ALEXANDRIA,KY,41001,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,38.914614,-84.396085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,69,69,Y,Y
-9394669.499,4715495.022,12299,122448,UNKNOWN122448,ALEXANDRIA,KY,41001,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,38.956867,-84.393752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,69,69,Y,Y
-9398656.629,4723188.04,12300,122449,UNKNOWN122449,NEWPORT,KY,41076,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.010586,-84.429569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,4,138,69,Y,Y
-9402525.761,4726815.245,12301,122450,UNKNOWN122450,NEWPORT,KY,41076,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.0359,-84.464326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,138,138,Y,Y
-9401214.862,4726566.598,12302,122451,UNKNOWN122451,NEWPORT,KY,41076,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.034165,-84.45255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9405115.72,4730238.309,12303,122452,UNKNOWN122452,NEWPORT,KY,41071,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.059781,-84.487592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,8,138,69,Y,Y
-9404265.27,4735059.951,12304,122453,UNKNOWN122453,NEWPORT,KY,41071,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.09340548,-84.47995228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,138,138,Y,Y
-8893646.929,4079044.407,12305,122454,UNKNOWN122454,LATTA,SC,29565,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.37334812,-79.89298968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8840097.33,4071654.428,12306,122455,UNKNOWN122455,LATTA,SC,29565,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.31853735,-79.41194545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,3,230,230,Y,Y
-8877607.572,4061065.333,12307,122456,UNKNOWN122456,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.23993661,-79.74890568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8878302.088,4061097.054,12308,122457,UNKNOWN122457,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.24017218,-79.75514463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8885251.225,4065068.618,12309,122458,UNKNOWN122458,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.26966084,-79.81756979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8836883.306,4089560.738,12310,122459,UNKNOWN122459,DILLON,SC,29536,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.45128495,-79.38307338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8837629.554,4083637.103,12311,122460,UNKNOWN122460,DILLON,SC,29536,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.40739365,-79.38977704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8846272.67,4092112.02,12312,122461,UNKNOWN122461,DILLON,SC,29536,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.47018162,-79.46741947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,N,N
-8836321.918,4095100.458,12313,122462,UNKNOWN122462,HAMER,SC,29547,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.49231076,-79.37803034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-9000542.168,4042593.986,12314,122463,UNKNOWN122463,COLUMBIA,SC,29229,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.10265171,-80.85324595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,Y,Y
-9005209.03,4043952.802,12315,122464,UNKNOWN122464,COLUMBIA,SC,29223,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.11275847,-80.89516908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,Y
-9009674.562,4029986.66,12316,122465,UNKNOWN122465,COLUMBIA,SC,29207,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.00882195,-80.93528364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,Y
-9013558.767,4030006.311,12317,122466,UNKNOWN122466,COLUMBIA,SC,29206,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.00896828,-80.97017605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-9015872.118,4031542.44,12318,122467,UNKNOWN122467,COLUMBIA,SC,29204,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.02040643,-80.99095723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9017285.255,4033046.564,12319,122468,UNKNOWN122468,COLUMBIA,SC,29204,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.03160477,-81.00365166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,115,Y,Y
-9014662.608,4033886.003,12320,122469,CIRCLE DRIVE,COLUMBIA,SC,29204,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.03785383,-80.98009202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sceg.com/about-us/electric-transmission-projects/victory-gardens---circle-drive-transmission-project",4/9/2015 0:00,IMAGERY,2/22/2019 0:00,1,115,115,Y,Y
-9012065.588,4037334.147,12321,122470,UNKNOWN122470,ARCADIA LAKES,SC,29223,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.0635181,-80.95676259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,Y
-9012053.119,4025049.136,12322,122471,UNKNOWN122471,COLUMBIA,SC,29209,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.97204623,-80.95665058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-9022260.497,4023587.921,12323,122472,UNKNOWN122472,CAYCE,SC,29033,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.96115975,-81.04834501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-9021470.2,4026173.677,12324,122473,UNKNOWN122473,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.98042346,-81.04124566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,10,115,-999999,Y,N
-9021118.513,4027205.776,12325,122474,UNKNOWN122474,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.9881113,-81.0380864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9022296.722,4028820.888,12326,122475,UNKNOWN122475,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.00014047,-81.04867043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,8,115,69,Y,Y
-9029705.048,4032613.301,12327,122476,UNKNOWN122476,COLUMBIA,SC,29210,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.02837924,-81.11522056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9032105.198,4033387.324,12328,122477,UNKNOWN122477,COLUMBIA,SC,29210,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.03414155,-81.13678147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9034539.109,4034984.601,12329,122478,UNKNOWN122478,COLUMBIA,SC,29210,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.04603145,-81.15864567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-10370602.76,4460325.154,12330,122479,UNKNOWN122479,SPRINGFIELD,MO,65809,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.15207372,-93.16070965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,161,161,Y,Y
-10392986.18,4469380.034,12331,122480,JUNCTION,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.21687787,-93.36178332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/27/2020 0:00,3,161,161,Y,Y
-10401171.37,4487482.62,12332,122481,UNKNOWN122481,WILLARD,MO,65781,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.34626804,-93.43531212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,69,69,Y,Y
-9053121.039,3356220.527,12333,122482,UNKNOWN122482,DEBARY,FL,32713,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.84726429,-81.32556998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,3,115,115,Y,Y
-9052981.579,3355920.695,12334,122483,UNKNOWN122483,DEBARY,FL,32713,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.84490506,-81.32431719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,4,230,-999999,Y,N
-10377872.3,4450963.529,12335,122485,UNKNOWN122485,OZARK,MO,65721,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.08501581,-93.22601304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,2,69,69,Y,Y
-9840246.537,4823351.143,12336,122486,CHESTERVILLE,ARTHUR,IL,61911,SUBSTATION,IN SERVICE,DOUGLAS,17041,USA,39.7062807,-88.39643864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/9/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-9883722.889,4770780.316,12337,122487,SHELBYVILLE SOUTH,SHELBYVILLE,IL,62565,SUBSTATION,IN SERVICE,SHELBY,17173,USA,39.34200769,-88.78699335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/9/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-9952305.689,4730323.542,12338,122488,COFFEEN,COFFEEN,IL,62017,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.06037552,-89.40308312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/9/2015 0:00,IMAGERY,1/8/2020 0:00,5,345,-999999,N,N
-10011812.06,4676334.051,12339,122489,UNKNOWN122489,COLLINSVILLE,IL,62234,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.68278137,-89.93763794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,2,138,138,Y,Y
-9990446.251,4682273.607,12340,122490,UNKNOWN122490,HIGHLAND,IL,62249,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.72441987,-89.74570563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,0,-999999,-999999,N,N
-9983863.693,4684748.314,12341,122491,UNKNOWN122491,HIGHLAND,IL,62249,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.74176133,-89.6865735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,3,-999999,-999999,N,N
-9948904.583,4704613.547,12342,122492,GREENVILLE,GREENVILLE,IL,62246,SUBSTATION,IN SERVICE,BOND,17005,USA,38.88081397,-89.37253047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/9/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-9960211.121,4727644.117,12343,122493,MIDWAY,DONNELLSON,IL,62019,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.04168336,-89.47409883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/9/2015 0:00,IMAGERY,1/8/2020 0:00,5,138,-999999,Y,N
-9940621.062,4790994.843,12344,122494,TAYLORVILLE SOUTH,TAYLORVILLE,IL,62568,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.48230398,-89.29811833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/9/2015 0:00,IMAGERY,1/8/2020 0:00,3,138,138,Y,Y
-10031555.97,4679589.206,12345,122495,UNKNOWN122495,GRANITE CITY,IL,62040,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.70560422,-90.11500049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,5,138,-999999,Y,N
-10029290.57,4696655.82,12346,122496,UNKNOWN122496,HARTFORD,IL,62048,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.82514407,-90.09465008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/9/2015 0:00,IMAGERY,1/8/2020 0:00,4,138,-999999,Y,N
-8843977.935,4085907.566,12347,122497,UNKNOWN122497,DILLON,SC,29536,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.42421942,-79.44680552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,N,N
-8839756.051,4077017.12,12348,122498,UNKNOWN122498,DILLON,SC,29536,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.35831549,-79.40887968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,5/28/2015 0:00,3,69,69,N,N
-8840623.799,4073829.472,12349,122499,UNKNOWN122499,LATTA,SC,29565,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.33467317,-79.4166748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8832944.387,4060065.787,12350,122500,UNKNOWN122500,MARION,SC,29571,SUBSTATION,IN SERVICE,MARION,45067,USA,34.23251339,-79.34768946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8806778.855,4009599.96,12351,122501,UNKNOWN122501,CONWAY,SC,29527,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.85687479,-79.11264049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8807242.29,4011993.4,12352,122502,UNKNOWN122502,CONWAY,SC,29527,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.87472774,-79.1168036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8816179.576,4032970.41,12353,122503,UNKNOWN122503,GALIVANTS FERRY,SC,29544,SUBSTATION,IN SERVICE,HORRY,45051,USA,34.03103783,-79.19708861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9403874.739,4737248.065,12354,122504,UNKNOWN122504,DAYTON,KY,41074,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.10865935,-84.47644408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,2,138,138,Y,Y
-9404886.647,4412350.035,12355,122505,UNKNOWN122505,WHITLEY CITY,KY,42653,SUBSTATION,IN SERVICE,MCCREARY,21147,USA,36.80779781,-84.48553421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,1,69,69,Y,Y
-10399957.93,4387854.379,12356,122506,UNKNOWN122506,KIMBERLING CITY,MO,65686,SUBSTATION,IN SERVICE,STONE,29209,USA,36.63141367,-93.42441164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-10394329.85,4388093.9,12357,122507,UNKNOWN122507,REEDS SPRING,MO,65737,SUBSTATION,IN SERVICE,STONE,29209,USA,36.63314033,-93.37385372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-10401264.08,4389702.71,12358,122508,UNKNOWN122508,KIMBERLING CITY,MO,65686,SUBSTATION,IN SERVICE,STONE,29209,USA,36.64473694,-93.43614497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-10390014.8,4391710.35,12359,122509,UNKNOWN122509,BRANSON,MO,65616,SUBSTATION,IN SERVICE,STONE,29209,USA,36.65920594,-93.33509097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-10390106.15,4405819.56,12360,122510,UNKNOWN122510,REEDS SPRING,MO,65737,SUBSTATION,IN SERVICE,STONE,29209,USA,36.76081388,-93.33591158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-10307463.05,4427290.009,12361,122511,UNKNOWN122511,AVA,MO,65608,SUBSTATION,IN SERVICE,DOUGLAS,29067,USA,36.91517605,-92.59351599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-10366423.4,4399075.394,12362,122512,UNKNOWN122512,FORSYTH,MO,65653,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.71226231,-93.12316577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-10027853.09,4707021.211,12363,122513,UNKNOWN122513,COTTAGE HILLS,IL,62018,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.89764869,-90.08173697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,2,138,138,Y,Y
-10022521.11,4697598.139,12364,122514,UNKNOWN122514,EDWARDSVILLE,IL,62025,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.83173853,-90.03383902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,2,138,138,Y,Y
-9997925.988,4738108.577,12365,122515,UNKNOWN122515,GILLESPIE,IL,62033,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.11465728,-89.81289725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,1,138,138,Y,Y
-9937362.998,4803363.798,12366,122516,UNKNOWN122516,TAYLORVILLE,IL,62568,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.56800983,-89.26885065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,1,138,138,Y,Y
-9743104.241,5117303.148,12367,122517,UNKNOWN122517,CHICAGO,IN,60617,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.70775874,-87.52379455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,0,-999999,-999999,N,N
-9737582.805,5103054.893,12368,122520,ROXANA,EAST CHICAGO,IN,46320,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61213387,-87.47419464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,4/14/2020 0:00,7,138,138,Y,Y
-9732665.618,5104627.3,12369,122521,UNKNOWN122521,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.6226938,-87.4300228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,3,345,138,N,Y
-9741246.782,5106482.707,12370,122522,UNKNOWN122522,HAMMOND,IN,46327,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.63515206,-87.50710871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-9740509.038,5105682.274,12371,122523,UNKNOWN122523,HAMMOND,IN,46327,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62977779,-87.50048144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,345,345,N,N
-9736615.352,5110381.774,12372,122524,UNKNOWN122524,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.66132479,-87.46550386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,9,138,138,Y,Y
-9737622.517,5110157.728,12373,122525,UNKNOWN122525,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.65982116,-87.47455138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,3,138,138,Y,Y
-9736579.065,5110858.262,12374,122526,UNKNOWN122526,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.66452251,-87.46517789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,138,138,Y,Y
-9735895.674,5112923.491,12375,122527,UNKNOWN122527,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.67838049,-87.45903888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,3,138,138,Y,Y
-9735189.9,5113399.741,12376,122528,UNKNOWN122528,WHITING,IN,46394,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.68157578,-87.45269881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-9737856.848,5112083.729,12377,122529,UNKNOWN122529,WHITING,IN,46394,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.67274593,-87.47665641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,3,138,-999999,Y,N
-9742795.411,5117155.515,12378,122530,UNKNOWN122530,HAMMOND,IN,46320,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.70676865,-87.52102027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,14,138,-999999,Y,N
-9742240.751,5116778.723,12379,122531,UNKNOWN122531,HAMMOND,IN,46394,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.70424166,-87.51603768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,5,345,-999999,N,N
-9741342.02,5114207.965,12380,122532,UNKNOWN122532,HAMMOND,IN,46394,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.68699799,-87.50796424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,-999999,-999999,N,N
-9725021.263,5105113.154,12381,122533,UNKNOWN122533,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62595634,-87.36135239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,10,138,138,Y,Y
-9726051.825,5105483.08,12382,122534,UNKNOWN122534,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.6284403,-87.37061008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,138,138,Y,Y
-9724167.201,5105210.219,12383,122535,UNKNOWN122535,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62660811,-87.35368022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,4,138,-999999,Y,N
-9725045.24,5104226.549,12384,122536,UNKNOWN122536,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62000261,-87.36156777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,4,138,-999999,Y,N
-9721626.958,5102442.01,12385,122537,UNKNOWN122537,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.60801742,-87.33086083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,6,138,-999999,Y,N
-9720567.498,5102869.771,12386,122538,UNKNOWN122538,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61089052,-87.32134354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,6,138,138,Y,Y
-9727113.752,5103172.68,12387,122539,UNKNOWN122539,GARY,IN,46404,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61292496,-87.38014954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,8,138,-999999,Y,N
-9723642.309,5104035.715,12388,122540,UNKNOWN122540,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61872105,-87.34896504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,4,138,138,Y,Y
-9717547.723,5101263.503,12389,122541,UNKNOWN122541,GARY,IN,46403,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.6001012,-87.29421644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,6,138,138,Y,Y
-9730388.144,5106715.629,12390,122542,UNKNOWN122542,GARY,IN,46406,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.63671587,-87.4095639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,10,138,-999999,Y,N
-9728582.984,5105400.306,12391,122543,UNKNOWN122543,GARY,IN,46406,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.6278845,-87.39334788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,4,138,138,Y,Y
-9732593.613,5105993.96,12392,122544,UNKNOWN122544,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.63187057,-87.42937597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/14/2015 0:00,IMAGERY,6/23/2015 0:00,10,138,138,Y,Y
-9731557.573,5111025.706,12393,122545,UNKNOWN122545,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.6656462,-87.42006906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,4,138,138,Y,Y
-9736484.614,5106737.679,12394,122546,UNKNOWN122546,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.6368639,-87.46432943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,138,138,Y,Y
-9735645.12,5109140.757,12395,122547,UNKNOWN122547,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.65299554,-87.45678812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,4,138,138,Y,Y
-9741820.913,5107999.018,12396,122548,TORRENCE,HAMMOND,IN,46327,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.64533166,-87.51226621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/21/2020 0:00,0,-999999,-999999,N,N
-9737074.208,5101306.456,12397,122550,UNKNOWN122550,HAMMOND,IN,46323,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.60038974,-87.46962584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/15/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-9736683.84,5099087.992,12398,122551,UNKNOWN122551,HAMMOND,IN,46323,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.58548539,-87.46611911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,0,-999999,-999999,N,N
-9726454.873,5095484.034,12399,122553,UNKNOWN122553,GARY,IN,46408,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.56126551,-87.37423073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/15/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-9717819.638,5100328.706,12400,122554,UNKNOWN122554,GARY,IN,46403,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.59382132,-87.29665909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/15/2015 0:00,IMAGERY,6/23/2015 0:00,14,138,138,Y,Y
-9967409.867,4843552.392,12401,122555,UNKNOWN122555,RIVERTON,IL,62561,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.84575034,-89.53876626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,138,138,Y,Y
-9937964.889,4844470.923,12402,122556,UNKNOWN122556,ILLIOPOLIS,IL,62539,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.85208517,-89.27425753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,138,-999999,Y,N
-10505623.39,4205781.47,12403,122557,UNKNOWN122557,FORT SMITH,AR,72916,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.30774475,-94.3736206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,161,161,Y,Y
-10043012.41,4837965.244,12404,122558,UNKNOWN122558,JACKSONVILLE,IL,62650,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.80720489,-90.21791549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,4,138,-999999,Y,N
-8992654.654,3311216.749,12405,122559,UNKNOWN122559,COCOA,FL,32927,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.4925543,-80.78239121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,6/25/2015 0:00,2,-999999,-999999,N,N
-10317471.28,4381357.926,12406,122560,UNKNOWN122560,THEODOSIA,MO,65761,SUBSTATION,IN SERVICE,OZARK,29153,USA,36.5845672,-92.68342141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10306915.84,4409683.635,12407,122561,UNKNOWN122561,WASOLA,MO,65773,SUBSTATION,IN SERVICE,OZARK,29153,USA,36.7886177,-92.58860029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10266037.55,4407031.954,12408,122562,UNKNOWN122562,DORA,MO,65637,SUBSTATION,IN SERVICE,OZARK,29153,USA,36.76953871,-92.22138438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10265933.7,4437227.587,12409,122563,UNKNOWN122563,VANZANT,MO,65768,SUBSTATION,IN SERVICE,DOUGLAS,29067,USA,36.98651693,-92.22045148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10234392.92,4434310.153,12410,122564,UNKNOWN122564,WILLOW SPRINGS,MO,65793,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.96557989,-91.93711586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,1,69,69,Y,Y
-10219754.16,4396879.607,12411,122565,UNKNOWN122565,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.69644811,-91.80561361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10223912.62,4396718.475,12412,122566,UNKNOWN122566,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.6952875,-91.84296973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,3,69,69,Y,Y
-10231859.16,4413756.432,12413,122567,UNKNOWN122567,POMONA,MO,65789,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.81791246,-91.9143547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10233476.17,4422255.395,12414,122568,UNKNOWN122568,POMONA,MO,65789,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.87900757,-91.92888049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-9982335.961,4838567.988,12415,122569,UNKNOWN122569,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.81136423,-89.67284965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,1,-999999,-999999,Y,Y
-9996493.106,4834310.846,12416,122570,UNKNOWN122570,NEW BERLIN,IL,62670,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.78198168,-89.80002544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,1,-999999,-999999,Y,Y
-9983782.161,4840512.885,12417,122571,UNKNOWN122571,SPRINGFIELD,IL,62707,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.82478362,-89.68584109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,4,138,69,Y,Y
-9987738.785,4836183.812,12418,122572,UNKNOWN122572,SPRINGFIELD,IL,62711,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.79491033,-89.72138405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,138,138,Y,Y
-9971670.888,4827444.739,12419,122573,UNKNOWN122573,SPRINGFIELD,IL,62712,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.73456576,-89.57704367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,-999999,-999999,N,N
-9975725.12,4839137.754,12420,122574,UNKNOWN122574,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.81529576,-89.61346346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,0,-999999,-999999,N,N
-9976109.132,4838936.891,12421,122575,UNKNOWN122575,GRANDVIEW,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.81390979,-89.61691309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,69,69,Y,Y
-9981719.43,4828858.624,12422,122576,UNKNOWN122576,SPRINGFIELD,IL,62711,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.74433243,-89.66731125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,69,69,Y,Y
-9977116.287,4842930.426,12423,122577,UNKNOWN122577,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.8414605,-89.62596052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,3,138,69,Y,Y
-9978312.208,4840743.588,12424,122578,UNKNOWN122578,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.82637524,-89.63670367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,3,69,-999999,Y,N
-10094371.65,4829976.138,12425,122579,UNKNOWN122579,GRIGGSVILLE,IL,62340,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.75205088,-90.67928333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,0,-999999,-999999,N,N
-10099285.72,4826861.361,12426,122580,UNKNOWN122580,GRIGGSVILLE,IL,62340,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.73053557,-90.7234272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,-999999,-999999,Y,Y
-10154074.15,4824183.332,12427,122581,UNKNOWN122581,HULL,IL,62343,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.71203173,-91.21560002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,5,138,138,Y,Y
