X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9986631.064,4357561.968,12428,122582,UNKNOWN122582,PORTAGEVILLE,MO,63873,SUBSTATION,IN SERVICE,PEMISCOT,29155,USA,36.41272969,-89.71143321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,2,161,161,Y,Y
-9947352.564,4428244.797,12429,122583,UNKNOWN122583,CHARLESTON,MO,63834,SUBSTATION,IN SERVICE,MISSISSIPPI,29133,USA,36.92203329,-89.35858845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,161,161,Y,Y
-9962229.85,4413716.365,12430,122584,UNKNOWN122584,MATTHEWS,MO,63867,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.81762432,-89.49223338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,3,69,69,Y,Y
-9970687.538,4371059.229,12431,122585,UNKNOWN122585,MARSTON,MO,63866,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.51024413,-89.56821008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,2,161,161,Y,Y
-9970702.354,4370939.637,12432,122586,UNKNOWN122586,MARSTON,MO,63866,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.50938064,-89.56834318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,161,161,Y,Y
-9970732.517,4370797.291,12433,122587,UNKNOWN122587,PORTAGEVILLE,MO,63873,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.50835286,-89.56861414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,161,161,Y,Y
-9968222.939,4382171.222,12434,122588,UNKNOWN122588,NEW MADRID,MO,63869,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.5904335,-89.54607022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,2,-999999,-999999,N,N
-9968315.543,4382316.743,12435,122589,UNKNOWN122589,NEW MADRID,MO,63869,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.59148309,-89.5469021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,-999999,-999999,Y,Y
-10284149.88,4829519.865,12436,122590,UNKNOWN122590,MACON,MO,63552,SUBSTATION,IN SERVICE,MACON,29121,USA,39.74889959,-92.3840902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,2,69,69,Y,Y
-10502369.98,4616918.471,12437,122591,UNKNOWN122591,BUTLER,MO,64730,SUBSTATION,IN SERVICE,BATES,29013,USA,38.2649232,-94.34439475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,0,-999999,-999999,N,N
-9062874.715,3304892.832,12438,122592,UNKNOWN122592,ORLANDO,FL,32809,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.44261451,-81.41318874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,69,69,Y,Y
-10169523.66,4923891.392,12439,122593,UNKNOWN122593,HAMILTON,IL,62341,SUBSTATION,IN SERVICE,HANCOCK,17067,USA,40.39761111,-91.3543854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,7,138,-999999,Y,N
-10169352.49,4924054.926,12440,122594,UNKNOWN122594,HAMILTON,IL,62341,SUBSTATION,IN SERVICE,HANCOCK,17067,USA,40.39872988,-91.35284774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,69,69,Y,Y
-10169239.62,4946457.246,12441,122595,UNKNOWN122595,NAUVOO,IL,62354,SUBSTATION,IN SERVICE,HANCOCK,17067,USA,40.55181289,-91.35183382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,69,69,Y,Y
-10159766.23,4954600.483,12442,122596,UNKNOWN122596,NIOTA,IL,62358,SUBSTATION,IN SERVICE,HANCOCK,17067,USA,40.60737201,-91.26673287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,4,161,69,N,Y
-10090889.23,4934296.646,12443,122597,UNKNOWN122597,MACOMB,IL,61455,SUBSTATION,IN SERVICE,MCDONOUGH,17109,USA,40.46875849,-90.64800025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,138,138,Y,Y
-10095853.82,4932180.22,12444,122598,UNKNOWN122598,MACOMB,IL,61455,SUBSTATION,IN SERVICE,MCDONOUGH,17109,USA,40.45429324,-90.69259793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,3,138,138,Y,Y
-10027448.63,4906678.65,12445,122599,HAVANA,HAVANA,IL,62644,SUBSTATION,IN SERVICE,MASON,17125,USA,40.27975135,-90.07810366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/20/2015 0:00,IMAGERY,1/8/2020 0:00,6,138,138,Y,Y
-10032663.56,4941515.492,12446,122600,UNKNOWN122600,CUBA,IL,61427,SUBSTATION,IN SERVICE,FULTON,17057,USA,40.51807414,-90.12495018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,0,-999999,-999999,N,N
-10022129.64,4944082.573,12447,122601,UNKNOWN122601,CANTON,IL,61520,SUBSTATION,IN SERVICE,FULTON,17057,USA,40.53560244,-90.03032235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,138,138,Y,Y
-9994726.906,4953695.352,12448,122602,UNKNOWN122602,GLASFORD,IL,61533,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.60119882,-89.7841594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,69,69,Y,Y
-9990962.63,4947335.479,12449,122603,UNKNOWN122603,MAPLETON,IL,61547,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.55780706,-89.75034433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,345,69,N,Y
-9056673.974,3331157.833,12450,122604,UNKNOWN122604,ALTAMONTE SPRINGS,FL,32701,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.64987372,-81.35748654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,69,69,Y,Y
-8843920.947,4760316.635,12451,122605,UNKNOWN122605,OAKLAND,MD,21550,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.26927502,-79.44629358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,138,138,Y,Y
-8840395.929,4778976.445,12452,122606,UNKNOWN122606,OAKLAND,MD,21550,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.39892588,-79.41462781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,-999999,-999999,Y,Y
-8835207.439,4782166.401,12453,122607,UNKNOWN122607,OAKLAND,MD,21550,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.42106605,-79.36801881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,138,Y,Y
-8813737.4,4785095.04,12454,122608,UNKNOWN122608,SWANTON,MD,21561,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.44138634,-79.17515017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,138,138,Y,Y
-8835092.478,4803248.575,12455,122609,UNKNOWN122609,MCHENRY,MD,21541,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.56721193,-79.36698609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,3,138,115,Y,Y
-8814616.8,4816543.42,12456,122610,UNKNOWN122610,GRANTSVILLE,MD,21536,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.65921646,-79.18304995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,-999999,Y,N
-8840226.198,4796950.156,12457,122611,UNKNOWN122611,OAKLAND,MD,21550,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.52358221,-79.41310309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,115,115,Y,Y
-8834230.199,4806268.006,12458,122612,UNKNOWN122612,MCHENRY,MD,21541,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.58811808,-79.35924011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,-999999,-999999,N,N
-8764876.551,4812338.354,12459,122613,UNKNOWN122613,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.63012929,-78.73622569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,-999999,Y,N
-8788715.252,4808757.422,12460,122614,UNKNOWN122614,FROSTBURG,MD,21532,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.60534973,-78.95037239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,3,138,-999999,Y,N
-8793164.61,4801762.06,12461,122615,UNKNOWN122615,LONACONING,MD,21539,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.55691718,-78.99034165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,-999999,-999999,N,N
-8799251.403,4793036.732,12462,122616,UNKNOWN122616,WESTERNPORT,MD,21562,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.49645974,-79.04502024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,-999999,-999999,N,N
-8769648.437,4814243.657,12463,122618,UNKNOWN122618,RIDGELEY,MD,26767,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.64331012,-78.77909227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,3,138,138,Y,Y
-8766804.425,4807033.152,12464,122619,UNKNOWN122619,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.59341485,-78.75354408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,-999999,-999999,N,N
-8765863.829,4807423.81,12465,122620,UNKNOWN122620,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.59611904,-78.74509457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,0,-999999,-999999,N,N
-9836780.756,4433279.778,12466,122621,UNKNOWN122621,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,36.958184,-88.365305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,10/1/2015 0:00,0,-999999,-999999,N,N
-9830045.649,4439312.174,12467,122622,UNKNOWN122622,GILBERTSVILLE,KY,42044,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.00147349,-88.3048025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,1,69,69,Y,Y
-9833620.711,4419018.166,12468,122624,UNKNOWN122624,BENTON,KY,42025,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,36.85574239,-88.33691783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,1,69,69,Y,Y
-9836084.676,4446798.171,12469,122625,UNKNOWN122625,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.05516,-88.359052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,1,161,161,Y,Y
-9834077.426,4445212.887,12470,122626,UNKNOWN122626,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.04379416,-88.34102057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,3,161,-999999,Y,N
-9774981.852,4420545.103,12471,122627,CADIZ,CADIZ,KY,42211,SUBSTATION,IN SERVICE,TRIGG,21221,USA,36.866717,-87.810156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/23/2015 0:00,IMAGERY,4/30/2020 0:00,5,161,-999999,Y,N
-9762542.233,4433666.372,12472,122628,UNKNOWN122628,CERULEAN,KY,42215,SUBSTATION,IN SERVICE,TRIGG,21221,USA,36.960959,-87.698409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,69,69,Y,Y
-9737999.77,4421296.82,12473,122631,UNKNOWN122631,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.87211926,-87.4779403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,69,69,N,N
-9733423.932,4390221.919,12474,122632,UNKNOWN122632,OAK GROVE,KY,42262,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.64847912,-87.43683485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,6,161,-999999,N,N
-9728863.078,4411124.665,12475,122633,COMMERCE PARK,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.798984,-87.395864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/24/2015 0:00,IMAGERY,4/30/2020 0:00,2,161,161,N,N
-9701501.415,4414220.822,12476,122634,ELKTON,ELKTON,KY,42220,SUBSTATION,IN SERVICE,TODD,21219,USA,36.821252,-87.15007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/24/2015 0:00,IMAGERY,4/30/2020 0:00,2,69,69,N,N
-9948404.387,4915214.288,12477,122635,UNKNOWN122635,ARMINGTON,IL,61721,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.33822264,-89.36803714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,1,-999999,-999999,N,N
-9977542.829,4949052.775,12478,122636,UNKNOWN122636,PEKIN,IL,61554,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.5695265,-89.62979221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,1,69,69,Y,Y
-9973326.215,4944775.884,12479,122637,UNKNOWN122637,PEKIN,IL,61554,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.54033566,-89.59191372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,69,69,Y,Y
-9702035.116,5003496.762,12480,122638,UNKNOWN122638,RENSSELAER,IN,47978,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.94000719,-87.15486431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,-999999,-999999,N,N
-9702087.562,5003394.723,12481,122639,UNKNOWN122639,RENSSELAER,IN,47978,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.93931477,-87.15533545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,-999999,-999999,N,N
-9631867.879,5029105.379,12482,122640,UNKNOWN122640,MONTEREY,IN,46960,SUBSTATION,IN SERVICE,PULASKI,18131,USA,41.11355448,-86.5245413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,0,-999999,-999999,N,N
-9635598.984,5020753.352,12483,122641,UNKNOWN122641,WINAMAC,IN,46996,SUBSTATION,IN SERVICE,PULASKI,18131,USA,41.05700381,-86.55805839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,138,138,Y,Y
-9503786.766,5021543.668,12484,122643,SATURN,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.06235704,-85.37396909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/27/2015 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-9494973.81,5023118.727,12485,122646,ILLINOIS ROAD,FORT WAYNE,IN,46814,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.07302445,-85.29480096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/indiana/PoweringUp/docs/Fact_Sheet.pdf",4/27/2015 0:00,IMAGERY,1/22/2019 0:00,2,345,138,Y,Y
-9495924.503,5007451.773,12486,122647,UNKNOWN122647,ROANOKE,IN,46783,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.96683981,-85.30334118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9514174.786,5021765.839,12487,122648,MERIDIAN,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.06386184,-85.46728626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/27/2015 0:00,IMAGERY,2/20/2019 0:00,3,345,345,N,N
-9496125.476,4956654.737,12488,122649,UNKNOWN122649,PONETO,IN,46781,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.62138034,-85.30514655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,6/24/2015 0:00,3,345,-999999,N,N
-9459666.674,5014455.725,12489,122650,ALLEN,MONROEVILLE,IN,46773,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.01433108,-84.97763156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/27/2015 0:00,IMAGERY,2/20/2019 0:00,10,345,138,N,Y
-9527795.286,5079316.314,12490,122653,LIGONIER,LIGONIER,IN,46767,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.45250096,-85.58964129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/Albion-SouthGoshen/docs/Albion-SouthGoshen_FactSheet_V4.pdf#view=Fit",4/28/2015 0:00,IMAGERY,2/19/2019 0:00,4,138,138,Y,Y
-9525334.344,5078376.403,12491,122654,UNKNOWN122654,LIGONIER,IN,46767,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.44617231,-85.56753427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9520481.981,5075105.573,12492,122655,UNKNOWN122655,LIGONIER,IN,46767,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.4241442,-85.52394475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9509436.005,5067613.722,12493,122656,ALBION,ALBION,IN,46701,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.37366054,-85.42471707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/docs/Albion-Kendallville_FactSheet_V2.pdf#view=Fit",4/28/2015 0:00,IMAGERY,2/19/2019 0:00,5,138,69,Y,N
-9496925,5058879.934,12494,122657,EGE,AVILLA,IN,46710,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.31475862,-85.31232879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-9481934.432,5045032.774,12495,122658,HUNTERTOWN,HUNTERTOWN,IN,46818,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.22126221,-85.17766623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/20/2019 0:00,4,138,138,Y,Y
-9473863.368,5038498.737,12496,122659,UNKNOWN122659,FORT WAYNE,IN,46825,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.17709773,-85.10516263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9479045.223,5042824.414,12497,122660,UNKNOWN122660,FORT WAYNE,IN,46845,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.20633893,-85.15171202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9529526.111,5079865.072,12498,122661,GUARDIAN,LIGONIER,IN,46767,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.45619559,-85.60518956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/Albion-SouthGoshen/",4/28/2015 0:00,IMAGERY,2/19/2019 0:00,2,138,138,Y,Y
-9474333.263,5030344.648,12499,122662,UNKNOWN122662,FORT WAYNE,IN,46835,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.12194128,-85.10938377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9477481.181,5026157.671,12500,122664,SPY RUN,FORT WAYNE,IN,46805,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.09360142,-85.137662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/indiana/PoweringUp/docs/Fact_Sheet.pdf",4/28/2015 0:00,IMAGERY,1/24/2019 0:00,4,138,-999999,Y,N
-9476231.957,5028706.522,12501,122665,UNKNOWN122665,FORT WAYNE,IN,46805,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.11085497,-85.12644003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9469428.405,5026801.648,12502,122666,STATE STREET,FORT WAYNE,IN,46815,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.09796103,-85.06532268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-9470074.051,5032143.614,12503,122668,UNKNOWN122668,FORT WAYNE,IN,46835,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.13411396,-85.07112262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9466464.153,5030412.894,12504,122670,UNKNOWN122670,FORT WAYNE,IN,46835,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.12240311,-85.03869435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9467397.663,5065755.779,12505,122674,AUBURN (138KV),AUBURN,IN,46706,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.36113477,-85.04708022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/indiana/PoweringUp/docs/Fact_Sheet.pdf",4/28/2015 0:00,IMAGERY,2/19/2019 0:00,7,138,-999999,N,N
-9467107.553,5064486.708,12506,122675,UNKNOWN122675,AUBURN,IN,46706,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.35257764,-85.04447411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,0,-999999,-999999,N,N
-9466902.65,5051788.109,12507,122676,COUNTY LINE,HUNTERTOWN,IN,46748,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.26689115,-85.04263343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-9467477.295,5065990.088,12508,122677,AUBURN (69KV),AUBURN,IN,46706,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.36271455,-85.04779556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Auburn-Avilla/docs/Auburn-Avilla_FactSheet_V3.pdf",4/28/2015 0:00,IMAGERY,2/19/2019 0:00,1,138,138,N,N
-9740859.476,4529488.05,12509,122680,REID,ROBARDS,KY,42452,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.6456484,-87.50362948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2010-00223/jbentley%40mmlk.com/10132010/VEC_Amended_Application_10132010.pdf",4/30/2015 0:00,IMAGERY,3/5/2018 0:00,15,161,69,Y,Y
-9766784.842,4492191.669,12510,122681,UNKNOWN122681,PROVIDENCE,KY,42450,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.37989,-87.736521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,4,161,69,Y,Y
-9758125.285,4498471.065,12511,122682,UNKNOWN122682,NEBO,KY,42441,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.42470058,-87.65873088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,4,69,69,Y,Y
-9753800.495,4492433.678,12512,122683,UNKNOWN122683,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.38161751,-87.61988063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-9743461.352,4477673.676,12513,122684,UNKNOWN122684,EARLINGTON,KY,42410,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.27618518,-87.52700253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,6,161,69,Y,Y
-9926879.301,4377550.043,12514,122685,UNKNOWN122685,HICKMAN,KY,42050,SUBSTATION,IN SERVICE,FULTON,21075,USA,36.557095,-89.174674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-9893974.93,4372909.87,12515,122686,UNKNOWN122686,FULTON,KY,42041,SUBSTATION,IN SERVICE,FULTON,21075,USA,36.523605,-88.879089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-9924962.103,4373328.18,12516,122687,UNKNOWN122687,HICKMAN,KY,42050,SUBSTATION,IN SERVICE,FULTON,21075,USA,36.52662471,-89.15745152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-9891601.854,4370108.894,12517,122688,UNKNOWN122688,SOUTH FULTON,KY,38257,SUBSTATION,IN SERVICE,FULTON,21075,USA,36.5033822,-88.85777129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,3,69,69,Y,Y
-9993220.437,4790637.593,12518,122689,UNKNOWN122689,VIRDEN,IL,62690,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.47982698,-89.77062656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,138,138,Y,Y
-10063619.95,4791410.72,12519,122690,ROODHOUSE WEST,ROODHOUSE,IL,62082,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.48518736,-90.40303617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-10067278.94,4803572.032,12520,122691,UNKNOWN122691,WINCHESTER,IL,62694,SUBSTATION,IN SERVICE,SCOTT,17171,USA,39.5694518,-90.43590545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,3,138,-999999,Y,N
-10066770.92,4807025.976,12521,122692,UNKNOWN122692,WINCHESTER,IL,62694,SUBSTATION,IN SERVICE,SCOTT,17171,USA,39.59336517,-90.43134175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,5,138,69,Y,Y
-10066605.81,4807168.592,12522,122693,UNKNOWN122693,WINCHESTER,IL,62694,SUBSTATION,IN SERVICE,SCOTT,17171,USA,39.5943524,-90.42985856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-10048892.75,4828903.907,12523,122694,UNKNOWN122694,JACKSONVILLE,IL,62650,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.7446452,-90.27073942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,-999999,-999999,Y,Y
-10048533.78,4828838.04,12524,122695,UNKNOWN122695,JACKSONVILLE,IL,62650,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.74419025,-90.26751477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,5,138,-999999,Y,N
-10060130.34,4835162.34,12525,122696,UNKNOWN122696,CHAPIN,IL,62628,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.78785964,-90.37168841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,0,-999999,-999999,N,N
-10383035.16,4372799.438,12526,122697,UNKNOWN122697,RIDGEDALE,MO,65739,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.52280779,-93.2723918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-10380961.88,4393389.355,12527,122698,UNKNOWN122698,BRANSON,MO,65616,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.67130439,-93.25376722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-10353698.27,4381864.293,12528,122699,UNKNOWN122699,CEDARCREEK,MO,65627,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.58821967,-93.00885403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,69,69,Y,Y
-10379299.68,4393433.686,12529,122700,UNKNOWN122700,BRANSON,MO,65616,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.6716238,-93.23883542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,161,161,Y,Y
-10374227.46,4386839.925,12530,122701,UNKNOWN122701,HOLLISTER,MO,65672,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.62410023,-93.19327092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,161,161,Y,Y
-10378350.06,4399715.93,12531,122702,UNKNOWN122702,BRANSON,MO,65616,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.71687488,-93.23030483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-10386672.56,4384048.698,12532,122703,UNKNOWN122703,BRANSON,MO,65616,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.60397403,-93.30506714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,4,69,69,Y,Y
-10123735.99,4871752.879,12533,122705,UNKNOWN122705,CLAYTON,IL,62324,SUBSTATION,IN SERVICE,ADAMS,17001,USA,40.0399739,-90.94306776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,0,-999999,-999999,N,N
-9976180.385,4860286.646,12534,122706,UNKNOWN122706,CANTRALL,IL,62625,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.9610697,-89.61755317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,0,-999999,-999999,N,N
-9974557.661,4830548.599,12535,122707,UNKNOWN122707,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.75600442,-89.60297599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,4,138,138,Y,Y
-9974374.894,4830511.56,12536,122708,UNKNOWN122708,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.75574863,-89.60133417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,8,138,-999999,Y,N
-9974209.344,4830688.142,12537,122709,UNKNOWN122709,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.7569681,-89.599847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,5,69,-999999,Y,N
-9986027.176,4825149.944,12538,122710,UNKNOWN122710,SPRINGFIELD,IL,62711,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.7187111,-89.7060084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,138,138,Y,Y
-9703830.436,5104004.1,12539,122712,UNKNOWN122712,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.61850874,-87.17099195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,138,Y,Y
-9695765.206,5106462.183,12540,122713,DUNE ACRES,CHESTERTON,IN,46304,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.63501427,-87.09854075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,4/14/2020 0:00,16,345,138,N,Y
-9698454.698,5107557.278,12541,122714,UNKNOWN122714,NOT AVAILABLE,IN,NOT AVAILABLE,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.64236625,-87.12270087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,-999999,Y,N
-9703982.752,5105555.764,12542,122715,UNKNOWN122715,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.62892834,-87.17236023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,-999999,Y,N
-9702692.254,5104413.334,12543,122716,UNKNOWN122716,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.62125696,-87.16076749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,4,138,-999999,Y,N
-9700155.76,5106403.461,12544,122717,UNKNOWN122717,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.63462001,-87.13798177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,5,138,-999999,Y,N
-9699043.262,5106545.224,12545,122718,UNKNOWN122718,BURNS HARBOR,IN,46304,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.63557179,-87.12798804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,4,138,138,Y,Y
-9698242.264,5106556.565,12546,122719,UNKNOWN122719,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.63564794,-87.12079255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,4,138,138,Y,Y
-9702756.263,5104864.804,12547,122720,UNKNOWN122720,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.62428867,-87.16134249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,-999999,-999999,N,N
-9699642.329,5107485.913,12548,122721,UNKNOWN122721,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.64188716,-87.13336954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,2,138,138,Y,Y
-9703847.071,5102613.048,12549,122722,UNKNOWN122722,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.60916623,-87.17114139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,138,138,Y,Y
-9674916.483,5119331.533,12550,122723,UNKNOWN122723,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.72136037,-86.91125349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/24/2015 0:00,4,345,-999999,N,N
-9674920.485,5119073.582,12551,122724,UNKNOWN122724,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.7196308,-86.91128944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/23/2015 0:00,8,138,-999999,Y,N
-9676846.304,5108845.388,12552,122725,UNKNOWN122725,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.65101298,-86.92858937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9637822.688,5091891.903,12553,122727,UNKNOWN122727,NEW CARLISLE,IN,46552,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.53711608,-86.57803426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,138,N,Y
-9595710.901,5115543.957,12554,122730,SOUTH BEND,SOUTH BEND,IN,46635,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.69595989,-86.19973765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/SBRebuild/docs/SouthBend_FactSheet_V2.pdf#view=Fit",4/17/2015 0:00,IMAGERY,2/20/2019 0:00,8,138,-999999,Y,N
-9606285.562,5118428.755,12555,122731,GERMAN,SOUTH BEND,IN,46628,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.71530701,-86.29473144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/SBRebuild/docs/SouthBend_FactSheet_V2.pdf#view=Fit",4/17/2015 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-9611931.338,5119014.361,12556,122732,UNKNOWN122732,SOUTH BEND,IN,46628,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.71923372,-86.34544831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,138,138,Y,Y
-9606089.713,5109510.443,12557,122733,CALVERT,SOUTH BEND,IN,46613,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.65547685,-86.2929721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9601973.039,5104685.642,12558,122734,JACKSON ROAD,SOUTH BEND,IN,46614,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.62308557,-86.25599139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/JacksonRoad/docs/JacksonRoad-Marshall_FactSheet_V5.pdf#view=Fit",4/17/2015 0:00,IMAGERY,2/20/2019 0:00,6,345,138,N,Y
-9652290.87,5106891.317,12559,122735,UNKNOWN122735,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.63789538,-86.70800415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,138,Y,Y
-9636290.632,5107061.012,12560,122736,UNKNOWN122736,ROLLING PRAIRIE,IN,46371,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.63903465,-86.56427157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,138,138,Y,Y
-9687655.303,5085407.067,12561,122737,UNKNOWN122737,VALPARAISO,IN,46383,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.49349652,-87.02568826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/23/2015 0:00,5,138,-999999,Y,N
-9715169.785,5080795.475,12562,122738,UNKNOWN122738,MERRILLVILLE,IN,46410,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.46245926,-87.27285506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/23/2015 0:00,6,345,-999999,N,N
-9735945.497,5090443.474,12563,122742,UNKNOWN122742,HIGHLAND,IN,46322,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.52737593,-87.45948645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-9742530.92,5094051.404,12564,122743,UNKNOWN122743,MUNSTER,IN,46321,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.55163521,-87.51864432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/23/2015 0:00,2,345,345,N,N
-9725869.991,5075838.122,12565,122745,UNKNOWN122745,CROWN POINT,IN,46307,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.42907836,-87.36897665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/23/2015 0:00,3,138,-999999,Y,Y
-9733118.905,5109932.102,12566,122748,UNKNOWN122748,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.65830688,-87.43409474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,4,138,138,Y,Y
-8875989.393,4048517.452,12567,122749,UNKNOWN122749,FLORENCE,SC,29505,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.14670111,-79.73436933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8883495.626,4050025.894,12568,122750,UNKNOWN122750,FLORENCE,SC,29505,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.15791485,-79.80179897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8827710.866,3945577.294,12569,122751,UNKNOWN122751,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.37793998,-79.30067595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8827415.911,3941556.594,12570,122752,UNKNOWN122752,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.34777359,-79.29802632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8833325.622,3934777.101,12571,122753,UNKNOWN122753,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.29688494,-79.35111416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8832917.277,3934250.159,12572,122754,UNKNOWN122754,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.29292833,-79.34744593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8832375.727,3939504.55,12573,122755,UNKNOWN122755,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.33237355,-79.34258111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8874542.386,3960147.472,12574,122756,UNKNOWN122756,SALTERS,SC,29590,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.48716901,-79.72137065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8881652.523,3976741.504,12575,122757,UNKNOWN122757,KINGSTREE,SC,29556,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.61140277,-79.78524209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8901925.951,3858564.229,12576,122758,UNKNOWN122758,CHARLESTON,SC,29412,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.72277274,-79.9673614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8898557.953,3859405.884,12577,122759,UNKNOWN122759,CHARLESTON,SC,29412,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.72913331,-79.93710616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8902019.048,3855182.888,12578,122760,UNKNOWN122760,CHARLESTON,SC,29412,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.69721462,-79.9681977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8978610.389,4060103.548,12579,122761,UNKNOWN122761,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.23279383,-80.65622942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,5/28/2015 0:00,3,115,-999999,Y,N
-8971258.868,4059009.338,12580,122762,UNKNOWN122762,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.22466685,-80.59018959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8818211.792,3966672.449,12581,122763,UNKNOWN122763,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.53604055,-79.21534431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8810221.007,4002136.86,12582,122764,UNKNOWN122764,CONWAY,SC,29527,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.8011827,-79.14356187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8830134.608,3984778.481,12583,122765,UNKNOWN122765,HEMINGWAY,SC,29554,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.67150858,-79.3224488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8843692.776,3973856.547,12584,122766,UNKNOWN122766,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.58981692,-79.44424389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9906934.633,4392328.864,12585,122767,UNKNOWN122767,CLINTON,KY,42031,SUBSTATION,IN SERVICE,HICKMAN,21105,USA,36.663663,-88.995508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-9983782.871,4811904.152,12586,122768,UNKNOWN122768,GLENARM,IL,62536,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.62712515,-89.68584746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,0,-999999,-999999,N,N
-9987831.033,4813408.279,12587,122769,UNKNOWN122769,CHATHAM,IL,62629,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.63753131,-89.72221272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,3,138,138,Y,Y
-10081487.85,4839910.869,12588,122770,MEREDOSIA,MEREDOSIA,IL,62665,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.82063011,-90.56354619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sj-r.com/news/20161203/work-continues-on-another-big-energy-supply-line",4/13/2015 0:00,IMAGERY,1/4/2019 0:00,8,345,138,Y,Y
-10081867.65,4840226.76,12589,122771,UNKNOWN122771,MEREDOSIA,IL,62665,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.82280958,-90.56695806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,6,138,-999999,Y,N
-10068338.39,4879537.001,12590,122772,UNKNOWN122772,FREDERICK,IL,62639,SUBSTATION,IN SERVICE,SCHUYLER,17169,USA,40.0934879,-90.44542257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,4,138,-999999,Y,N
-10055608.38,4916129.376,12591,122773,UNKNOWN122773,IPAVA,IL,61441,SUBSTATION,IN SERVICE,FULTON,17057,USA,40.34448822,-90.33106699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,5,345,138,N,Y
-10165929.95,4853612.71,12592,122774,UNKNOWN122774,QUINCY,IL,62305,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.91510143,-91.32210255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/13/2015 0:00,1,138,138,Y,Y
-10174221.39,4847560.882,12593,122775,MARBLEHEAD NORTH,QUINCY,IL,62305,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.87339139,-91.39658577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY,4/14/2020 0:00,3,161,138,Y,Y
-10175306.72,4850149.529,12594,122776,UNKNOWN122776,QUINCY,IL,62305,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.89123581,-91.40633545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,0,-999999,-999999,N,N
-10176385.44,4851303.864,12595,122777,UNKNOWN122777,QUINCY,IL,62305,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.89919154,-91.41602581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,138,-999999,Y,N
-10086234.76,4724918.828,12596,122778,UNKNOWN122778,BATCHTOWN,IL,62006,SUBSTATION,IN SERVICE,CALHOUN,17013,USA,39.02266618,-90.6061884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,4,138,-999999,Y,N
-10201623.32,4384865.319,12597,122780,UNKNOWN122780,KOSHKONONG,MO,65692,SUBSTATION,IN SERVICE,OREGON,29149,USA,36.60986283,-91.64274153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,161,161,Y,Y
-10081417.05,4392235.964,12598,122781,UNKNOWN122781,HARVIELL,MO,63945,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.66299357,-90.56291024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,6,345,69,N,Y
-10189276.25,4372254.855,12599,122782,THAYER NORTH,THAYER,MO,65791,SUBSTATION,IN SERVICE,OREGON,29149,USA,36.51887632,-91.53182591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-10087016.31,4392234.641,12600,122783,UNKNOWN122783,FAIRDEALING,MO,63939,SUBSTATION,IN SERVICE,RIPLEY,29181,USA,36.66298404,-90.61320921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,69,69,Y,Y
-10072885.41,4425495.214,12601,122784,UNKNOWN122784,WILLIAMSVILLE,MO,63967,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.90228428,-90.48626922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,161,161,Y,Y
-10070412.08,4411848.243,12602,122785,UNKNOWN122785,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.80418866,-90.46405092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,1,69,69,Y,Y
-10070476.64,4406863.483,12603,122786,UNKNOWN122786,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.76832639,-90.46463086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,69,69,Y,Y
-10074581.17,4393782.451,12604,122787,UNKNOWN122787,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.67413666,-90.50150249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,69,69,Y,Y
-10281146.92,4136138.656,12605,122788,UNKNOWN122788,LITTLE ROCK,AR,72207,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.79560058,-92.35711414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,115,-999999,N,N
-10284983.58,4143716.443,12606,122789,UNKNOWN122789,MAUMELLE,AR,72113,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.85148222,-92.39157944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10277714.93,4129555.525,12607,122790,UNKNOWN122790,LITTLE ROCK,AR,72205,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.74702316,-92.32628407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-9905068.32,4388285.671,12608,122791,UNKNOWN122791,CLINTON,KY,42031,SUBSTATION,IN SERVICE,HICKMAN,21105,USA,36.63452274,-88.97874262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,3,69,69,Y,Y
-9875850.781,4376380.874,12609,122792,UNKNOWN122792,WATER VALLEY,KY,42085,SUBSTATION,IN SERVICE,GRAVES,21083,USA,36.548658,-88.716277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,1,69,69,Y,Y
-9868449.883,4402357.912,12610,122793,UNKNOWN122793,MAYFIELD,KY,42066,SUBSTATION,IN SERVICE,GRAVES,21083,USA,36.73589715,-88.6497936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,69,69,Y,Y
