X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9868342.615,4409614.454,12611,122794,UNKNOWN122794,MAYFIELD,KY,42066,SUBSTATION,IN SERVICE,GRAVES,21083,USA,36.78812,-88.64883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,69,69,Y,Y
-9877382.541,4426308.23,12612,122795,UNKNOWN122795,MELBER,KY,42069,SUBSTATION,IN SERVICE,GRAVES,21083,USA,36.90812434,-88.73003703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,1,69,69,Y,Y
-9851116.565,4407391.768,12613,122797,GOLO,MAYFIELD,KY,42066,SUBSTATION,IN SERVICE,GRAVES,21083,USA,36.77212787,-88.49408576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/15/2015 0:00,IMAGERY,4/30/2020 0:00,2,161,161,N,N
-10066171.59,4410124.463,12614,122798,UNKNOWN122798,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.79178902,-90.42595789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,3,161,161,N,N
-8834170.745,3963222.797,12615,122799,UNKNOWN122799,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.51020638,-79.35870603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8861719.636,3958480.816,12616,122800,UNKNOWN122800,ANDREWS,SC,29510,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.47468146,-79.60618193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8858539.505,3955867.536,12617,122801,UNKNOWN122801,ANDREWS,SC,29510,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.45509765,-79.57761433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8856925.059,3958036.931,12618,122802,UNKNOWN122802,ANDREWS,SC,29510,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.47135531,-79.56311151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8843171.145,3954054.067,12619,122803,UNKNOWN122803,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.44150497,-79.439558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8852159.417,3954541.494,12620,122804,UNKNOWN122804,ANDREWS,SC,29510,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.44515864,-79.52030102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8785568.849,4033898.182,12621,122805,UNKNOWN122805,LORIS,SC,29569,SUBSTATION,IN SERVICE,HORRY,45051,USA,34.03794449,-78.92210777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,5,115,-999999,N,Y
-8795525.069,4021973.197,12622,122806,UNKNOWN122806,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.94912796,-79.01154602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-9036163.263,4024587.525,12623,122807,UNKNOWN122807,WEST COLUMBIA,SC,29170,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.96860725,-81.17323569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY,5/28/2015 0:00,6,115,115,Y,Y
-9020209.589,4034469.187,12624,122808,UNKNOWN122808,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.04219497,-81.0299214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,115,Y,Y
-8861811.253,3986884.675,12625,122809,UNKNOWN122809,NESMITH,SC,29580,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.68725315,-79.60700493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,2,-999999,-999999,Y,Y
-8855695.165,4002354.128,12626,122810,UNKNOWN122810,JOHNSONVILLE,SC,29555,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.80280453,-79.55206318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,Y,Y
-8797113.604,3999485.034,12627,122811,UNKNOWN122811,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.78138517,-79.02581607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8790022.795,3997379.418,12628,122812,UNKNOWN122812,MYRTLE BEACH,SC,29579,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.76566218,-78.96211824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8780441.79,4006903.682,12629,122813,UNKNOWN122813,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.83675847,-78.87605061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,N,N
-8784843.873,3998677.059,12630,122814,UNKNOWN122814,MYRTLE BEACH,SC,29579,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.77535222,-78.9155952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,N,N
-8909920.925,3869115.212,12631,122815,UNKNOWN122815,CHARLESTON,SC,29414,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.80247603,-80.03918148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8908264.628,3866973.311,12632,122816,UNKNOWN122816,CHARLESTON,SC,29407,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.78630164,-80.02430271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8904316.454,3866171.793,12633,122817,UNKNOWN122817,CHARLESTON,SC,29407,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.78024829,-79.98883565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9868872.733,4402703.294,12634,122818,UNKNOWN122818,MAYFIELD,KY,42066,SUBSTATION,IN SERVICE,GRAVES,21083,USA,36.73838355,-88.65359213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,2,69,69,Y,Y
-9829598.33,4384267.16,12635,122819,UNKNOWN122819,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.60554944,-88.30078417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,4/15/2015 0:00,3,69,69,Y,Y
-10300884.02,4106210.145,12636,122820,UNKNOWN122820,BENTON,AR,72015,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.57452557,-92.53441551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,115,115,Y,Y
-10459183.19,4182205.489,12637,122821,UNKNOWN122821,BOONEVILLE,AR,72927,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.13472978,-93.95644121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,3,161,69,Y,Y
-10015204.16,4376984.64,12638,122823,UNKNOWN122823,MALDEN,MO,63863,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.55301504,-89.96810968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,4,69,-999999,Y,N
-10405019.26,4773284.228,12639,122824,UNKNOWN122824,CARROLLTON,MO,64633,SUBSTATION,IN SERVICE,CARROLL,29033,USA,39.35940108,-93.4698783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,1,-999999,-999999,N,N
-10064531.57,4401532.78,12640,122825,UNKNOWN122825,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.7299567,-90.41122532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,161,161,Y,Y
-10066448.34,4408476.386,12641,122826,UNKNOWN122826,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.77993207,-90.42844403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,1,161,161,Y,Y
-10503957.64,4729101.527,12642,122827,UNKNOWN122827,INDEPENDENCE,MO,64057,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.05185114,-94.35865687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,1,-999999,-999999,N,N
-10499514.9,4464355.142,12643,122828,UNKNOWN122828,CARTHAGE,MO,64836,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.18092249,-94.31874707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,161,161,Y,Y
-10498781.47,4460490.63,12644,122829,UNKNOWN122829,CARTHAGE,MO,64836,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.1532585,-94.31215859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,161,161,Y,Y
-10538556.3,4900019.367,12645,122830,UNKNOWN122830,STANBERRY,MO,64489,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.23409842,-94.66946193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,3,69,69,Y,Y
-10551204.46,4901121.094,12646,122831,UNKNOWN122831,BARNARD,MO,64423,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.24165347,-94.78308235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,69,69,Y,Y
-10358273.97,4731372.19,12647,122832,UNKNOWN122832,MARSHALL,MO,65340,SUBSTATION,IN SERVICE,SALINE,29195,USA,39.06768974,-93.04995824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,161,161,Y,Y
-10096735.48,4488674.595,12648,122833,UNKNOWN122833,ANNAPOLIS,MO,63620,SUBSTATION,IN SERVICE,IRON,29093,USA,37.35478,-90.700518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,1,138,138,Y,Y
-9824639.57,4383692.095,12649,122834,EAST MURRAY,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.60140236,-88.25623887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/Eagle%20Creek-TN/eaglecreek_constraintmap_txgis_openhouse.pdf",4/16/2015 0:00,IMAGERY,12/17/2018 0:00,1,69,69,Y,Y
-9916267.882,4431644.398,12650,122835,UNKNOWN122835,WICKLIFFE,KY,42087,SUBSTATION,IN SERVICE,BALLARD,21007,USA,36.946444,-89.07935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,69,69,Y,Y
-9914766.516,4432501.061,12651,122836,UNKNOWN122836,WICKLIFFE,KY,42087,SUBSTATION,IN SERVICE,BALLARD,21007,USA,36.952594,-89.065863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,4,161,69,Y,Y
-9901629.814,4450771.964,12652,122837,UNKNOWN122837,LA CENTER,KY,42056,SUBSTATION,IN SERVICE,BALLARD,21007,USA,37.083643,-88.947854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,1,-999999,-999999,Y,Y
-9888308.434,4433786.462,12653,122838,UNKNOWN122838,KEVIL,KY,42053,SUBSTATION,IN SERVICE,BALLARD,21007,USA,36.961821,-88.828186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,4/16/2015 0:00,2,69,-999999,Y,Y
-9902195.763,4437782.414,12654,122839,UNKNOWN122839,WICKLIFFE,KY,42087,SUBSTATION,IN SERVICE,BALLARD,21007,USA,36.990498,-88.952938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,-999999,-999999,Y,Y
-9787808.975,4426173.142,12655,122840,UNKNOWN122840,CADIZ,KY,42211,SUBSTATION,IN SERVICE,TRIGG,21221,USA,36.907154,-87.925384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,4/17/2015 0:00,2,69,69,Y,Y
-8904387.181,3863613.798,12656,122841,UNKNOWN122841,CHARLESTON,SC,29412,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.76092664,-79.989471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8915451.511,3859772.991,12657,122842,JOHNS ISLAND,CHARLESTON,SC,29455,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.73190748,-80.08886357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scrtp.com/docs/librariesprovider12/meeting-archives-pdfs/scrtpsg20090319presentationmaterial.pdf",4/16/2015 0:00,IMAGERY,9/6/2019 0:00,5,230,115,Y,N
-8971187.349,3921058.551,12658,122843,UNKNOWN122843,ST GEORGE,SC,29477,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.19381906,-80.58954712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,5/28/2015 0:00,11,115,-999999,Y,N
-8970874.145,3920392.173,12659,122844,UNKNOWN122844,ST GEORGE,SC,29477,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.18880955,-80.58673356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8974672.225,3903978.094,12660,122845,UNKNOWN122845,LAKE CITY,SC,29560,SUBSTATION,IN SERVICE,COLLETON,45029,USA,33.06532587,-80.6208523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,-999999,N,N
-8878771.382,4008152.823,12661,122846,UNKNOWN122846,LAKE CITY,SC,29560,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.84607862,-79.75936036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-9896774.24,4462681.24,12662,122847,RAGLAND,KEVIL,KY,42053,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.16894116,-88.90423563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/23/2020 0:00,1,-999999,-999999,Y,Y
-9890205.714,4451308.526,12663,122848,UNKNOWN122848,KEVIL,KY,42053,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.0874881,-88.84522956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,69,69,Y,Y
-9887828.535,4451361.401,12664,122849,UNKNOWN122849,KEVIL,KY,42053,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.087867,-88.823875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,-999999,-999999,N,N
-9885567.24,4455673.324,12665,122850,UNKNOWN122850,KEVIL,KY,42053,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.1187598,-88.80356144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,6,161,161,Y,Y
-9885969.329,4455796.898,12666,122851,C-35 (DOE),KEVIL,KY,42053,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.11964496,-88.80717346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, FERC 714",4/20/2015 0:00,IMAGERY,10/18/2017 0:00,5,161,161,Y,Y
-9885649.794,4454513.949,12667,122852,UNKNOWN122852,KEVIL,KY,42053,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.11045468,-88.80430304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,3,161,161,Y,Y
-9885809.868,4454092.439,12668,122853,C-33 (DOE),KEVIL,KY,42053,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.107435,-88.805741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,10/18/2017 0:00,10,161,161,Y,Y
-9882864.745,4452617.93,12669,122854,UNKNOWN122854,WEST PADUCAH,KY,42086,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.09687071,-88.77928451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,4,161,161,Y,Y
-9881530.969,4451634.641,12670,122855,GRAHAMVILLE,WEST PADUCAH,KY,42086,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.089825,-88.767303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, FERC 714",4/20/2015 0:00,IMAGERY,10/18/2017 0:00,7,161,-999999,Y,N
-9879488.479,4457159.976,12671,122856,HIGH POINT,WEST PADUCAH,KY,42086,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.129408,-88.748955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/23/2020 0:00,1,69,69,Y,Y
-9875491.887,4445399.196,12672,122857,UNKNOWN122857,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.04513,-88.713053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,69,69,Y,Y
-9862106.942,4447314.291,12673,122858,UNKNOWN122858,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.05886,-88.592814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,5,161,69,Y,Y
-9864453.862,4443755.93,12674,122859,UNKNOWN122859,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.03334686,-88.61389674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,7,161,-999999,Y,N
-9871193.285,4438252.379,12675,122860,UNKNOWN122860,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,36.99387,-88.674438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,69,69,Y,Y
-9864610.74,4433357.792,12676,122861,UNKNOWN122861,BOAZ,KY,42027,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,36.958744,-88.615306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,3,161,69,Y,Y
-9861244.439,4432853.357,12677,122862,UNKNOWN122862,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,36.955123,-88.585066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,69,69,Y,Y
-9855171.293,4442818.48,12678,122863,REIDLAND,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.026624,-88.53051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/23/2020 0:00,1,69,69,Y,Y
-9849948.342,4440781.16,12679,122864,UNKNOWN122864,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.01201144,-88.48359144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,10/18/2017 0:00,2,69,69,Y,Y
-9882652.25,4459375.08,12680,122865,UNKNOWN122865,WEST PADUCAH,KY,42086,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.14527099,-88.77737564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,161,161,Y,Y
-9983326.586,4944990.329,12681,122866,UNKNOWN122866,PEKIN,IL,61554,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.54179961,-89.68174859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,5,138,-999999,Y,N
-9982878.025,4944345.229,12682,122867,UNKNOWN122867,PEKIN,IL,61554,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.53739563,-89.67771909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,3,69,69,Y,Y
-9971640.579,4963306.495,12683,122868,UNKNOWN122868,EAST PEORIA,IL,61611,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.66671974,-89.5767714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,138,Y,Y
-9608519.619,5062167.887,12684,122869,PLYMOUTH,PLYMOUTH,IN,46563,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.33693931,-86.31480032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/21/2015 0:00,IMAGERY,4/14/2020 0:00,5,138,138,Y,Y
-9566924.871,5058459.255,12685,122870,UNKNOWN122870,WARSAW,IN,46582,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.31192016,-85.94114834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,138,Y,Y
-9557440.511,5050881.402,12686,122871,UNKNOWN122871,WARSAW,IN,46580,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.26076865,-85.85594888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,138,Y,Y
-9558377.42,5079846.86,12687,122873,UNKNOWN122873,NEW PARIS,IN,46553,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.45607298,-85.86436527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/21/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,138,Y,Y
-9575544.951,5015828.743,12688,122874,UNKNOWN122874,AKRON,IN,46910,SUBSTATION,IN SERVICE,FULTON,18049,USA,41.02363701,-86.01858383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,345,345,Y,Y
-8648365.74,4824509.916,12689,122876,REID,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.71428852,-77.68959127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,5,138,138,Y,Y
-8650392.928,4821382.323,12690,122877,UNKNOWN122877,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.69267284,-77.70780181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,2,138,138,Y,Y
-8658443.025,4813161.173,12691,122878,UNKNOWN122878,HAGERSTOWN,MD,21740,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.63582184,-77.78011706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,2,138,138,Y,Y
-8634637.356,4818403.373,12692,122879,RINGGOLD,SMITHSBURG,MD,21783,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.67207817,-77.5662671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://webapp.psc.state.md.us/newIntranet/casenum/NewIndex3_VOpenFile.cfm?filepath=C:%5CCasenum%5C9400-9499%5C9470%5CItem_1%5C%5CRinggold-CatoctinRebuildApplication.pdf",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,6,230,138,N,N
-8648703.296,4814863.638,12693,122880,ANTIETAM,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.64759858,-77.69262359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8645148.876,4811241.353,12694,122881,EAST HAGERSTOWN,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.62253914,-77.66069369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8642844.08,4795330.98,12695,122882,UNKNOWN122882,BOONSBORO,MD,21713,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.51236159,-77.63998935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,2,230,138,N,Y
-8617214.354,4809927.568,12696,122883,CATOCTIN,THURMONT,MD,21788,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.61344796,-77.40975361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://webapp.psc.state.md.us/newIntranet/casenum/NewIndex3_VOpenFile.cfm?filepath=C:%5CCasenum%5C9400-9499%5C9470%5CItem_1%5C%5CRinggold-CatoctinRebuildApplication.pdf",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,4,138,-999999,N,N
-8616286.856,4784828.349,12697,122884,MONOCACY,FREDERICK,MD,21701,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.43953616,-77.40142175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,6,230,138,N,Y
-8610671.989,4792304.166,12698,122885,WALKERSVILLE,WALKERSVILLE,MD,21793,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.49138143,-77.35098255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8591897.78,4803017.431,12699,122886,UNKNOWN122886,UNION BRIDGE,MD,21791,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.56561126,-77.18233095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,4,230,138,Y,Y
-8606120.055,4782465.152,12700,122887,UNKNOWN122887,NEW MARKET,MD,21774,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.4231392,-77.31009183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,2,230,230,Y,Y
-8600060.556,4778700.653,12701,122888,UNKNOWN122888,NEW MARKET,MD,21774,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.39701139,-77.25565842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,2,230,230,Y,Y
-8590773.133,4778852.26,12702,122889,UNKNOWN122889,MOUNT AIRY,MD,21771,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.39806382,-77.17222808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,3,230,230,Y,Y
-8593506.45,4790208.03,12703,122890,UNKNOWN122890,UNION BRIDGE,MD,21791,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.47684849,-77.19678188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,1,230,230,Y,Y
-8618974.069,4785453.892,12704,122891,UNKNOWN122891,FREDERICK,MD,21702,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.44387582,-77.42556139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,2,230,230,N,N
-8618146.186,4785002.247,12705,122892,UNKNOWN122892,FREDERICK,MD,21702,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.44074259,-77.41812439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY,4/22/2015 0:00,0,-999999,-999999,N,N
-8616379.229,4781961.98,12706,122893,FREDERICK,FREDERICK,MD,21701,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.41964746,-77.40225155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,4,230,230,Y,Y
-8620135.526,4773723.235,12707,122894,LIME KILN,FREDERICK,MD,21703,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.36245019,-77.43599494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,5,230,230,N,N
-8621368.486,4779570.803,12708,122895,MCCAIN,FREDERICK,MD,21703,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.40305161,-77.44707081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",4/22/2015 0:00,IMAGERY,3/22/2018 0:00,2,230,230,Y,Y
-8620743.581,4754007.673,12709,122896,UNKNOWN122896,DICKERSON,MD,20842,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.22538514,-77.44145719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,230,230,N,N
-8624837.223,4769154.174,12710,122897,UNKNOWN122897,FREDERICK,MD,21703,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.33070939,-77.478231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,230,230,N,N
-8591053.171,4815604.516,12711,122898,UNKNOWN122898,TANEYTOWN,MD,21787,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.65272296,-77.1747437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,138,138,Y,Y
-8591332.174,4802778.02,12712,122899,UNKNOWN122899,UNION BRIDGE,MD,21791,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.5639533,-77.17725003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,1,138,138,Y,Y
-8571057.219,4780487.94,12713,122900,UNKNOWN122900,SYKESVILLE,MD,21784,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.40941742,-76.99511701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,115,115,Y,Y
-8570817.509,4805241.031,12714,122902,UNKNOWN122902,WESTMINSTER,MD,21157,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.58100815,-76.99296366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,115,115,Y,Y
-8558680.253,4793247.974,12715,122903,UNKNOWN122903,FINKSBURG,MD,21048,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.49792405,-76.88393283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,3,115,115,Y,Y
-8575780.176,4773735.179,12716,122904,UNKNOWN122904,WOODBINE,MD,21797,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.36253314,-77.03754406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,1,115,115,Y,Y
-8596304.079,4760665,12717,122905,UNKNOWN122905,DAMASCUS,MD,20872,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.27169771,-77.22191341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,230,230,Y,Y
-9597780.545,5105333.303,12718,122908,UNKNOWN122908,SOUTH BEND,IN,46614,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.62743459,-86.21832957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,138,138,Y,Y
-9594868.067,5108857.282,12719,122910,UNKNOWN122910,MISHAWAKA,IN,46544,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.65109281,-86.19216634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,138,138,Y,Y
-8567563.905,4630322.409,12720,122912,MORGANTOWN,NEWBURG,MD,20664,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.35940196,-76.96373603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180208/20180208-reliability-analysis-update.ashx",4/21/2015 0:00,IMAGERY,3/13/2019 0:00,12,230,69,N,Y
-8468962.419,4690056.571,12721,122913,UNKNOWN122913,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.77894464,-76.07798382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,0,-999999,-999999,N,N
-8827123.56,4779532.057,12722,122914,UNKNOWN122914,OAKLAND,MD,21550,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.40278266,-79.29540008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,3,138,138,Y,Y
-8416662.99,4593230.11,12723,122915,UNKNOWN122915,POCOMOKE CITY,MD,21851,SUBSTATION,IN SERVICE,SOMERSET,24039,USA,38.09765303,-75.60817005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,138,-999999,Y,N
-8844718.525,4760244.904,12724,122916,UNKNOWN122916,HAGERSTOWN,MD,21740,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.26877616,-79.45345834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,3,138,138,Y,Y
-8652837.826,4803065.539,12725,122917,UNKNOWN122917,HAGERSTOWN,MD,21740,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.56594441,-77.7297647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,138,-999999,Y,N
-8652719.304,4802914.724,12726,122918,UNKNOWN122918,HAGERSTOWN,MD,21740,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.5649,-77.7287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,-999999,-999999,N,N
-9736543.585,5074227.039,12727,122919,UNKNOWN122919,SAINT JOHN,IN,46373,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.41822625,-87.46485917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,-999999,Y,Y
-9726516.906,5096639.674,12728,122920,UNKNOWN122920,GARY,IN,46404,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.56903281,-87.37478798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,-999999,-999999,N,N
-9739507.06,5091899.825,12729,122921,UNKNOWN122921,MUNSTER,IN,46321,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.53716935,-87.49148051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/21/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,N,N
-9699704.837,5106047.809,12730,122922,UNKNOWN122922,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.63223212,-87.13393107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,138,Y,Y
-9662743.155,5108416.766,12731,122923,UNKNOWN122923,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.64813588,-86.80189862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,138,Y,Y
-9672572.664,5043884.185,12732,122924,UNKNOWN122924,SAN PIERRE,IN,46374,SUBSTATION,IN SERVICE,STARKE,18149,USA,41.2135009,-86.89019861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,138,Y,Y
-9686285.908,5078568.431,12733,122925,UNKNOWN122925,VALPARAISO,IN,46383,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.44746533,-87.01338677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,-999999,-999999,N,N
-9679666.547,5077064.034,12734,122926,UNKNOWN122926,VALPARAISO,IN,46383,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.43733478,-86.95392404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,-999999,-999999,N,N
-9980047.563,4966033.104,12735,122927,UNKNOWN122927,PEORIA,IL,61604,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.68529583,-89.65229262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,2,69,69,Y,Y
-9980049.47,4972454.426,12736,122928,UNKNOWN122928,PEORIA,IL,61604,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.72902313,-89.65230975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,1,69,69,Y,Y
-9978689.739,4961955.406,12737,122929,UNKNOWN122929,PEORIA,IL,61605,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.65751301,-89.64009508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY,4/20/2015 0:00,4,138,69,Y,Y
-9961393.435,4967327.748,12738,122930,UNKNOWN122930,WASHINGTON,IL,61571,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.69411428,-89.48471974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,138,138,Y,Y
-10063114.84,5002642.666,12739,122931,GALESBURG MONMOUTH BOULEVARD,GALESBURG,IL,61401,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.93421118,-90.39849864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58749",4/21/2015 0:00,IMAGERY,11/29/2018 0:00,3,138,-999999,N,Y
-9556128.66,5096039.036,12740,122933,UNKNOWN122933,GOSHEN,IN,46526,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.56499591,-85.84416433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9588318.488,5111218.626,12741,122934,UNKNOWN122934,MISHAWAKA,IN,46544,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.66694082,-86.13333047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,-999999,Y,N
-9588081.817,5110037.41,12742,122935,UNKNOWN122935,MISHAWAKA,IN,46544,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.65901365,-86.13120442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,-999999,-999999,N,N
-9572712.638,5104247.167,12743,122936,UNKNOWN122936,ELKHART,IN,46517,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.62014107,-85.99314073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,138,138,Y,Y
-9572392.144,5110033.965,12744,122937,CONCORD,ELKHART,IN,46517,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.65899053,-85.99026169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/Elkhart/docs/Elkhart_FactSheet_V8.pdf",4/24/2015 0:00,IMAGERY,2/20/2019 0:00,3,138,138,Y,Y
-9563985.538,5118168.891,12745,122938,UNKNOWN122938,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.71356446,-85.91474386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9558232.8,5117120.488,12746,122939,UNKNOWN122939,BRISTOL,IN,46507,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.70653375,-85.86306613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,8,345,138,N,Y
-9565157.517,5120282.777,12747,122941,UNKNOWN122941,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.72773809,-85.92527192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,1,138,138,Y,Y
-9569556.491,5114985.824,12748,122942,ELKHART HYDRO,ELKHART,IN,46516,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.69221606,-85.96478858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Elkhart/docs/Elkhart_FactSheet_V8.pdf",4/24/2015 0:00,IMAGERY,2/20/2019 0:00,2,-999999,-999999,N,N
-9572368.439,5115420.397,12749,122943,UNKNOWN122943,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.6951311,-85.99004874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,1,-999999,-999999,N,N
-9590913.331,5078790.557,12750,122945,UNKNOWN122945,BREMEN,IN,46506,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.44896098,-86.15664034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9603822.028,5115218.672,12751,122946,DREWRY,SOUTH BEND,IN,46628,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.69377798,-86.27260113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/CentralSB/docs/Central%20South%20Bend_FactSheet_V10.pdf#view=Fit",4/24/2015 0:00,IMAGERY,2/20/2019 0:00,1,-999999,-999999,N,N
-9601582.188,5111139.318,12752,122947,UNKNOWN122947,SOUTH BEND,IN,46601,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.66640862,-86.25248031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,3,138,138,Y,Y
-9597527.008,5111847.501,12753,122948,UNKNOWN122948,SOUTH BEND,IN,46615,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.67116082,-86.21605201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,1,138,138,Y,Y
-9541780.083,5105697.99,12754,122949,UNKNOWN122949,MIDDLEBURY,IN,46540,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.62988332,-85.71526886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,0,-999999,-999999,N,N
-9701642.264,5037851.333,12755,122950,UNKNOWN122950,WHEATFIELD,IN,46392,SUBSTATION,IN SERVICE,JASPER,18073,USA,41.17272021,-87.15133527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,1,-999999,-999999,N,N
-9715433.069,5022813.583,12756,122951,UNKNOWN122951,FAIR OAKS,IN,47943,SUBSTATION,IN SERVICE,JASPER,18073,USA,41.07095793,-87.27522018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,1,-999999,-999999,N,N
-9701753.613,5015744.232,12757,122952,PARR,RENSSELAER,IN,47978,SUBSTATION,IN SERVICE,JASPER,18073,USA,41.02306426,-87.15233553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-9736751.603,5085053.578,12758,122953,UNKNOWN122953,SCHERERVILLE,IN,46375,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.49111797,-87.46672783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9740685.607,5089721.757,12759,122954,UNKNOWN122954,MUNSTER,IN,46321,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.5225221,-87.50206759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,0,-999999,-999999,N,N
-9733951.354,5095282.191,12760,122955,UNKNOWN122955,HIGHLAND,IN,46322,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.55990878,-87.44157276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,0,-999999,-999999,N,N
-9715056.548,5084303.77,12761,122956,UNKNOWN122956,HOBART,IN,46410,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.48607239,-87.27183783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9694189.823,5073411.017,12762,122957,MORGAN,VALPARAISO,IN,46385,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.41272891,-87.08438885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-9697626.513,5083975.885,12763,122958,UNKNOWN122958,VALPARAISO,IN,46385,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.48386587,-87.11526116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-9668212.517,4425204.548,12764,122959,UNKNOWN122959,RUSSELLVILLE,KY,42276,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.90019626,-86.85103074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,69,69,N,N
-9822840.885,4453920.054,12765,122960,UNKNOWN122960,GRAND RIVERS,KY,42045,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.1062,-88.240081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,5,161,161,Y,Y
-9847829.884,4445795.855,12766,122961,UNKNOWN122961,LEDBETTER,KY,42058,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.047974,-88.464561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,69,69,Y,Y
-9828613.357,4452802.896,12767,122962,LIVINGSTON COUNTY,GRAND RIVERS,KY,42045,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.098196,-88.291936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, FERC 714",4/27/2015 0:00,IMAGERY,10/18/2017 0:00,5,161,-999999,Y,Y
-9834905.914,4444564.919,12768,122963,UNKNOWN122963,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.039148,-88.348463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,-999999,-999999,Y,Y
-9824030.326,4475837.358,12769,122964,UNKNOWN122964,SALEM,KY,42078,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.26305781,-88.25076593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,69,69,Y,Y
-9824128.994,4475871.223,12770,122965,UNKNOWN122965,SALEM,KY,42078,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.26329992,-88.25165228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,69,69,Y,Y
-9809069.67,4431669.785,12771,122966,UNKNOWN122966,KUTTAWA,KY,42055,SUBSTATION,IN SERVICE,LYON,21143,USA,36.94662626,-88.11637208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,69,69,Y,Y
-9803794.007,4450052.848,12772,122967,UNKNOWN122967,EDDYVILLE,KY,42038,SUBSTATION,IN SERVICE,LYON,21143,USA,37.07848937,-88.06897998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,0,-999999,-999999,N,N
-9783154.649,4444785.875,12773,122968,TAP122968,PRINCETON,KY,42445,TAP,IN SERVICE,CALDWELL,21033,USA,37.04073236,-87.88357348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,1/3/2020 0:00,3,161,161,N,N
-9782783.079,4444926.445,12774,122969,HOPSON,PRINCETON,KY,42445,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.0417403,-87.88023561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/27/2015 0:00,IMAGERY,4/30/2020 0:00,2,161,161,N,N
-9793162.32,4462525.489,12775,122970,UNKNOWN122970,FREDONIA,KY,42411,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.16782624,-87.97347392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,3,161,161,Y,Y
-9785115.161,4473853.805,12776,122971,UNKNOWN122971,PRINCETON,KY,42445,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.24887532,-87.90118506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,161,-999999,Y,N
-9810591.383,4448242.955,12777,122972,UNKNOWN122972,KUTTAWA,KY,42055,SUBSTATION,IN SERVICE,LYON,21143,USA,37.06551703,-88.13004186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,69,69,Y,Y
-9814975.992,4446673.296,12778,122973,UNKNOWN122973,KUTTAWA,KY,42055,SUBSTATION,IN SERVICE,LYON,21143,USA,37.05426476,-88.16942947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,0,-999999,-999999,N,N
-8622015.016,4751463.126,12779,122978,DICKERSON,DICKERSON,MD,20842,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.20767558,-77.45287868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/24/2020 0:00,7,230,-999999,N,Y
-8623087.109,4751656.008,12780,122979,UNKNOWN122979,LEESBURG,MD,20176,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.20901816,-77.46250947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,7,230,230,N,N
-8622264.915,4750418.946,12781,122980,UNKNOWN122980,DICKERSON,MD,20842,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.200407,-77.45512357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,69,-999999,Y,Y
-8551179.095,4746734.986,12782,122985,UNKNOWN122985,COLUMBIA,MD,21046,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.17475678,-76.81654878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,230,230,Y,Y
-9065235.817,3284090.301,12783,122989,UNKNOWN122989,KISSIMMEE,FL,34741,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.27817123,-81.43439888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,3,230,-999999,Y,N
-9065038.527,3278254.088,12784,122990,UNKNOWN122990,KISSIMMEE,FL,34746,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.23199045,-81.4326266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,69,-999999,Y,N
-9066824.897,3286800.956,12785,122991,UNKNOWN122991,KISSIMMEE,FL,34741,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.29961329,-81.44867384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,3,69,69,Y,Y
-9063473.61,3290461.724,12786,122992,UNKNOWN122992,KISSIMMEE,FL,34741,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.32856417,-81.41856871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,69,69,Y,Y
-9902022.877,4847543.699,12787,122993,NORTH DECATUR,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.87327293,-88.95138494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,1/8/2020 0:00,8,138,-999999,Y,N
-9909103.915,4815886.935,12788,122994,UNKNOWN122994,MOWEAQUA,IL,62550,SUBSTATION,IN SERVICE,MACON,17115,USA,39.65467624,-89.01499499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,0,-999999,-999999,N,N
-9909094.736,4815742.162,12789,122995,MOWEAQUA,MOWEAQUA,IL,62550,SUBSTATION,IN SERVICE,SHELBY,17173,USA,39.65367496,-89.01491253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/27/2015 0:00,IMAGERY,1/8/2020 0:00,1,138,138,Y,Y
-9825422.831,4838794.551,12790,122996,TUSCOLA NE,TUSCOLA,IL,61953,SUBSTATION,IN SERVICE,DOUGLAS,17041,USA,39.8129276,-88.26327502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/27/2015 0:00,IMAGERY,1/8/2020 0:00,4,138,-999999,Y,N
-8998893.431,3959920.434,12791,122997,UNKNOWN122997,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.48546801,-80.83843509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-9004281.241,3955026.901,12792,122998,UNKNOWN122998,CORDOVA,SC,29039,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.44879702,-80.88683461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,5/28/2015 0:00,3,115,-999999,Y,Y
-9000135.407,3953757.272,12793,122999,UNKNOWN122999,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.43928018,-80.84959195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,N
-8999285.167,3953941.676,12794,123000,UNKNOWN123000,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.44066249,-80.84195412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8996639.838,3794618.848,12795,123001,UNKNOWN123001,BLUFFTON,SC,29910,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.23819996,-80.81819072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8987032.229,3791614.793,12796,123002,UNKNOWN123002,HILTON HEAD ISLAND,SC,29926,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.21537141,-80.7318841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,5/28/2015 0:00,6,115,-999999,Y,N
