X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8506101.8,4821810.42,12797,123004,FIVE FORKS,PYLESVILLE,MD,21132,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.69563193,-76.41161255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, ftp://www.pjm.com/planning/project-queues/impact_studies/w1046_imp.pdf",4/29/2015 0:00,IMAGERY,11/30/2017 0:00,5,115,115,Y,Y
-8511485.742,4809959.684,12798,123006,UNKNOWN123006,DARLINGTON,MD,21034,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.6136702,-76.45997732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-8479799.125,4816258.134,12799,123007,UNKNOWN123007,DARLINGTON,MD,21034,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.65724347,-76.1753316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,3,230,230,Y,Y
-8491843.431,4786597.269,12800,123008,UNKNOWN123008,ABINGDON,MD,21009,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.45180722,-76.28352744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,230,230,Y,Y
-8496396.709,4778963.806,12801,123009,UNKNOWN123009,JOPPA,MD,21085,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.39883814,-76.32443024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,115,N,N
-8499933.172,4781313.833,12802,123010,JOPPATOWNE,JOPPA,MD,21085,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.41514942,-76.35619883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.bge.com/SmartEnergy/InnovationTechnology/Pages/Electric-Investments.aspx",4/29/2015 0:00,IMAGERY,3/14/2019 0:00,2,115,115,N,N
-8484485.07,4785100.088,12803,123011,UNKNOWN123011,ABERDEEN,MD,21001,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.44142136,-76.21742616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,9,230,115,N,Y
-8479387.2,4792109.179,12804,123012,HARFORD,ABERDEEN,MD,21001,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.49002967,-76.17163122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/24/2020 0:00,2,115,115,Y,Y
-8479703.642,4791909.153,12805,123013,UNKNOWN123013,ABERDEEN,MD,21001,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.48864296,-76.17447387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,4,115,115,Y,Y
-8478262.396,4825006.6,12806,123015,ROCK SPRINGS,CONOWINGO,MD,21918,SUBSTATION,IN SERVICE,CECIL,24015,USA,39.71772062,-76.16152693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,  http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",4/29/2015 0:00,IMAGERY,3/12/2019 0:00,4,500,500,N,N
-8443424.527,4756521.866,12807,123018,UNKNOWN123018,MILLINGTON,MD,21651,SUBSTATION,IN SERVICE,QUEEN ANNE'S,24035,USA,39.24287905,-75.84857303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,7,138,69,N,Y
-8466863.177,4754010.671,12808,123019,UNKNOWN123019,CHESTERTOWN,MD,21620,SUBSTATION,IN SERVICE,KENT,24029,USA,39.225406,-76.059126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-8442359.666,4766405.661,12809,123020,UNKNOWN123020,MASSEY,MD,21650,SUBSTATION,IN SERVICE,KENT,24029,USA,39.31160881,-75.83900722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8467345.113,4763946.883,12810,123021,UNKNOWN123021,WORTON,MD,21678,SUBSTATION,IN SERVICE,KENT,24029,USA,39.2945173,-76.06345531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8456274.269,4737821.491,12811,123022,PRICE,CHURCH HILL,MD,21623,SUBSTATION,IN SERVICE,QUEEN ANNE'S,24035,USA,39.1126563,-75.96400422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/29/2015 0:00,IMAGERY,3/12/2019 0:00,1,69,69,N,N
-8454624.47,4748490.72,12812,123023,UNKNOWN123023,SUDLERSVILLE,MD,21668,SUBSTATION,IN SERVICE,QUEEN ANNE'S,24035,USA,39.18698256,-75.94918383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8467259.746,4713993.245,12813,123024,WYE MILLS,QUEENSTOWN,MD,21658,SUBSTATION,IN SERVICE,QUEEN ANNE'S,24035,USA,38.9463756,-76.06268845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/29/2015 0:00,IMAGERY,3/12/2019 0:00,6,138,69,N,N
-8462855.88,4725580.034,12814,123025,CENTERVILLE,CENTREVILLE,MD,21617,SUBSTATION,IN SERVICE,QUEEN ANNE'S,24035,USA,39.02728057,-76.02312785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/29/2015 0:00,IMAGERY,3/12/2019 0:00,2,69,69,N,N
-8496253.508,4718478.735,12815,123026,UNKNOWN123026,STEVENSVILLE,MD,21666,SUBSTATION,IN SERVICE,QUEEN ANNE'S,24035,USA,38.97770659,-76.32314383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,N,N
-9666741.824,5118126.619,12816,123027,UNKNOWN123027,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.71328099,-86.83781928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9665504.203,5118376.916,12817,123028,UNKNOWN123028,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.7149594,-86.82670154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-9672206.052,5116303.068,12818,123029,TILDEN,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.70105149,-86.88690528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2015 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9676374.078,5116151.653,12819,123030,UNKNOWN123030,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.70003594,-86.92434729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9688022.356,5109669.529,12820,123031,UNKNOWN123031,PORTER,IN,46304,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.6565446,-87.02898555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,138,138,Y,Y
-9638509.23,5114661.44,12821,123032,SILVER LAKE,ROLLING PRAIRIE,IN,46371,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.69004006,-86.58420158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/NewCarlisle-Bosserman/docs/NewCarlisle-Bosserman_FactSheet_V2.pdf",4/30/2015 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9500807.304,5029963.94,12822,123033,E. WHITLEY,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.11936494,-85.34720413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/30/2015 0:00,IMAGERY,2/20/2019 0:00,1,345,345,N,N
-9504129.429,5030622.752,12823,123034,UNKNOWN123034,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.12382322,-85.37704729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,138,138,Y,Y
-8791680.556,4051087.37,12824,123035,UNKNOWN123035,GREEN SEA,SC,29545,SUBSTATION,IN SERVICE,HORRY,45051,USA,34.16580497,-78.97701017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8782470.645,4036094.969,12825,123038,UNKNOWN123038,LORIS,SC,29569,SUBSTATION,IN SERVICE,HORRY,45051,USA,34.05429589,-78.89427613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,Y
-8777688.666,4030798.836,12826,123039,UNKNOWN123039,LORIS,SC,29569,SUBSTATION,IN SERVICE,HORRY,45051,USA,34.01486968,-78.85131888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8898753.009,3903067.443,12827,123040,UNKNOWN123040,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.05846993,-79.93885837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,5/28/2015 0:00,2,230,230,Y,Y
-9897454.84,4943435.127,12828,123041,UNKNOWN123041,NORMAL,IL,61761,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.53118205,-88.91034957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,138,138,Y,Y
-9903132.598,4931866.001,12829,123042,UNKNOWN123042,BLOOMINGTON,IL,61704,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.45214536,-88.96135373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,4,138,138,Y,Y
-9901265.166,4943700.006,12830,123043,UNKNOWN123043,NORMAL,IL,61761,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.53299053,-88.94457831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,138,138,Y,Y
-8525598.934,4742636.395,12831,123044,UNKNOWN123044,GLEN BURNIE,MD,21060,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.14620863,-76.58675828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,N,N
-8530170.017,4747613.747,12832,123045,UNKNOWN123045,GLEN BURNIE,MD,21061,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.18087616,-76.62782102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8537760.266,4734394.343,12833,123046,UNKNOWN123046,ODENTON,MD,21113,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.08876471,-76.69600539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,6,115,115,Y,Y
-8533363.809,4749932.56,12834,123047,UNKNOWN123047,LINTHICUM HEIGHTS,MD,21090,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.19702099,-76.65651134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,N,N
-8538045.554,4744173.098,12835,123048,UNKNOWN123048,HARMANS,MD,21077,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.15691367,-76.69856817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,N,N
-8537868.653,4741595.787,12836,123049,UNKNOWN123049,SEVERN,MD,21144,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.13895857,-76.69697905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8516269.579,4718713.22,12837,123053,UNKNOWN123053,ANNAPOLIS,MD,21401,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,38.97934408,-76.50295126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8526277.86,4727307.698,12838,123054,UNKNOWN123054,CROWNSVILLE,MD,21032,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.0393361,-76.59285719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8521239.125,4720639.672,12839,123055,UNKNOWN123055,ANNAPOLIS,MD,21401,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,38.9927957,-76.54759346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8542358.738,4734421.448,12840,123056,UNKNOWN123056,FORT GEORGE G MEADE,MD,20755,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.0889537,-76.73731417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8545825.448,4736646.598,12841,123059,UNKNOWN123059,FORT GEORGE G MEADE,MD,20755,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.10446671,-76.76845616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8545788.028,4736373.078,12842,123060,UNKNOWN123060,FORT GEORGE G MEADE,MD,20755,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.10256,-76.76812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-9762359.18,4552860.415,12843,123062,UNKNOWN123062,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.81170733,-87.69676461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,1,69,69,Y,Y
-9753160.834,4550924.694,12844,123063,UNKNOWN123063,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.79796832,-87.61413445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,6,161,69,Y,Y
-9755291.797,4551884.296,12845,123064,UNKNOWN123064,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.80477953,-87.63327722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,69,69,Y,Y
-9740946.416,4531021.641,12846,123065,UNKNOWN123065,ROBARDS,KY,42452,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.65655587,-87.50441047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,161,-999999,Y,N
-9740786.958,4530909.893,12847,123066,UNKNOWN123066,ROBARDS,KY,42452,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.65576113,-87.50297804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,4,161,-999999,Y,N
-9742360.344,4530093.672,12848,123067,UNKNOWN123067,ROBARDS,KY,42452,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.649956,-87.517112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,69,69,Y,Y
-9743227.856,4558483.452,12849,123068,UNKNOWN123068,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.851603,-87.524905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,3,161,69,Y,Y
-9743027.613,4562867.272,12850,123069,UNKNOWN123069,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.88269141,-87.52310618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,1,69,69,Y,Y
-9601395.526,5108542.409,12851,123070,UNKNOWN123070,SOUTH BEND,IN,46614,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.64897926,-86.2508035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,138,138,Y,Y
-9605632.288,5112841.123,12852,123071,UNKNOWN123071,SOUTH BEND,IN,46619,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.67782785,-86.28886298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9599906.633,5117940.277,12853,123072,UNKNOWN123072,SOUTH BEND,IN,46637,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.71203141,-86.23742855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,2/20/2019 0:00,1,138,138,Y,Y
-9601592.597,5121084.457,12854,123073,UNKNOWN123073,SOUTH BEND,IN,46637,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.73311254,-86.25257382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,138,138,Y,Y
-9600918.397,5112873.21,12855,123074,COLFAX,SOUTH BEND,IN,46617,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.67804314,-86.24651737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/CentralSB/docs/Central%20South%20Bend_FactSheet_V10.pdf#view=Fit",4/23/2015 0:00,IMAGERY,2/20/2019 0:00,1,-999999,-999999,N,N
-9587777.218,5124625.689,12856,123075,UNKNOWN123075,GRANGER,IN,46530,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.75684755,-86.12846816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,-999999,Y,Y
-9574336.941,5121177.377,12857,123076,UNKNOWN123076,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.73373544,-86.00773209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,138,138,Y,Y
-9577815.974,5119983.568,12858,123077,UNKNOWN123077,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.72573207,-86.03898478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9582691.283,5116794.275,12859,123078,UNKNOWN123078,OSCEOLA,IN,46561,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.70434597,-86.08278042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9587075.504,5113832.747,12860,123079,UNKNOWN123079,MISHAWAKA,IN,46545,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.68448078,-86.12216455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,0,-999999,-999999,N,N
-9568886.42,5118276.56,12861,123080,UNKNOWN123080,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.71428645,-85.95876923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,-999999,Y,N
-9569082.89,5120462.76,12862,123081,UNKNOWN123081,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.72894473,-85.96053415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,6/24/2015 0:00,1,138,138,Y,Y
-9973300.394,4964570.59,12863,123082,UNKNOWN123082,EAST PEORIA,IL,61611,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.67533253,-89.59168177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,138,138,Y,Y
-9974449.962,4963564.667,12864,123083,UNKNOWN123083,EAST PEORIA,IL,61611,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.66847887,-89.60200852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,138,138,Y,Y
-9978308.846,4961814.82,12865,123084,UNKNOWN123084,PEORIA,IL,61607,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.65655494,-89.63667346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,0,-999999,-999999,N,N
-9979192.731,4958929.64,12866,123085,UNKNOWN123085,PEORIA,IL,61607,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.6368899,-89.64461353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,4,138,-999999,Y,N
-9962752.838,4983162.814,12867,123086,UNKNOWN123086,METAMORA,IL,61548,SUBSTATION,IN SERVICE,WOODFORD,17203,USA,40.80188021,-89.49693146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,1,138,138,Y,Y
-9980686.571,4984891.239,12868,123087,UNKNOWN123087,DUNLAP,IL,61525,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.81363248,-89.65803293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,138,138,Y,Y
-9977513.397,4990273.466,12869,123088,UNKNOWN123088,DUNLAP,IL,61525,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.8502151,-89.62952782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,69,-999999,Y,N
-9969424.919,4989215.453,12870,123089,UNKNOWN123089,MOSSVILLE,IL,61552,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.84302545,-89.55686778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,138,138,Y,Y
-9966751.742,4999981.611,12871,123090,UNKNOWN123090,CHILLICOTHE,IL,61523,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.91614964,-89.53285423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,3,138,-999999,Y,N
-9975333.564,4979885.415,12872,123091,UNKNOWN123091,PEORIA,IL,61614,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.77959012,-89.60994605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,138,138,Y,Y
-9972349.728,4973750.609,12873,123092,UNKNOWN123092,PEORIA HEIGHTS,IL,61616,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.73784627,-89.58314179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,138,-999999,Y,N
-9672722.878,4418067.662,12874,123093,UNKNOWN123093,RUSSELLVILLE,KY,42276,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.84891,-86.891548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,4/24/2015 0:00,2,69,69,Y,Y
-8553768.283,4787781.505,12875,123096,UNKNOWN123096,REISTERSTOWN,MD,21136,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.4600211,-76.83980785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,11,230,115,N,Y
-8551887.753,4776001.173,12876,123098,UNKNOWN123098,RANDALLSTOWN,MD,21133,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.37826941,-76.82291477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,115,115,Y,Y
-8547418.866,4781899.211,12877,123099,UNKNOWN123099,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.41921186,-76.78277007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,115,115,Y,Y
-8547304.69,4784570.34,12878,123100,UNKNOWN123100,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.43774616,-76.78174441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,6,115,115,Y,Y
-8551801.44,4795131.38,12879,123101,UNKNOWN123101,REISTERSTOWN,MD,21136,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.51097827,-76.8221394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,115,115,Y,Y
-9950646.313,4889881.584,12880,123103,UNKNOWN123103,LINCOLN,IL,62656,SUBSTATION,IN SERVICE,LOGAN,17107,USA,40.1645394,-89.38817669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,3,138,138,Y,Y
-9947376.361,4889904.522,12881,123104,UNKNOWN123104,LINCOLN,IL,62656,SUBSTATION,IN SERVICE,LOGAN,17107,USA,40.16469686,-89.35880222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,1,138,138,Y,Y
-9946171.011,4887035.484,12882,123105,UNKNOWN123105,LINCOLN,IL,62656,SUBSTATION,IN SERVICE,LOGAN,17107,USA,40.14499844,-89.34797437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,1,138,138,Y,Y
-9975532.78,4910309.473,12883,123106,UNKNOWN123106,SAN JOSE,IL,62682,SUBSTATION,IN SERVICE,MASON,17125,USA,40.3046296,-89.61173563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,138,138,Y,Y
-9987185.567,4895190.387,12884,123107,MASON CITY WEST,MASON CITY,IL,62664,SUBSTATION,IN SERVICE,MASON,17125,USA,40.20097393,-89.7164144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/23/2015 0:00,IMAGERY,1/8/2020 0:00,3,138,-999999,Y,N
-10023798.29,4906067.767,12885,123108,HAVANA S,HAVANA,IL,62644,SUBSTATION,IN SERVICE,MASON,17125,USA,40.2755647,-90.04531206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/23/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-10131126.45,4970692.589,12886,123109,UNKNOWN123109,LOMAX,IL,61454,SUBSTATION,IN SERVICE,HENDERSON,17071,USA,40.7170284,-91.00945737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,1,-999999,-999999,N,N
-10119436.8,4977566.853,12887,123110,UNKNOWN123110,MEDIA,IL,61460,SUBSTATION,IN SERVICE,HENDERSON,17071,USA,40.76381672,-90.90444748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,-999999,-999999,N,N
-10093459.34,4996531.907,12888,123111,UNKNOWN123111,MONMOUTH,IL,61462,SUBSTATION,IN SERVICE,WARREN,17187,USA,40.89272791,-90.67108797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,-999999,-999999,N,N
-9975558.459,4913962.979,12889,123112,UNKNOWN123112,ORANGEBURG,IL,29115,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.32965402,-89.61196631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY,4/23/2015 0:00,3,138,138,Y,Y
-8995486.178,3962286.92,12890,123113,UNKNOWN123113,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.50319634,-80.80782722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,5/28/2015 0:00,6,230,-999999,Y,N
-8952473.432,3938643.66,12891,123114,UNKNOWN123114,HOLLY HILL,SC,29059,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.32591199,-80.42143715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,N
-8954386.398,3933102.383,12892,123115,UNKNOWN123115,HOLLY HILL,SC,29059,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.28430949,-80.43862162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8954573.934,3933333.692,12893,123116,UNKNOWN123116,HOLLY HILL,SC,29059,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.2860465,-80.44030627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8954166.018,3932626.471,12894,123117,UNKNOWN123117,HOLLY HILL,SC,29059,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.28073554,-80.4366419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9036525.263,4019126.551,12895,123118,UNKNOWN123118,WEST COLUMBIA,SC,29170,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.92791259,-81.17648759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9759238.117,4878529.737,12896,123119,UNKNOWN123119,CATLIN,IL,61817,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.08656556,-87.66872762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,5,138,-999999,Y,N
-9758933.817,4857445.156,12897,123120,UNKNOWN123120,RIDGE FARM,IL,61870,SUBSTATION,IN SERVICE,VERMILION,17183,USA,39.94150206,-87.66599404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,-999999,-999999,N,N
-9758884.152,4856715.527,12898,123121,UNKNOWN123121,TILTON,IL,61833,SUBSTATION,IN SERVICE,VERMILION,17183,USA,39.93647664,-87.6655479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,-999999,-999999,N,N
-9757643.545,4881364.892,12899,123122,UNKNOWN123122,TILTON,IL,61833,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.10604812,-87.65440333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,3,138,138,Y,Y
-9905877.275,4933274.395,12900,123123,SOUTH BLOOMINGTON,BLOOMINGTON,IL,61701,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.46177205,-88.98600959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://ameren.mediaroom.com/news-releases?item=1382",4/27/2015 0:00,IMAGERY,1/8/2019 0:00,6,345,138,Y,Y
-9912343.705,4936327.36,12901,123124,UNKNOWN123124,BLOOMINGTON,IL,61705,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.48263501,-89.04409851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,138,138,Y,Y
-9913837.575,5001386.166,12902,123126,UNKNOWN123126,MINONK,IL,61760,SUBSTATION,IN SERVICE,WOODFORD,17203,USA,40.92568348,-89.05751818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,138,138,Y,Y
-9801442.821,4884510.183,12903,123127,UNKNOWN123127,ST JOSEPH,IL,61873,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.12765534,-88.04785893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,-999999,-999999,Y,Y
-9798190.973,4884434.041,12904,123128,UNKNOWN123128,SAINT JOSEPH,IL,61873,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.12713235,-88.01864708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,-999999,-999999,Y,Y
-9779914.234,4884610.228,12905,123129,UNKNOWN123129,FITHIAN,IL,61844,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.12834251,-87.85446434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,-999999,-999999,Y,Y
-9768175.645,4891690.761,12906,123130,UNKNOWN123130,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.17695805,-87.7490148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,5,138,-999999,Y,N
-9817444.515,4884563.056,12907,123131,URBANA PERKINS ROAD SUBSTATION,URBANA,IL,61802,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.1280185,-88.19160458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/14/2020 0:00,3,138,-999999,Y,Y
-9823976.236,4875587.986,12908,123132,UNKNOWN123132,SAVOY,IL,61874,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.06634461,-88.25028003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,1,-999999,-999999,N,N
-9804790.539,4933328.255,12909,123133,UNKNOWN123133,PAXTON,IL,60957,SUBSTATION,IN SERVICE,FORD,17053,USA,40.46214016,-88.07793199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,5,138,138,Y,Y
-9784592.209,4934808.393,12910,123134,UNKNOWN123134,RANKIN,IL,60960,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.4722557,-87.8964873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,0,-999999,-999999,N,N
-9761484.911,4934221.456,12911,123135,UNKNOWN123135,HOOPESTON,IL,60942,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.46824464,-87.68891092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,138,138,Y,Y
-9902503.766,4841109.575,12912,123136,UNKNOWN123136,DECATUR,IL,62522,SUBSTATION,IN SERVICE,MACON,17115,USA,39.82890013,-88.95570484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,0,-999999,-999999,N,N
-9899558.967,4844644.815,12913,123137,UNKNOWN123137,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.85328438,-88.92925126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,0,-999999,-999999,N,N
-9899393.41,4845973.924,12914,123138,UNKNOWN123138,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.86244965,-88.92776404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,0,-999999,-999999,N,N
-9898334.948,4846518.997,12915,123139,DECATUR NORTH 27TH STREET,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.86620801,-88.91825571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/28/2015 0:00,IMAGERY,1/8/2020 0:00,3,138,138,Y,Y
-9896952.738,4848280.538,12916,123140,CATERPILLAR,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.87835269,-88.90583911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-9756890.762,4881363.762,12917,123141,UNKNOWN123141,TILTON,IL,61833,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.10604036,-87.64764097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,-999999,-999999,N,N
-9759113.936,4884796.105,12918,123142,UNKNOWN123142,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.1296192,-87.66761208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,-999999,-999999,Y,Y
-9835694.344,4894511.628,12919,123143,UNKNOWN123143,CHAMPAIGN,IL,61822,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.19631667,-88.35554559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9861456.093,4908581.652,12920,123144,UNKNOWN123144,FARMER CITY,IL,61842,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.29279178,-88.58696732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9795803.148,4977698.66,12921,123145,UNKNOWN123145,GILMAN,IL,60938,SUBSTATION,IN SERVICE,IROQUOIS,17075,USA,40.76471351,-87.99719688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,138,-999999,Y,N
-9796826.595,4971111.841,12922,123146,UNKNOWN123146,ONARGA,IL,60955,SUBSTATION,IN SERVICE,IROQUOIS,17075,USA,40.7198829,-88.00639067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,-999999,-999999,N,N
-9799267.797,4957389.277,12923,123147,UNKNOWN123147,BUCKLEY,IL,60918,SUBSTATION,IN SERVICE,IROQUOIS,17075,USA,40.62638859,-88.02832035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,-999999,-999999,N,N
-9784168.392,4946762.456,12924,123148,UNKNOWN123148,CISSNA PARK,IL,60924,SUBSTATION,IN SERVICE,IROQUOIS,17075,USA,40.55389609,-87.89268009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,-999999,-999999,N,N
-9806399.281,4933917.889,12925,123149,UNKNOWN123149,PAXTON,IL,60957,SUBSTATION,IN SERVICE,FORD,17053,USA,40.46617001,-88.09238356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,138,-999999,Y,N
-9838145.563,4931986.494,12926,123150,UNKNOWN123150,GIBSON CITY,IL,60936,SUBSTATION,IN SERVICE,FORD,17053,USA,40.45296901,-88.37756526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,138,138,Y,Y
-9840587.54,4934609.107,12927,123151,UNKNOWN123151,GIBSON CITY,IL,60936,SUBSTATION,IN SERVICE,FORD,17053,USA,40.47089383,-88.39950192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,138,138,Y,Y
-9888995.632,4931576.276,12928,123152,UNKNOWN123152,DOWNS,IL,61736,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.45016485,-88.83435921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,138,138,Y,Y
-9456822.194,5023126.385,12929,123153,UNKNOWN123153,NEW HAVEN,IN,46774,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.07307631,-84.95207916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-9453551.451,5023086.33,12930,123154,PAULDING PUTNAM RT. 14,NEW HAVEN,IN,46774,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.07280505,-84.92269758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-9477575.614,5025787.856,12931,123159,UNKNOWN123159,FORT WAYNE,IN,46805,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.09109771,-85.1385103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-9481386.479,5030171.194,12932,123160,INDUSTRIAL PARK,FORT WAYNE,IN,46808,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.12076749,-85.17274389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/indiana/PoweringUp/docs/Fact_Sheet.pdf",4/29/2015 0:00,IMAGERY,1/22/2019 0:00,5,138,-999999,Y,N
-9481672.219,5034176.652,12933,123161,UNKNOWN123161,FORT WAYNE,IN,46818,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.14786777,-85.17531073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,138,138,Y,Y
-9478229.462,5029267.111,12934,123162,UNKNOWN123162,FORT WAYNE,IN,46805,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.11464906,-85.14438392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-9467420.472,4987573.288,12935,123163,UNKNOWN123163,DECATUR,IN,46733,SUBSTATION,IN SERVICE,ADAMS,18001,USA,40.8318647,-85.04728511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,138,138,Y,Y
-9467154.79,4961592.089,12936,123164,UNKNOWN123164,BERNE,IN,46711,SUBSTATION,IN SERVICE,ADAMS,18001,USA,40.65503704,-85.04489845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,3,138,-999999,Y,Y
-9457729.204,4962438.152,12937,123165,UNKNOWN123165,BERNE,IN,46711,SUBSTATION,IN SERVICE,ADAMS,18001,USA,40.66080274,-84.96022697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,-999999,-999999,Y,Y
-9491820.519,5076722.528,12938,123166,KENDALLVILLE,KENDALLVILLE,IN,46755,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.43503486,-85.26647446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/docs/Albion-Kendallville_FactSheet_V2.pdf#view=Fit",4/29/2015 0:00,IMAGERY,2/19/2019 0:00,3,138,69,Y,N
-9487628.135,5077495.841,12939,123167,UNKNOWN123167,KENDALLVILLE,IN,46755,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.44024271,-85.22881364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,138,138,Y,Y
-9485708.017,5065735.72,12940,123168,NOBLE,AVILLA,IN,46710,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.36099952,-85.21156493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Auburn-Avilla/docs/Auburn-Avilla_FactSheet_V3.pdf",4/29/2015 0:00,IMAGERY,2/19/2019 0:00,1,69,69,Y,Y
-9475063.269,5066153.397,12941,123169,UNKNOWN123169,GARRETT,IN,46738,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.36381561,-85.11594153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,138,138,N,N
-9470170.73,5064643.084,12942,123170,UNKNOWN123170,AUBURN,IN,46706,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.35363212,-85.0719911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,138,69,N,N
-9467522.191,5065838.946,12943,123171,UNKNOWN123171,AUBURN,IN,46706,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.36169551,-85.04819887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,-999999,-999999,N,N
-9465703.103,5075208.069,12944,123172,DEKALB,WATERLOO,IN,46793,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.42483459,-85.03185772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",4/29/2015 0:00,IMAGERY,2/20/2019 0:00,1,-999999,-999999,N,N
-9507990.944,5106658.676,12945,123173,LAGRANGE,LAGRANGE,IN,46761,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.6363335,-85.41173586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/PSCSCF/2005%20cases/2005-00207/EKPC_ResponsePSC4_082605.pdf",4/29/2015 0:00,IMAGERY,1/24/2019 0:00,4,138,-999999,Y,N
-9512464.562,5089551.497,12946,123174,UNKNOWN123174,ROME CITY,IN,46784,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.52137698,-85.45192306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,138,138,Y,Y
-9508519.078,5111651.202,12947,123175,UNKNOWN123175,LAGRANGE,IN,46761,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.66984361,-85.41648017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-9523089.866,5092390.719,12948,123176,UNKNOWN123176,TOPEKA,IN,46571,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.54047009,-85.54737178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-9526440.073,5089971.494,12949,123177,UNKNOWN123177,TOPEKA,IN,46571,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.52420172,-85.5774672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-9484706.002,5106440.091,12950,123178,UNKNOWN123178,LAGRANGE,IN,46761,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.63486594,-85.20256367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,N,N
-9467683.111,5123063.715,12951,123179,UNKNOWN123179,FREMONT,IN,46737,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.74637954,-85.04964443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,69,Y,Y
-9462905.573,5106644.136,12952,123180,ANGOLA,ANGOLA,IN,46703,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.63623588,-85.00672709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/PSCSCF/2005%20cases/2005-00207/EKPC_ResponsePSC4_082605.pdf",4/29/2015 0:00,IMAGERY,1/24/2019 0:00,3,69,69,N,N
-9462175.925,5112290.246,12953,123181,UNKNOWN123181,ANGOLA,IN,46703,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.67413165,-85.00017255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,N,N
-9450627.151,5059155.842,12954,123182,UNKNOWN123182,SAINT JOE,IN,46785,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.31662021,-84.89642814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-9498450.896,5045645.866,12955,123183,UNKNOWN123183,CHURUBUSCO,IN,46723,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.22540466,-85.32603616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9749896.586,4525269.271,12956,123185,UNKNOWN123185,SEBREE,KY,42455,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.61563463,-87.58481122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-9741342.772,4529064.826,12957,123186,UNKNOWN123186,ROBARDS,KY,42452,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.642638,-87.507971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,7,345,69,Y,Y
-8545162.73,4765714,12958,123189,UNKNOWN123189,CATONSVILLE,MD,21228,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.30680135,-76.76250286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,115,115,Y,Y
-8550711.809,4781611.512,12959,123190,UNKNOWN123190,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.4172153,-76.81235108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,0,-999999,-999999,N,N
-8515798.447,4781871.682,12960,123193,GUNPOWDER,NOTTINGHAM,MD,21236,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.41902082,-76.49871901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",4/27/2015 0:00,IMAGERY,2/26/2020 0:00,6,115,115,Y,Y
-8517397.592,4754646.532,12961,123195,UNKNOWN123195,DUNDALK,MD,21222,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.22983077,-76.51308438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,6,230,230,Y,Y
-8520664.365,4751743.121,12962,123196,UNKNOWN123196,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.20962451,-76.5424303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,5,230,230,Y,Y
-8517158.099,4755697.856,12963,123197,RIVERSIDE (230KV),DUNDALK,MD,21222,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23714601,-76.51093298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/27/2015 0:00,IMAGERY,3/13/2019 0:00,10,230,-999999,Y,N
-8517341.069,4755997.281,12964,123198,RIVERSIDE (115KV),DUNDALK,MD,21222,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23922931,-76.51257662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/27/2015 0:00,IMAGERY,3/13/2019 0:00,7,115,-999999,Y,N
-8512928.638,4752496.832,12965,123200,UNKNOWN123200,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.21487052,-76.47293908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,3,-999999,-999999,N,N
-8513151.153,4755850.3,12966,123201,UNKNOWN123201,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23820668,-76.47493797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,4,115,-999999,Y,Y
-8514752.415,4755662.313,12967,123202,UNKNOWN123202,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23689872,-76.48932235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,115,115,Y,Y
-8515986.169,4760414.769,12968,123203,GRAY MANOR,DUNDALK,MD,21222,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.2699575,-76.50040535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,3/13/2019 0:00,3,115,115,Y,Y
-8516732.428,4764616.36,12969,123204,EASTPOINT,BALTIMORE,MD,21224,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.2991714,-76.50710911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,3/13/2019 0:00,2,115,115,Y,Y
-8515435.425,4769831.335,12970,123205,GOLDEN RING,ROSEDALE,MD,21237,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.33541447,-76.49545793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/26/2020 0:00,2,115,115,Y,Y
-8516187.174,4775582.065,12971,123206,FULLERTON,NOTTINGHAM,MD,21236,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.37535916,-76.502211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/26/2020 0:00,2,115,115,Y,Y
-8509754.029,4775858.285,12972,123210,HONEYGO,NOTTINGHAM,MD,21236,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.37727722,-76.44442108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/26/2020 0:00,2,115,115,Y,Y
-8516175.277,4786809.352,12973,123211,UNKNOWN123211,GLEN ARM,MD,21057,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.4532783,-76.50210414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,115,115,Y,Y
-8524642.81,4778997.19,12974,123212,RISER123212,TOWSON,MD,21286,RISER,IN SERVICE,BALTIMORE,24005,USA,39.39906988,-76.57816928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,2/26/2020 0:00,2,115,115,Y,Y
-8532052.674,4787306.581,12975,123213,TEXAS,LUTHERVILLE TIMONIUM,MD,21093,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.45672714,-76.64473322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,3/13/2019 0:00,2,-999999,-999999,Y,Y
