X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8530465.257,4759861.272,12976,123214,WESTPORT,BALTIMORE,MD,21230,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.26610809,-76.63047321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.bge.com/SmartEnergy/InnovationTechnology/Pages/Electric-Investments.aspx",4/28/2015 0:00,IMAGERY,3/12/2019 0:00,10,115,-999999,N,N
-8518877.708,4770516.154,12977,123215,HAZELWOOD,BALTIMORE,MD,21206,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.34017244,-76.52638048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/26/2020 0:00,4,115,115,Y,Y
-8522891.348,4765907.433,12978,123217,ERDMAN,BALTIMORE,MD,21205,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.30814586,-76.56243562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,3/13/2019 0:00,8,115,115,N,N
-8523078.903,4764421.631,12979,123218,UNKNOWN123218,BALTIMORE,MD,21205,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.29781771,-76.56412047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,115,115,N,N
-8522997.544,4764090.24,12980,123219,HIGHLANDTOWN,BALTIMORE,MD,21224,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.29551392,-76.5633896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,3/13/2019 0:00,2,115,115,N,N
-8530318.556,4760409.609,12981,123223,UNKNOWN123223,BALTIMORE,MD,21230,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.26992161,-76.62915538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,0,-999999,-999999,N,N
-8983323.902,3790731.871,12982,123224,UNKNOWN123224,HILTON HEAD ISLAND,SC,29926,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.20866079,-80.69857163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,5/28/2015 0:00,5,115,-999999,Y,N
-8983565.072,3790327.314,12983,123225,UNKNOWN123225,HILTON HEAD ISLAND,SC,29926,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.2055858,-80.7007381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8990396.999,3784023.775,12984,123226,UNKNOWN123226,HILTON HEAD ISLAND,SC,29928,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.15765988,-80.76211034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,5/28/2015 0:00,3,115,115,Y,Y
-8439402.946,4707428.787,12985,123227,UNKNOWN123227,DENTON,MD,21629,SUBSTATION,IN SERVICE,CAROLINE,24011,USA,38.90049812,-75.81244655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,138,138,Y,Y
-8439824.958,4706222.549,12986,123228,UNKNOWN123228,DENTON,MD,21629,SUBSTATION,IN SERVICE,CAROLINE,24011,USA,38.89206478,-75.81623755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,7,230,138,N,N
-8452997.54,4711641.51,12987,123229,HILLSBORO,RIDGELY,MD,21660,SUBSTATION,IN SERVICE,CAROLINE,24011,USA,38.92994327,-75.93456887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/29/2015 0:00,IMAGERY,3/12/2019 0:00,2,138,138,N,N
-8467145.65,4701711.24,12988,123230,UNKNOWN123230,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.86051534,-76.0616635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,N,N
-8469142.411,4694787.912,12989,123231,UNKNOWN123231,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.81207043,-76.07960071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,N,N
-8470128.118,4689120.46,12990,123232,UNKNOWN123232,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.77238877,-76.08845547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,4,138,69,N,N
-8470243.212,4689096.647,12991,123233,UNKNOWN123233,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.77222199,-76.08948937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-8473061.162,4690083.148,12992,123234,UNKNOWN123234,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.77913075,-76.11480345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8464512.59,4684572.362,12993,123235,UNKNOWN123235,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.74052849,-76.03801032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8478992.735,4684423.534,12994,123236,UNKNOWN123236,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.73948568,-76.16808768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8485634.452,4690522.721,12995,123237,UNKNOWN123237,ST MICHAELS,MD,21663,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.782209,-76.22775124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-8487858.544,4694567.812,12996,123238,BOZMAN,ST MICHAELS,MD,21663,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.81052976,-76.24773059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-8470771.961,4677936.898,12997,123239,UNKNOWN123239,OXFORD,MD,21654,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.69402031,-76.09423921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8448638.463,4677465.145,12998,123240,UNKNOWN123240,HURLOCK,MD,21643,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.69071263,-75.89541061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-8444032.852,4667277.078,12999,123241,UNKNOWN123241,HURLOCK,MD,21643,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.61924196,-75.8540377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,4,69,69,Y,Y
-8440443.696,4648897.336,13000,123242,UNKNOWN123242,VIENNA,MD,21869,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.49012528,-75.82179577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,230,138,Y,Y
-8440562.258,4648504.832,13001,123243,UNKNOWN123243,VIENNA,MD,21869,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.48736543,-75.82286083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,5,138,69,Y,Y
-8440452.238,4648398.226,13002,123244,UNKNOWN123244,VIENNA,MD,21869,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.48661582,-75.8218725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,5,69,69,Y,Y
-8468692.044,4658832.919,13003,123245,UNKNOWN123245,CAMBRIDGE,MD,21613,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.559951,-76.075555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8472623.652,4659821.767,13004,123246,UNKNOWN123246,CAMBRIDGE,MD,21613,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.56689676,-76.11087323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8432615.4,4649190.6,13005,123247,UNKNOWN123247,MARDELA SPRINGS,MD,21837,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.49218726,-75.75147299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8426546.71,4639515.72,13006,123248,UNKNOWN123248,HEBRON,MD,21830,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.42413058,-75.69695702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8416624.001,4633909.815,13007,123249,UNKNOWN123249,SALISBURY,MD,21801,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.3846672,-75.60781981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,5,69,69,N,N
-8404828.588,4621157.137,13008,123250,UNKNOWN123250,SALISBURY,MD,21804,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.29481309,-75.50185981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,5,230,69,Y,N
-8411586.324,4630874.509,13009,123251,UNKNOWN123251,SALISBURY,MD,21804,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.36329084,-75.56256559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-8413484.28,4640448.75,13010,123252,UNKNOWN123252,DELMAR,MD,21875,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.43069665,-75.57961521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8429871.11,4642034.88,13011,123253,UNKNOWN123253,MARDELA SPRINGS,MD,21837,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.44185746,-75.72682061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8374775.364,4639386.055,13012,123254,UNKNOWN123254,BISHOPVILLE,MD,21813,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.42321803,-75.2318871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,4,138,138,Y,Y
-8361390.199,4637951.217,13013,123255,UNKNOWN123255,BISHOPVILLE,MD,21813,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.41311926,-75.11164612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,138,138,Y,Y
-8355886.854,4636560.3,13014,123256,UNKNOWN123256,OCEAN CITY,MD,21842,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.40332826,-75.06220874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,N,N
-8374776.687,4628431.754,13015,123257,UNKNOWN123257,BERLIN,MD,21811,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.34608298,-75.23189899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,3,138,69,Y,Y
-8360730.459,4626448.698,13016,123258,UNKNOWN123258,OCEAN CITY,MD,21842,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.33211043,-75.10571957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8398420.67,4615094.26,13017,123259,UNKNOWN123259,SNOW HILL,MD,21863,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.25205558,-75.4442965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8390001.731,4603739.603,13018,123260,UNKNOWN123260,SNOW HILL,MD,21863,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.1719109,-75.36866789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-8395452.94,4587494.9,13019,123261,UNKNOWN123261,STOCKTON,MD,21864,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.05709738,-75.41763693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8413224.341,4588829.245,13020,123262,UNKNOWN123262,POCOMOKE CITY,MD,21851,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.06653499,-75.57728014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,138,138,Y,Y
-8425498.233,4602430.669,13021,123263,UNKNOWN123263,PRINCESS ANNE,MD,21853,SUBSTATION,IN SERVICE,SOMERSET,24039,USA,38.16266637,-75.68753839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,3,138,69,Y,Y
-8422633.055,4616482.983,13022,123264,UNKNOWN123264,PRINCESS ANNE,MD,21853,SUBSTATION,IN SERVICE,SOMERSET,24039,USA,38.26185156,-75.66180006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,5,138,69,Y,Y
-8426101.617,4600978.633,13023,123265,UNKNOWN123265,WESTOVER,MD,21871,SUBSTATION,IN SERVICE,SOMERSET,24039,USA,38.15240978,-75.69295868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-8442275.761,4578579.228,13024,123266,UNKNOWN123266,CRISFIELD,MD,21817,SUBSTATION,IN SERVICE,SOMERSET,24039,USA,37.99400693,-75.83825349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-8519916.532,4747786.421,13025,123267,BRANDON SHORES,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.18207854,-76.5357124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/30/2015 0:00,IMAGERY,3/13/2019 0:00,14,230,230,Y,Y
-8519288.226,4747146.37,13026,123268,WAGNER,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.17762158,-76.53006824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",4/30/2015 0:00,IMAGERY,3/13/2019 0:00,11,230,-999999,Y,N
-8519001.469,4747018.301,13027,123269,UNKNOWN123269,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.17672974,-76.52749225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,230,-999999,Y,N
-9504870.253,4995147.038,13028,123272,HUNTINGTON JUNCTION,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.88332301,-85.38370222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/indiana/PoweringUp/docs/Fact_Sheet.pdf",5/1/2015 0:00,IMAGERY,1/22/2019 0:00,5,138,138,Y,Y
-9512362.52,4995171.721,13029,123273,UNKNOWN123273,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.88349065,-85.4510064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9517511.404,4994627.313,13030,123274,UNKNOWN123274,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.87979313,-85.49725961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,138,-999999,Y,N
-9454661.148,4983428.718,13031,123276,SOUTH DECATUR,DECATUR,IN,46733,SUBSTATION,IN SERVICE,ADAMS,18001,USA,40.80368834,-84.93266615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9677417.799,4961263.281,13032,123277,MEADOW LAKE,CHALMERS,IN,47929,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.65279616,-86.93372319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/indiana/Eugene-MeadowLake/docs/Eugene-MeadowLake_Factsheet_V4.pdf",5/1/2015 0:00,IMAGERY,4/22/2020 0:00,6,345,345,N,N
-9715771.914,4977423.232,13033,123279,UNKNOWN123279,GOODLAND,IN,47948,SUBSTATION,IN SERVICE,NEWTON,18111,USA,40.76283952,-87.27826407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,138,138,Y,Y
-9677639.835,4960509.495,13034,123281,UNKNOWN123281,CHALMERS,IN,47929,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.64765872,-86.93571778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9686673.426,4957511.184,13035,123282,UNKNOWN123282,BROOKSTON,IN,47923,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.62721974,-87.01686791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,345,345,Y,Y
-9684305.735,4969048.481,13036,123283,UNKNOWN123283,REYNOLDS,IN,47980,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.70583323,-86.99559858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,6/24/2015 0:00,1,345,345,Y,Y
-9659723.798,4953073.515,13037,123284,DUKE SPRINGBORO,BROOKSTON,IN,47923,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.59695743,-86.77477528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-8534333.248,4666338.147,13038,123288,HOLLAND CLIFF,HUNTINGTOWN,MD,20639,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.61265163,-76.66521997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",5/4/2015 0:00,IMAGERY,3/13/2019 0:00,5,230,69,N,Y
-8528299.942,4665714.258,13039,123289,UNKNOWN123289,HUNTINGTOWN,MD,20639,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.60827225,-76.61102186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,1,69,69,Y,Y
-8526627.111,4655276.821,13040,123290,UNKNOWN123290,PRINCE FREDERICK,MD,20678,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.53496708,-76.59599456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,3,69,69,Y,Y
-8526226.399,4657261.994,13041,123291,UNKNOWN123291,PRINCE FREDERICK,MD,20678,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.54891529,-76.5923949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,230,69,N,Y
-8520453.576,4648021.799,13042,123292,UNKNOWN123292,PORT REPUBLIC,MD,20676,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.4839689,-76.54053675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,69,69,Y,Y
-8511461.076,4637926.117,13043,123293,SOLLERS WARF,LUSBY,MD,20657,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.41294258,-76.45975574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180208/20180208-reliability-analysis-update.ashx",5/4/2015 0:00,IMAGERY,3/13/2019 0:00,4,230,-999999,N,N
-8515726.5,4644839.86,13044,123294,UNKNOWN123294,ST LEONARD,MD,20685,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.46159049,-76.4980727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,1,69,69,Y,Y
-8510234.068,4639383.313,13045,123295,UNKNOWN123295,LUSBY,MD,20657,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.42319873,-76.44873335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,-999999,-999999,N,N
-8509620.763,4631911.994,13046,123296,UNKNOWN123296,LUSBY,MD,20657,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.37059811,-76.44322393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,-999999,-999999,N,N
-8511060.76,4628793.211,13047,123297,UNKNOWN123297,SOLOMONS,MD,20688,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.3486295,-76.45615965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,69,-999999,Y,N
-10029355.46,5158081.309,13048,123298,UNKNOWN123298,THOMSON,IL,61285,SUBSTATION,IN SERVICE,CARROLL,17015,USA,41.98064974,-90.09523297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,1,161,161,Y,Y
-9844394.603,5132040.349,13049,123299,UNKNOWN123299,SUGAR GROVE,IL,60554,SUBSTATION,IN SERVICE,KANE,17089,USA,41.80651567,-88.43370135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,138,138,Y,Y
-9880125.805,5135227.035,13050,123300,UNKNOWN123300,WATERMAN,IL,60556,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.82785031,-88.75468019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,4,138,138,N,N
-9194264.873,4628224.929,13051,123301,UNKNOWN123301,KENOVA,WV,25530,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.34462582,-82.59348661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8978695.256,3322609.044,13052,123302,UNKNOWN123302,ORLANDO,FL,32815,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.58245933,-80.6569918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,115,115,Y,Y
-9804600.265,4446069.061,13053,123303,UNKNOWN123303,EDDYVILLE,KY,42038,SUBSTATION,IN SERVICE,LYON,21143,USA,37.04993279,-88.07622273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,69,69,Y,Y
-9784277.364,4456035.356,13054,123304,UNKNOWN123304,PRINCETON,KY,42445,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.121353,-87.893659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,69,69,Y,Y
-9784970.616,4473724.335,13055,123305,UNKNOWN123305,PRINCETON,KY,42445,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.24794951,-87.89988659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,-999999,-999999,N,N
-9815942.267,4461730.592,13056,123306,UNKNOWN123306,MARION,KY,42064,SUBSTATION,IN SERVICE,CRITTENDEN,21055,USA,37.16213584,-88.17810967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,69,69,Y,Y
-9809031.924,4484054.883,13057,123307,UNKNOWN123307,MARION,KY,42064,SUBSTATION,IN SERVICE,CRITTENDEN,21055,USA,37.321785,-88.116033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,4,161,69,Y,Y
-9805860.766,4484047.464,13058,123308,UNKNOWN123308,MARION,KY,42064,SUBSTATION,IN SERVICE,CRITTENDEN,21055,USA,37.321732,-88.087546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,69,69,Y,Y
-9804680.725,4483963.45,13059,123309,UNKNOWN123309,MARION,KY,42064,SUBSTATION,IN SERVICE,CRITTENDEN,21055,USA,37.32113182,-88.07694551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,69,69,Y,Y
-9804674.528,4484975.921,13060,123310,UNKNOWN123310,MARION,KY,42064,SUBSTATION,IN SERVICE,CRITTENDEN,21055,USA,37.32836441,-88.07688984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,69,69,Y,Y
-9790904.658,4503122.564,13061,123311,UNKNOWN123311,STURGIS,KY,42459,SUBSTATION,IN SERVICE,CRITTENDEN,21055,USA,37.457877,-87.953193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,69,69,Y,Y
-9787043.097,4535619.088,13062,123312,UNKNOWN123312,MORGANFIELD,KY,42437,SUBSTATION,IN SERVICE,UNION,21225,USA,37.689245,-87.918504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,5,161,69,Y,Y
-9789103.064,4529953.918,13063,123313,UNKNOWN123313,MORGANFIELD,KY,42437,SUBSTATION,IN SERVICE,UNION,21225,USA,37.648962,-87.937009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,4,69,69,Y,Y
-9783677.241,4532434.047,13064,123314,UNKNOWN123314,MORGANFIELD,KY,42437,SUBSTATION,IN SERVICE,UNION,21225,USA,37.6666,-87.888268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,69,69,Y,Y
-10305753.71,4351712.603,13065,123315,UNKNOWN123315,BULL SHOALS,AR,72619,SUBSTATION,IN SERVICE,MARION,5089,USA,36.37043137,-92.57816074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,161,161,N,N
-10075479.27,4304211.95,13066,123316,UNKNOWN123316,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.02609029,-90.50957026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,4,-999999,-999999,N,N
-10073469.21,4306989.853,13067,123317,UNKNOWN123317,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.0462695,-90.49151359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,-999999,-999999,Y,Y
-10072640.67,4306881.09,13068,123318,UNKNOWN123318,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.04547952,-90.48407064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,-999999,-999999,Y,Y
-10072283.08,4308898.633,13069,123319,UNKNOWN123319,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.06013224,-90.48085837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,3,-999999,-999999,Y,Y
-10071355.47,4311613.31,13070,123320,UNKNOWN123320,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.0798437,-90.47252549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,-999999,-999999,Y,Y
-10156346.33,3989558.418,13071,123321,UNKNOWN123321,ARKANSAS CITY,AR,71630,SUBSTATION,IN SERVICE,DESHA,5041,USA,33.70723619,-91.2360114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,-999999,N,N
-9103777.931,3338953.701,13072,123322,UNKNOWN123322,HOWEY IN THE HILLS,FL,34737,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.71131294,-81.78062859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-9760307.436,4464024.036,13073,123323,UNKNOWN123323,DAWSON SPRINGS,KY,42408,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.17855267,-87.67833347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,69,69,Y,Y
-9757130.436,4469917.686,13074,123324,UNKNOWN123324,EARLINGTON,KY,42410,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.220724,-87.649794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,4,69,69,Y,Y
-9742539.902,4477437.228,13075,123325,UNKNOWN123325,EARLINGTON,KY,42410,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.274495,-87.518725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,6,69,69,Y,Y
-9743026.702,4477496.124,13076,123326,UNKNOWN123326,EARLINGTON,KY,42410,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.274916,-87.523098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,4,69,-999999,Y,N
-9739328.669,4479513.316,13077,123328,UNKNOWN123328,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.289334,-87.489878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,69,69,Y,Y
-9905238.198,5040591.649,13078,123329,UNKNOWN123329,TONICA,IL,61370,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.19124726,-88.98026866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,0,-999999,-999999,N,N
-9890540.587,5031013.715,13079,123330,UNKNOWN123330,STREATOR,IL,61364,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.12646878,-88.84823777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,138,138,Y,Y
-9890269.614,5030995.781,13080,123331,UNKNOWN123331,STREATOR,IL,61364,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.12634743,-88.84580358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,138,138,Y,Y
-9917230.994,5055213.103,13081,123332,UNKNOWN123332,OGLESBY,IL,61348,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.29001311,-89.08800178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,0,-999999,-999999,N,N
-9941252.508,5056230.713,13082,123333,UNKNOWN123333,HENNEPIN,IL,61327,SUBSTATION,IN SERVICE,PUTNAM,17155,USA,41.29688137,-89.30379072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,138,138,Y,Y
-9942487.01,5056974.438,13083,123334,HENNEPIN,HENNEPIN,IL,61327,SUBSTATION,IN SERVICE,PUTNAM,17155,USA,41.30190061,-89.31488043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58749",5/1/2015 0:00,IMAGERY,11/29/2018 0:00,6,138,138,N,N
-9991089.736,5051279.706,13084,123335,UNKNOWN123335,NEPONSET,IL,61345,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.26345825,-89.75148615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,0,-999999,-999999,N,N
-9869535.415,5051129.709,13085,123336,UNKNOWN123336,LAFAYETTE,IL,47905,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.26244539,-88.6595451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,3,138,-999999,Y,N
-9669427.726,4930380.084,13086,123338,UNKNOWN123338,LAFAYETTE,IN,47904,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.44198729,-86.86194715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,3,138,-999999,Y,N
-8560193.026,4711515.859,13087,123341,UNKNOWN123341,HYATTSVILLE,MD,20785,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.9290652,-76.8975223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,5,115,115,N,N
-8547261.225,4722545.831,13088,123343,UNKNOWN123343,BOWIE,MD,20720,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.00610313,-76.78135396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,N,N
-8540938.729,4666183.383,13089,123345,AQUASCO,AQUASCO,MD,20608,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.61156529,-76.72455801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180208/20180208-reliability-analysis-update.ashx",5/5/2015 0:00,IMAGERY,3/13/2019 0:00,11,230,69,N,Y
-9880655.155,4919874.001,13090,123346,UNKNOWN123346,LE ROY,IL,61752,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.37012149,-88.75943543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,138,138,Y,Y
-9845809.89,5006811.738,13091,123347,UNKNOWN123347,ODELL,IL,60460,SUBSTATION,IN SERVICE,LIVINGSTON,17105,USA,40.96249826,-88.44641509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,345,345,N,N
-9904630.959,4856532.459,13092,123348,UNKNOWN123348,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.93521567,-88.97481374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,138,138,Y,Y
-9904592.386,4884197.029,13093,123349,UNKNOWN123349,CLINTON,IL,61727,SUBSTATION,IN SERVICE,DE WITT,17039,USA,40.12550437,-88.97446724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,1,138,138,Y,Y
-9903587.711,4892970.7,13094,123350,UNKNOWN123350,CLINTON,IL,61727,SUBSTATION,IN SERVICE,DE WITT,17039,USA,40.18574251,-88.96544208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,138,138,Y,Y
-9902758.621,4892792.962,13095,123351,UNKNOWN123351,CLINTON,IL,61727,SUBSTATION,IN SERVICE,DE WITT,17039,USA,40.18452273,-88.95799424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,0,-999999,-999999,N,N
-9905970.494,4911979.562,13096,123352,UNKNOWN123352,HEYWORTH,IL,61745,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.3160699,-88.98684699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,0,-999999,-999999,N,N
-9764443.76,4543080.446,13097,123353,UNKNOWN123353,CORYDON,KY,42406,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.74226668,-87.71549071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,5/1/2015 0:00,4,161,69,Y,Y
-9837686.994,5073158.842,13098,123354,UNKNOWN123354,MORRIS,IL,60450,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.41102997,-88.37344587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,138,138,Y,Y
-9842724.448,5056570.649,13099,123355,UNKNOWN123355,MORRIS,IL,60450,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.29917558,-88.41869809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,1,138,138,Y,Y
-9943194.805,5051474.374,13100,123356,UNKNOWN123356,HENRY,IL,61537,SUBSTATION,IN SERVICE,PUTNAM,17155,USA,41.26477273,-89.32123866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,138,138,Y,Y
-9945829.799,5032076.741,13101,123357,UNKNOWN123357,HENRY,IL,61537,SUBSTATION,IN SERVICE,MARSHALL,17123,USA,41.13366151,-89.34490922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,0,-999999,-999999,N,N
-9939138.717,5001135.109,13102,123358,UNKNOWN123358,WASHBURN,IL,61570,SUBSTATION,IN SERVICE,WOODFORD,17203,USA,40.92397945,-89.2848022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,0,-999999,-999999,N,N
-9986161.676,5095411.004,13103,123359,UNKNOWN123359,WALNUT,IL,61376,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.56077463,-89.70721663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,1,138,138,Y,Y
-9981023.187,5125969.998,13104,123360,UNKNOWN123360,ROCK FALLS,IL,61071,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.76585544,-89.6610568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY,5/4/2015 0:00,3,138,138,Y,Y
-9665982.713,4918819.629,13105,123361,UNKNOWN123361,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.36290493,-86.83100007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9668992.681,4923646.326,13106,123362,UNKNOWN123362,LAFAYETTE,IN,47905,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.39593453,-86.85803907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,138,Y,Y
-9667716.058,4920773.172,13107,123363,UNKNOWN123363,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.37627518,-86.84657097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-9667865.053,4920483.715,13108,123364,UNKNOWN123364,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.37429428,-86.84790942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,-999999,Y,N
-9674923.737,4926766.496,13109,123365,UNKNOWN123365,WEST LAFAYETTE,IN,47906,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.41727756,-86.91131865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,3,-999999,-999999,N,N
-9673109.375,4927609.039,13110,123366,UNKNOWN123366,LAFAYETTE,IN,47901,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.42303968,-86.89501996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,-999999,-999999,N,N
-9677461.894,4923118.067,13111,123367,UNKNOWN123367,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.39232039,-86.9341193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,3,138,-999999,Y,N
-9684436.658,4930549.755,13112,123368,UNKNOWN123368,WEST LAFAYETTE,IN,47906,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.44314728,-86.99677468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/24/2015 0:00,5,345,-999999,Y,Y
-9676622.068,4928798.631,13113,123369,PURDUE NORTHWEST,WEST LAFAYETTE,IN,47906,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.43117443,-86.92657502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,4/14/2020 0:00,1,138,138,Y,Y
-9671550.125,4919989.988,13114,123370,UNKNOWN123370,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.37091531,-86.88101299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,138,138,Y,Y
-9668859.139,4923020.313,13115,123371,LAFAYATTE CONCORD ROAD,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.39165157,-86.85683945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,4/21/2020 0:00,2,138,138,Y,Y
-9669124.364,4922470.228,13116,123372,UNKNOWN123372,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.38788786,-86.859222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,1,138,138,Y,Y
-9676824.085,4922107.756,13117,123373,LAFAYETTE SHADELAND,SHADELAND,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.38540769,-86.92838977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9676327.254,4933215.331,13118,123374,WEST LAFAYETTE CUMBERLAND AVENUE SUBSTATION,WEST LAFAYETTE,IN,47906,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.46136836,-86.92392666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,4/21/2020 0:00,3,138,-999999,Y,N
-9658117.713,4979938.115,13119,123375,UNKNOWN123375,MONTICELLO,IN,47960,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.77994861,-86.76034757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,1,-999999,-999999,N,N
-9657265.573,4961806.87,13120,123376,UNKNOWN123376,MONTICELLO,IN,47960,SUBSTATION,IN SERVICE,CARROLL,18015,USA,40.65650076,-86.75269267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,3,-999999,-999999,N,N
-9659606.288,4960790.703,13121,123377,UNKNOWN123377,MONTICELLO,IN,47960,SUBSTATION,IN SERVICE,CARROLL,18015,USA,40.64957534,-86.77371967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,1,-999999,-999999,N,N
-8802014.616,4867256.061,13122,123384,UNKNOWN123384,SOMERSET,PA,15501,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.00904018,-79.0698426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,115,-999999,Y,Y
-8786492.69,4894045.73,13123,123385,UNKNOWN123385,HOLLSOPPLE,PA,15935,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.19311976,-78.93040677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,230,-999999,Y,N
-8779087.717,4899979.997,13124,123387,UNKNOWN123387,PAINT TWP,PA,15963,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.23382843,-78.86388677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/14/2015 0:00,2,115,115,Y,Y
-8709936.853,4899001.923,13125,123388,UNKNOWN123388,SAXTON,PA,16678,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,40.22712059,-78.24269399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,115,115,Y,Y
-8680513.121,4895117,13126,123389,UNKNOWN123389,THREE SPRINGS,PA,17264,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.2004704,-77.97837611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,115,115,Y,Y
-8670220.065,4894157.863,13127,123390,UNKNOWN123390,CROMWELL TWP,PA,17243,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.19388921,-77.88591201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,4,115,115,Y,Y
-8645293.555,4887577.477,13128,123391,UNKNOWN123391,LURGAN,PA,17232,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,40.14872013,-77.66199336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8645284.707,4881863.551,13129,123392,UNKNOWN123392,LURGAN TWP,PA,17244,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,40.10947422,-77.66191388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8645086.169,4881887.888,13130,123393,ROXBURY,LURGAN TWP,PA,17244,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,40.10964143,-77.66013038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/",5/5/2015 0:00,IMAGERY,3/22/2018 0:00,3,138,115,Y,Y
-8627556.78,4875322.583,13131,123394,UNKNOWN123394,SHIPPENSBURG TWP,PA,17257,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.06451999,-77.5026612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/15/2015 0:00,2,115,115,Y,Y
-8625678.981,4877685.049,13132,123395,UNKNOWN123395,SOUTHAMPTON TWP,PA,17257,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.08075998,-77.48579264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8594040.995,4867027.165,13133,123396,UNKNOWN123396,GARDNERS,PA,17324,SUBSTATION,IN SERVICE,ADAMS,42001,USA,40.00746522,-77.20158378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8593981.733,4866969.663,13134,123397,UNKNOWN123397,GARDNERS,PA,17324,SUBSTATION,IN SERVICE,ADAMS,42001,USA,40.00706957,-77.20105142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,115,115,Y,Y
-8582710.761,4900630.681,13135,123398,UNKNOWN123398,SILVER SPRING TWP,PA,17015,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.23829059,-77.09980256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,9,230,-999999,Y,N
-8582545.198,4900535.052,13136,123399,UNKNOWN123399,SILVER SPRING TWP,PA,17015,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.23763482,-77.09831528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,-999999,-999999,N,N
-8577714.585,4887746.34,13137,123400,UNKNOWN123400,MECHANICSBURG,PA,17055,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.14987961,-77.05492115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,115,115,Y,Y
-8575477.499,4880378.492,13138,123401,UNKNOWN123401,DILLSBURG,PA,17019,SUBSTATION,IN SERVICE,YORK,42133,USA,40.09927044,-77.03482505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,115,115,Y,Y
-8555688.359,4903493.491,13139,123402,UNKNOWN123402,HARRISBURG,PA,17104,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.25791923,-76.85705619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,8,69,69,Y,Y
-8554717.742,4857415.305,13140,123403,UNKNOWN123403,YORK,PA,17408,SUBSTATION,IN SERVICE,YORK,42133,USA,39.94129646,-76.84833699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,9,230,-999999,Y,N
-8551845.04,4898469.852,13141,123404,UNKNOWN123404,HARRISBURG,PA,17113,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.22347126,-76.82253107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,N,N
-8551702.802,4898626.102,13142,123405,UNKNOWN123405,HARRISBURG,PA,17113,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.22454295,-76.82125333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/28/2015 0:00,3,230,-999999,Y,N
-8541309.6,4882110.145,13143,123406,UNKNOWN123406,YORK HAVEN,PA,17370,SUBSTATION,IN SERVICE,YORK,42133,USA,40.11116841,-76.7278896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,115,115,Y,Y
-8540781.694,4888296.93,13144,123407,UNKNOWN123407,MIDDLETOWN,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.15366006,-76.72314734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,7,230,-999999,Y,N
-8512515.74,4870485.705,13145,123410,UNKNOWN123410,WEST HEMPFIELD TWP,PA,17512,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.0312584,-76.46922996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8445065.53,4845006.493,13146,123416,UNKNOWN123416,WEST GROVE,PA,19390,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.85577856,-75.86331441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,230,230,Y,Y
-8441364.14,4861760.263,13147,123417,NEWLINVILLE,COATESVILLE,PA,19320,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.97121542,-75.83006425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.flickr.com/photos/powerline64/39681158781",5/5/2015 0:00,IMAGERY,2/27/2020 0:00,4,230,138,Y,Y
-8440231.166,4860935.91,13148,123418,UNKNOWN123418,COATESVILLE,PA,19320,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.96554,-75.81988658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,138,138,Y,Y
-8423285.042,4861464.131,13149,123419,UNKNOWN123419,EAST BRADFORD TWP,PA,19380,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.96917669,-75.66765696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,7/15/2015 0:00,2,230,230,Y,Y
-8421652.512,4901473.975,13150,123420,UNKNOWN123420,POTTSTOWN,PA,19464,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.24407316,-75.65299169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8414123.91,4871224.889,13151,123421,UNKNOWN123421,EAST WHITELAND TWP,PA,19355,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.03634257,-75.58536111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,6,230,-999999,Y,N
-8401908.024,4872285.941,13152,123422,UNKNOWN123422,TREDYFFRIN TWP,PA,19301,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.04363992,-75.47562394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8395435.113,4841164.672,13153,123423,CHICHESTER,MARCUS HOOK,PA,19061,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.82928022,-75.41747679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",5/5/2015 0:00,IMAGERY,3/13/2019 0:00,6,230,138,N,N
-8395441.39,4882794.42,13154,123424,UNKNOWN123424,LOWER PROVIDENCE TWP,PA,19403,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.11586941,-75.41753318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8393676.101,4879364.531,13155,123425,UNKNOWN123425,KING OF PRUSSIA,PA,19406,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.09230267,-75.40167532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8390530.685,4880917.413,13156,123426,UNKNOWN123426,KING OF PRUSSIA,PA,19406,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.10297352,-75.37341956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8387078.37,4879525.993,13157,123427,UNKNOWN123427,KING OF PRUSSIA,PA,19406,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.09341225,-75.34240689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,230,230,Y,Y
-8376004.724,4871853.111,13158,123428,UNKNOWN123428,PHILADELPHIA,PA,19128,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.04066324,-75.24293064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,230,-999999,Y,N
-8374101.909,4855768.68,13159,123429,UNKNOWN123429,PHILADELPHIA,PA,19143,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.92995455,-75.22583735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,230,230,Y,Y
