X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8373912.738,4855665.303,13160,123430,UNKNOWN123430,PHILADELPHIA,PA,19142,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.92924243,-75.224138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,-999999,Y,N
-8368650.823,4859379.35,13161,123431,UNKNOWN123431,PHILADELPHIA,PA,19103,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.9548223,-75.17686941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8367401.216,4852510.754,13162,123432,UNKNOWN123432,PHILADELPHIA,PA,19148,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.90750849,-75.16564401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,N,N
-8363121.18,4877229.428,13163,123433,UNKNOWN123433,CHELTENHAM TWP,PA,19027,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.07762826,-75.12719579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8360443.388,4891411.236,13164,123434,UNKNOWN123434,HATBORO,PA,19040,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.17503947,-75.10314078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8352315.535,4898032.168,13165,123435,UNKNOWN123435,WARMINSTER,PA,18974,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.22046915,-75.03012703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8331561.545,4902023.326,13166,123436,UNKNOWN123436,EWING TWP,PA,8628,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.24783987,-74.84369076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8322441.432,4892570.928,13167,123437,UNKNOWN123437,MORRISVILLE,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.18299892,-74.7617634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/9/2015 0:00,4,230,-999999,Y,N
-8322342.466,4892270.402,13168,123438,UNKNOWN123438,MORRISVILLE,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.18093637,-74.76087437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/9/2015 0:00,4,-999999,-999999,N,N
-8320657.344,4888150.625,13169,123439,UNKNOWN123439,FALLS TWP,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.15265553,-74.74573666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,4,-999999,-999999,N,N
-8319748.384,4888036.466,13170,123440,UNKNOWN123440,FALLS TWP,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.1518717,-74.73757133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,-999999,-999999,N,N
-8401597.56,4873915.184,13171,123441,UNKNOWN123441,BERWYN,PA,19312,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.05484345,-75.47283499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,230,Y,Y
-8393141.041,4877493.583,13172,123442,UNKNOWN123442,WAYNE,PA,19087,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.07944395,-75.39686879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/5/2015 0:00,4,230,230,Y,Y
-8511051.699,5126488.597,13173,123443,UNKNOWN123443,TOWANDA,PA,18848,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.76933011,-76.45607825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8510637.867,5126085.116,13174,123445,UNKNOWN123445,TOWANDA,PA,18848,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.76662676,-76.45236073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8509921.569,5129365.242,13175,123446,UNKNOWN123446,NORTH TOWANDA TWP,PA,18848,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.78860053,-76.44592612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8508242.209,5125002.489,13176,123447,UNKNOWN123447,TOWANDA,PA,18848,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.75937252,-76.43084017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/11/2015 0:00,7,230,115,Y,Y
-8494234.303,4828160.096,13177,123450,DELTA YORK EC,DELTA,PA,17314,SUBSTATION,IN SERVICE,YORK,42133,USA,39.73950739,-76.30500501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,2/27/2020 0:00,2,500,-999999,Y,N
-8493732.965,4829978.551,13178,123451,UNKNOWN123451,PEACH BOTTOM TWP,PA,17314,SUBSTATION,IN SERVICE,YORK,42133,USA,39.75206754,-76.30050142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,230,N,N
-8484513.971,4846476.562,13179,123453,UNKNOWN123453,EAST DRUMORE TWP,PA,17566,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.86591542,-76.21768579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,69,69,Y,Y
-8465892.402,5109977.635,13180,123455,UNKNOWN123455,MESHOPPEN,PA,18630,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.65861248,-76.05040539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,6,115,-999999,Y,N
-8465798.811,5109990.682,13181,123456,UNKNOWN123456,MESHOPPEN,PA,18630,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.65870004,-76.04956465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8465708.685,5110001.223,13182,123457,UNKNOWN123457,MESHOPPEN,PA,18630,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.65877078,-76.04875503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8463642.209,5002822.278,13183,123459,UNKNOWN123459,HAZLE TWP,PA,18202,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.9354301,-76.03019155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/2/2015 0:00,7,230,-999999,Y,N
-8463336.144,5002846.837,13184,123460,UNKNOWN123460,HAZLE TWP,PA,18202,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.93559676,-76.02744212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,5,69,-999999,Y,N
-8620003.069,4826497.955,13185,123461,UNKNOWN123461,LIBERTY TWP,PA,17320,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.7280249,-77.43480506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8590268.361,4846889.019,13186,123462,UNKNOWN123462,GETTYSBURG,PA,17325,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.86875925,-77.16769364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,6,500,115,N,Y
-8589918.434,4846803.531,13187,123463,UNKNOWN123463,GETTYSBURG,PA,17325,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.86816983,-77.16455019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,7,115,115,Y,Y
-8660553.271,4837295.998,13188,123464,UNKNOWN123464,PETERS TWP,PA,17225,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.80258634,-77.79907373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8659372.147,5003505.623,13189,123465,UNKNOWN123465,MILESBURG,PA,16853,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.94006733,-77.78846351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8656934.529,5140863.825,13190,123468,UNKNOWN123468,ULYSSES TWP,PA,16948,SUBSTATION,IN SERVICE,POTTER,42105,USA,41.86557081,-77.76656601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/7/2015 0:00,2,115,115,Y,Y
-8733061.293,4911644.972,13191,123469,UNKNOWN123469,EAST FREEDOM,PA,16637,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.31377807,-78.45042437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,5,115,115,Y,Y
-8732722.804,5139280.676,13192,123470,FARMERS VALLEY,SMETHPORT,PA,16749,SUBSTATION,IN SERVICE,MCKEAN,42083,USA,41.85497888,-78.44738367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.firstenergycorp.com/content/dam/corporate/transmission/pierce-brook/pierce-brook-lewis-run-sub-transmission-factsheet.pdf",5/5/2015 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-8790995.239,5003036.447,13193,123472,UNKNOWN123472,PUNXSUTAWNEY,PA,15767,SUBSTATION,IN SERVICE,JEFFERSON,42065,USA,40.9368835,-78.97085386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,115,115,Y,Y
-8782759.913,4959492.03,13194,123474,UNKNOWN123474,CLYMER,PA,15728,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.64072353,-78.89687467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/15/2015 0:00,7,115,-999999,Y,N
-8843682.534,5001051.262,13195,123476,UNKNOWN123476,PINE TWP,PA,16259,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.92341035,-79.44415188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8836961.758,5136703.125,13196,123477,UNKNOWN123477,PITTSFIELD TWP,PA,16340,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.83773021,-79.38377812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8846120.402,5001753.303,13197,123478,UNKNOWN123478,WASHINGTON TWP,PA,16210,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.92817531,-79.46605162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,9,345,-999999,Y,Y
-8868699.617,4904890.992,13198,123479,UNKNOWN123479,NEW STANTON,PA,15672,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.26749902,-79.66888416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8901152.958,4826471.603,13199,123481,UNKNOWN123481,DILLINER,PA,15327,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.72784285,-79.96041749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,500,500,N,N
-8893204.693,4843601.461,13200,123484,UNKNOWN123484,GERMAN TWP,PA,15461,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.84608877,-79.889017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/20/2015 0:00,5,138,138,Y,Y
-8889429.63,4825502.5,13201,123485,UNKNOWN123485,LAKE LYNN,PA,15451,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.72114714,-79.85510504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,9,138,138,Y,Y
-8909209.347,4828310.005,13202,123487,UNKNOWN123487,FAIRVIEW TWP,PA,16415,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.74054291,-80.03278926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,8,500,-999999,N,N
-8931359.009,5168896.262,13203,123488,UNKNOWN123488,FAIRVIEW TWP,PA,16415,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.05282901,-80.23176306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8919266.634,5171473.104,13204,123489,UNKNOWN123489,ERIE,PA,16506,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.07001484,-80.12313541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8917802.942,5176615.621,13205,123491,UNKNOWN123491,ERIE,PA,16502,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.10429811,-80.10998684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8910237.296,5181474.084,13206,123492,UNKNOWN123492,ERIE,PA,16511,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.13667067,-80.04202348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8906956.09,5182650.238,13207,123493,UNKNOWN123493,LAWRENCE PARK TWP,PA,16510,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.14450505,-80.01254791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,3,115,115,Y,Y
-8912097.551,5174795.541,13208,123494,UNKNOWN123494,ERIE,PA,16509,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.09216642,-80.05873443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8917848.325,5138335.553,13209,123495,UNKNOWN123495,EDINBORO,PA,16412,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.84865476,-80.11039452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8919003.865,5126943.28,13210,123496,UNKNOWN123496,VENANGO TWP,PA,16440,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.77237638,-80.12077491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,3,115,115,Y,Y
-8946683.336,5128821.572,13211,123497,UNKNOWN123497,SPRING TWP,PA,16435,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.78495897,-80.36942383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8929653.184,5090931.01,13212,123498,UNKNOWN123498,MEADVILLE,PA,16335,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.53065459,-80.21643937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,-999999,Y,N
-8920609.108,5105181.963,13213,123499,UNKNOWN123499,WEST MEAD TWP,PA,16335,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.62641838,-80.13519505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8859074.388,5150441.764,13214,123500,UNKNOWN123500,COLUMBUS,PA,16405,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.92961385,-79.58241926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8890525.298,5145656.183,13215,123501,UNKNOWN123501,UNION CITY,PA,16438,SUBSTATION,IN SERVICE,ERIE,42049,USA,41.89762302,-79.86494759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-8557699.464,4679317.687,13216,123502,UNKNOWN123502,BRANDYWINE,MD,20613,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.7037008,-76.87512225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8577390.356,4669615.614,13217,123504,UNKNOWN123504,ACCOKEEK,MD,20607,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.6356534,-77.05200855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-8577236.4,4669782.76,13218,123505,UNKNOWN123505,ACCOKEEK,MD,20607,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.63682627,-77.05062554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8568858.188,4672104.819,13219,123507,UNKNOWN123507,WALDORF,MD,20603,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.6531181,-76.97536278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,69,69,Y,Y
-8549614.469,4673595.024,13220,123509,UNKNOWN123509,BRANDYWINE,MD,20613,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.6635716,-76.80249351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-8556770.14,4674216.531,13221,123510,UNKNOWN123510,BRANDYWINE,MD,20613,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.66793091,-76.86677399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,230,230,Y,Y
-8585335.01,4663844.513,13222,123511,UNKNOWN123511,INDIAN HEAD,MD,20640,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.59514599,-77.12337659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,69,69,Y,Y
-8582559.63,4654989.11,13223,123512,UNKNOWN123512,LA PLATA,MD,20646,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.53294535,-77.09844493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,4,69,69,Y,Y
-8593477.8,4642022.8,13224,123513,UNKNOWN123513,NANJEMOY,MD,20662,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.44177247,-77.19652452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8569726.415,4652410.389,13225,123514,UNKNOWN123514,LA PLATA,MD,20646,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.51482221,-76.98316219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,69,69,Y,Y
-10087343.26,5232644.224,13226,123515,UNKNOWN123515,EAST DUBUQUE,IL,61025,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.47661909,-90.61614624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,N,N
-10051474.08,5216813.967,13227,123516,UNKNOWN123516,ELIZABETH,IL,61028,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.37164703,-90.29392793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,-999999,-999999,N,N
-10049367.06,5221171.097,13228,123517,UNKNOWN123517,ELIZABETH,IL,61028,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.40055714,-90.2750003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,-999999,Y,N
-9083292.081,4182736.564,13229,123518,UNKNOWN123518,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.13863119,-81.59660107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY,9/28/2015 0:00,2,-999999,-999999,N,N
-9685340.959,4484046.588,13230,123519,UNKNOWN123519,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.32172574,-87.00489815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,3,138,69,Y,Y
-9189012.382,3315753.307,13231,123520,UNKNOWN123520,BROOKSVILLE,FL,34613,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.52836483,-82.54630268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/7/2015 0:00,2,115,115,Y,Y
-9179789.424,3315533.46,13232,123521,UNKNOWN123521,BROOKSVILLE,FL,34604,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.52662969,-82.46345144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,1,115,115,Y,Y
-9922973.543,5064547.232,13233,123522,UNKNOWN123522,PERU,IL,61354,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.35298576,-89.13958798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,-999999,-999999,N,N
-9918640.082,5065285.144,13234,123523,UNKNOWN123523,LA SALLE,IL,61301,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.35796149,-89.10065983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,138,138,Y,Y
-10010294.2,5048974.774,13235,123524,UNKNOWN123524,KEWANEE,IL,61443,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.24789234,-89.92400283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,-999999,-999999,N,N
-8867655.525,5104608.394,13236,123525,UNKNOWN123525,TITUSVILLE,PA,16354,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.62256684,-79.65950492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,115,115,Y,Y
-8868140.918,5081793.819,13237,123526,UNKNOWN123526,CORNPLANTER TWP,PA,16301,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.46917965,-79.66386529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,115,115,Y,Y
-8875117.338,5078721.598,13238,123527,UNKNOWN123527,CORNPLANTER TWP,PA,16301,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.44849666,-79.72653553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,115,115,Y,Y
-8883956.926,5072070,13239,123528,UNKNOWN123528,SUGARCREEK,PA,16323,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.40369379,-79.8059429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,4,115,115,Y,Y
-8896014.679,5080568.39,13240,123529,UNKNOWN123529,FRANKLIN,PA,16323,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.46093053,-79.91425954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,115,115,Y,Y
-8884017.981,5055385.598,13241,123530,UNKNOWN123530,ROCKLAND TWP,PA,16374,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.2911774,-79.80649137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,345,-999999,Y,N
-8842817.161,5040587.823,13242,123531,UNKNOWN123531,PINEY TWP,PA,16255,SUBSTATION,IN SERVICE,CLARION,42031,USA,41.1912214,-79.43637811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,7,115,115,Y,Y
-8851600.312,5055395.199,13243,123532,UNKNOWN123532,ELK TWP,PA,16254,SUBSTATION,IN SERVICE,CLARION,42031,USA,41.2912422,-79.5152785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,115,115,Y,Y
-8929345.806,5090952.364,13244,123533,UNKNOWN123533,ATLANTIC,PA,16111,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.53079819,-80.21367815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,115,-999999,Y,N
-8953337.474,5049220.135,13245,123534,UNKNOWN123534,HERMITAGE,PA,16148,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.24954951,-80.42919896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,138,69,Y,Y
-8922069.721,5040093.342,13246,123535,MCDOWELL,FINDLEY TWP,PA,16137,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.18787864,-80.14831597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.firstenergycorp.com/content/dam/corporate/transmission/campbell-keister/campbell-keister-mcdowell-transmission-factsheet.pdf",5/6/2015 0:00,IMAGERY,2/21/2019 0:00,3,138,-999999,Y,N
-8946342.828,5008948.975,13247,123536,UNKNOWN123536,NEW CASTLE,PA,16102,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.97699467,-80.36636499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,10,138,-999999,Y,N
-8962517.351,5044039.689,13248,123537,UNKNOWN123537,FARRELL,PA,16121,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.21455173,-80.51166321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,138,138,Y,Y
-8944565.543,5010969.89,13249,123538,UNKNOWN123538,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.99069917,-80.35039937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,138,138,Y,Y
-8946508.334,5003113.428,13250,123539,UNKNOWN123539,NEW CASTLE,PA,16102,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.9374059,-80.36785176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,5,138,-999999,Y,N
-8794870.901,5136863.044,13251,123540,UNKNOWN123540,MEAD TWP,PA,16365,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.83880051,-79.00566953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,230,230,Y,Y
-8810019.985,5136851.85,13252,123541,UNKNOWN123541,WARREN,PA,16365,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.83872559,-79.14175606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,115,115,Y,Y
-8805537.546,5133422.47,13253,123542,UNKNOWN123542,MEAD TWP,PA,16313,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.81576974,-79.10148963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,115,115,Y,Y
-10443476.51,3982731.733,13254,123543,UNKNOWN123543,FULTON,AR,71838,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.65620563,-93.8153457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,6,345,-999999,N,N
-10476581.51,3980983.818,13255,123544,UNKNOWN123544,ASHDOWN,AR,71822,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.64313482,-94.11273294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,69,69,N,N
-8549024.269,5134516.79,13256,123545,UNKNOWN123545,COLUMBIA CROSS ROADS,PA,16914,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.82309589,-76.79719165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8548995.98,5134555.283,13257,123546,UNKNOWN123546,COLUMBIA CROSS ROADS,PA,16914,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.82335357,-76.79693752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8548956.035,5121866.76,13258,123547,UNKNOWN123547,TROY,PA,16947,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.73835666,-76.79657869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,115,115,Y,Y
-8548109.419,5126777.749,13259,123548,UNKNOWN123548,TROY,PA,16947,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.77126738,-76.78897341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,115,115,Y,Y
-8540917.13,4837367.337,13260,123549,UNKNOWN123549,SHREWSBURY TWP,PA,17327,SUBSTATION,IN SERVICE,YORK,42133,USA,39.80307868,-76.72436398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,115,115,Y,Y
-8534380.52,5140227.769,13261,123550,UNKNOWN123550,EAST SMITHFIELD,PA,18817,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.86131554,-76.66564462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8531410.423,4843350.789,13262,123551,UNKNOWN123551,NORTH HOPEWELL TWP,PA,17322,SUBSTATION,IN SERVICE,YORK,42133,USA,39.84435987,-76.63896378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8530522.729,5140598.074,13263,123552,UNKNOWN123552,SMITHFIELD TWP,PA,18817,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.86379295,-76.63098949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8529301.593,4854499.175,13264,123553,UNKNOWN123553,WINDSOR TWP,PA,17356,SUBSTATION,IN SERVICE,YORK,42133,USA,39.92120895,-76.62001984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/18/2015 0:00,4,115,115,Y,Y
-8524325.493,5145175.157,13265,123554,UNKNOWN123554,EAST SMITHFIELD,PA,18817,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.89440654,-76.57531877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8523918.995,4852060.515,13266,123555,UNKNOWN123555,WINDSOR TWP,PA,17356,SUBSTATION,IN SERVICE,YORK,42133,USA,39.90440591,-76.57166714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/18/2015 0:00,2,115,115,Y,Y
-8518797.647,5147113.297,13267,123556,UNKNOWN123556,ATHENS TWP,PA,18810,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.90736528,-76.52566128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8517290.575,5160861.145,13268,123557,UNKNOWN123557,SAYRE,PA,18840,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.99921025,-76.51212302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,115,115,Y,Y
-8585622.333,4830905.17,13269,123559,UNKNOWN123559,LITTLESTOWN,PA,17340,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.75846686,-77.12595765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8580287.376,5130897.472,13270,123560,UNKNOWN123560,MANSFIELD,PA,16933,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.79886246,-77.07803292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8580021.344,4844896.15,13271,123561,UNKNOWN123561,NEW OXFORD,PA,17350,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.85501763,-77.07564312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,115,115,Y,Y
-8570349.198,4852679.906,13272,123563,UNKNOWN123563,HAMILTON TWP,PA,17301,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.90867407,-76.98875675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/18/2015 0:00,3,115,115,Y,Y
-8566975.638,4831692.251,13273,123564,UNKNOWN123564,HANOVER,PA,17331,SUBSTATION,IN SERVICE,YORK,42133,USA,39.76390205,-76.95845154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,115,115,Y,Y
-8558316.24,4847727.94,13274,123565,UNKNOWN123565,JACKSON TWP,PA,17362,SUBSTATION,IN SERVICE,YORK,42133,USA,39.87454312,-76.88066285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,115,115,Y,Y
-8555672.34,5110460.201,13275,123566,UNKNOWN123566,CANTON,PA,17724,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.66185112,-76.85691229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8554119.301,5128987.583,13276,123567,UNKNOWN123567,TROY,PA,16947,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.78607096,-76.8429611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,115,115,Y,Y
-8654030.396,4833245.339,13277,123568,UNKNOWN123568,ANTRIM TWP,PA,17225,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.77462565,-77.74047774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8631201.594,5140766.123,13278,123569,UNKNOWN123569,SABINSVILLE,PA,16943,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.86491719,-77.53540313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/7/2015 0:00,2,115,115,Y,Y
-8508446.505,5102394.386,13279,123572,UNKNOWN123572,ALBANY TWP,PA,18833,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.60769754,-76.43267539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8445752.513,5102282.843,13280,123573,UNKNOWN123573,TUNKHANNOCK,PA,18657,SUBSTATION,IN SERVICE,WYOMING,42131,USA,41.60694833,-75.86948568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/13/2015 0:00,2,230,230,Y,Y
-8429355.217,5084666.723,13281,123574,UNKNOWN123574,CLARKS SUMMIT,PA,18411,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.48851481,-75.72218626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8413648.498,5084857.887,13282,123576,UNKNOWN123576,BLAKELY,PA,18403,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.48980118,-75.58109041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8403690.069,5097997.41,13283,123578,UNKNOWN123578,CARBONDALE,PA,18407,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.57815725,-75.49163232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8887276.279,5185840.773,13284,123579,UNKNOWN123579,NORTH EAST,PA,16428,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.16575236,-79.83576115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,230,230,N,N
-8952275.771,5071246.45,13285,123580,UNKNOWN123580,GREENVILLE,PA,16125,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.39814449,-80.41966153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,-999999,Y,N
-8631829.986,5067054.741,13286,123586,UNKNOWN123586,MCHENRY TWP,PA,17745,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.36989229,-77.54104806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,230,230,Y,Y
-8622332.984,5071306.67,13287,123587,UNKNOWN123587,MCHENRY TWP,PA,17723,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.39855028,-77.45573504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8515423.585,5075624.468,13288,123588,UNKNOWN123588,MUNCY VALLEY,PA,17758,SUBSTATION,IN SERVICE,SULLIVAN,42113,USA,41.42763931,-76.49535157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8447448.981,5056018.653,13289,123589,UNKNOWN123589,KINGSTON,PA,18704,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.29545015,-75.88472531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-8438161.776,5067886.495,13290,123590,UNKNOWN123590,PITTSTON,PA,18643,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.37549931,-75.80129693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,1,-999999,-999999,N,N
-8437981.884,5068042.968,13291,123591,UNKNOWN123591,PITTSTON,PA,18643,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.37655406,-75.79968093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,10,230,-999999,N,N
-8436393.752,5056298.864,13292,123592,UNKNOWN123592,LAFLIN,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.29734132,-75.78541451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,69,Y,Y
-8435369.789,5061601.278,13293,123593,UNKNOWN123593,HUGHESTOWN,PA,18640,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.33311747,-75.77621609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8431266.307,5067212.93,13294,123594,UNKNOWN123594,OLD FORGE,PA,18518,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.37095871,-75.73935388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8430574.847,5059671.2,13295,123595,UNKNOWN123595,PITTSTON TWP,PA,18640,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.32009723,-75.73314239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8427971.346,5072888.547,13296,123596,UNKNOWN123596,TAYLOR,PA,18517,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.40920891,-75.70975474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8427399.67,5063322.283,13297,123597,UNKNOWN123597,MOOSIC,PA,18641,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.34472512,-75.70461929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,69,Y,Y
-8425493.687,5068550.887,13298,123598,UNKNOWN123598,SCRANTON,PA,18505,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.37997775,-75.68749756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8422931.508,5072206.699,13299,123599,UNKNOWN123599,SCRANTON,PA,18505,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.40461486,-75.6644811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8960129.277,5009202.545,13300,123601,UNKNOWN123601,BESSEMER,PA,16112,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.97871437,-80.49021077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/6/2015 0:00,0,-999999,-999999,N,N
-8874215.563,5013349.683,13301,123602,UNKNOWN123602,FAIRVIEW TWP,PA,16041,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.00683368,-79.71843475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8874088.539,5013188.988,13302,123603,UNKNOWN123603,FAIRVIEW TWP,PA,16041,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.00574433,-79.71729367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-8870988.587,5014927.058,13303,123604,UNKNOWN123604,PERRY TWP,PA,16041,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,41.01752579,-79.68944633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8482723.324,5022074.215,13304,123608,UNKNOWN123608,BERWICK,PA,18603,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.06595047,-76.20160013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,-999999,-999999,N,N
-8477466.027,5025770.249,13305,123609,UNKNOWN123609,BERWICK,PA,18603,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.09097851,-76.15437302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/1/2015 0:00,4,230,230,Y,Y
-8476947.566,5025298.112,13306,123610,UNKNOWN123610,BERWICK,PA,18603,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.08778192,-76.14971561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/1/2015 0:00,5,500,230,N,Y
-8473139.112,5025478.482,13307,123611,UNKNOWN123611,WAPWALLOPEN,PA,18660,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.08900313,-76.11550368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,10,230,230,Y,Y
-8460363.357,5016677.458,13308,123612,UNKNOWN123612,BUTLER TWP,PA,18222,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.0293887,-76.00073713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,-999999,Y,N
-8458705.708,5019610.323,13309,123613,UNKNOWN123613,BUTLER TWP,PA,18222,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.0492607,-75.98584622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8391238.984,5017448.527,13310,123614,UNKNOWN123614,STROUDSBURG,PA,18360,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.03461376,-75.37978232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/3/2015 0:00,8,138,69,Y,Y
-8369749.915,5010953.96,13311,123615,UNKNOWN123615,STROUDSBURG,PA,18360,SUBSTATION,IN SERVICE,MONROE,42089,USA,40.99059115,-75.18674273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/3/2015 0:00,2,69,69,Y,Y
-8368051.227,5009438.779,13312,123616,UNKNOWN123616,STROUD TWP,PA,18360,SUBSTATION,IN SERVICE,MONROE,42089,USA,40.98031645,-75.17148315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,230,69,Y,Y
-8367909.487,5009677.22,13313,123617,UNKNOWN123617,DELAWARE WATER GAP,PA,18327,SUBSTATION,IN SERVICE,MONROE,42089,USA,40.98193347,-75.17020988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,230,Y,Y
-8922365.855,4980576.112,13314,123621,UNKNOWN123621,ZELIENOPLE,PA,16063,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.78428828,-80.15097618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,5,138,-999999,N,N
-8899252.847,4986957.548,13315,123622,UNKNOWN123622,BUTLER TWP,PA,16053,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.82767943,-79.94334849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,-999999,Y,N
-8899053.709,4986932.441,13316,123623,UNKNOWN123623,BUTLER,PA,16001,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.82750876,-79.94155961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,N,N
-8896308.5,4989436.111,13317,123624,UNKNOWN123624,BUTLER,PA,16001,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.84452498,-79.91689898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/22/2015 0:00,0,-999999,-999999,N,N
-8895151.251,4997746.592,13318,123625,UNKNOWN123625,BUTLER,PA,16001,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.90097595,-79.90650323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8871955.555,4982981.428,13319,123626,UNKNOWN123626,CABOT,PA,16023,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.80064677,-79.69813275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-8851749.847,4982108.972,13320,123627,UNKNOWN123627,KITTANNING,PA,16201,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.79471369,-79.51662179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,138,Y,Y
-8668584.39,4981359.02,13321,123629,UNKNOWN123629,STATE COLLEGE,PA,16801,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.78961326,-77.87121849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8666574.667,4982912.876,13322,123630,UNKNOWN123630,STATE COLLEGE,PA,16801,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.80018061,-77.85316484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8664695.242,4980876.641,13323,123632,UNKNOWN123632,STATE COLLEGE,PA,16801,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.78633239,-77.83628168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8659906.7,4986768.881,13324,123633,UNKNOWN123633,STATE COLLEGE,PA,16801,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.82639697,-77.79326548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,230,Y,Y
-8487238.151,4987082.351,13325,123635,UNKNOWN123635,WEST MAHANOY TWP,PA,17976,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.82852775,-76.24215751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8485580.28,4979250.43,13326,123636,UNKNOWN123636,FRACKVILLE,PA,17931,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.77527063,-76.2272646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8474314.229,4990922.133,13327,123637,UNKNOWN123637,BROCKTON,PA,17925,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.85462268,-76.12605994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,-999999,Y,N
-8464577.222,4977341.567,13328,123638,UNKNOWN123638,BROCKTON,PA,17925,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.76228387,-76.03859092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8431041.765,4978878.083,13329,123639,UNKNOWN123639,EAST PENN TWP,PA,18235,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.77273761,-75.73733679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8416584.094,4982521.075,13330,123640,UNKNOWN123640,PALMERTON,PA,18071,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.79751624,-75.60746131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8416560.403,4978572.091,13331,123641,UNKNOWN123641,WASHINGTON TWP,PA,18080,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.77065591,-75.6072485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,0,-999999,-999999,N,N
-8414425.042,4983868.433,13332,123642,UNKNOWN123642,PALMERTON,PA,18071,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.80667825,-75.58806623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8412299.612,4984794.055,13333,123643,UNKNOWN123643,PALMERTON,PA,18071,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.81297174,-75.56897316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,8,230,69,Y,Y
-8406763.998,4985259.943,13334,123644,UNKNOWN123644,KUNKLETOWN,PA,18058,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.81613917,-75.51924589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,138,69,Y,Y
-8398637.047,4999806.465,13335,123645,UNKNOWN123645,EFFORT,PA,18330,SUBSTATION,IN SERVICE,MONROE,42089,USA,40.91496069,-75.44624025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/2/2015 0:00,2,138,138,Y,Y
-8387636.377,4983906.119,13336,123646,UNKNOWN123646,BUSHKILL TWP,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.8069345,-75.34741956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8382541.107,4978137.727,13337,123647,UNKNOWN123647,BUSHKILL TWP,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.76770077,-75.30164796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-8370266.035,4998253.528,13338,123649,UNKNOWN123649,UPPER MT BETHEL TWP,PA,18013,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.90441787,-75.19137912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,-999999,-999999,N,N
-8363264.796,4983020.787,13339,123650,UNKNOWN123650,LOWER MT BETHEL TWP,PA,18013,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.80091442,-75.12848591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8361217.505,4982609.452,13340,123651,UNKNOWN123651,BANGOR,PA,18013,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.79811724,-75.11009479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,5,230,69,Y,Y
-8358252.426,4999432.232,13341,123653,UNKNOWN123653,UPPER MT BETHEL TWP,PA,18343,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.91242019,-75.08345903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,230,230,Y,Y
-8963112.487,5043024.48,13342,123655,UNKNOWN123655,FARRELL,PA,44438,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.20769105,-80.51700941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,5,138,138,Y,Y
-8873779.227,5039233.374,13343,123657,UNKNOWN123657,EMLENTON,PA,16373,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.18206474,-79.71451508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8716932.533,5044890.963,13344,123658,UNKNOWN123658,FRENCHVILLE,PA,16836,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.22030401,-78.30553725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/7/2015 0:00,2,230,230,Y,Y
-8556088.82,5041349.739,13345,123662,UNKNOWN123662,CLINTON TWP,PA,17752,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.19637172,-76.86065359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/29/2015 0:00,3,230,-999999,Y,N
-8468022.013,5042177.047,13346,123663,UNKNOWN123663,HUNLOCK CREEK,PA,18621,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.20196362,-76.06953601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/18/2015 0:00,5,69,-999999,Y,N
