X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8460537.463,5040573.88,13347,123664,UNKNOWN123664,NANTICOKE,PA,18634,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.19112715,-76.00230115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,-999999,-999999,N,N
-8456440.071,5051460.449,13348,123665,UNKNOWN123665,PLYMOUTH,PA,18651,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.2646787,-75.96549365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/1/2015 0:00,8,230,69,Y,Y
-8453229.874,5030267.356,13349,123666,UNKNOWN123666,WRIGHT TWP,PA,18707,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.12141824,-75.93665596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,69,69,Y,Y
-8452246.26,5043595.581,13350,123667,UNKNOWN123667,HANOVER TWP,PA,18706,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.21155058,-75.92782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,69,Y,Y
-8450491.009,5053293.304,13351,123668,UNKNOWN123668,PRINGLE,PA,18704,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.27705366,-75.91205232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8449157.423,5042299.213,13352,123669,UNKNOWN123669,ASHLEY,PA,18706,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.20278932,-75.90007251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8448594.304,5032055.388,13353,123670,UNKNOWN123670,WRIGHT TWP,PA,18707,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.13351704,-75.89501393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8446840.144,5031212.085,13354,123671,UNKNOWN123671,WRIGHT TWP,PA,18707,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.12781107,-75.87925604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8445664.259,5046910.705,13355,123672,UNKNOWN123672,WILKES-BARRE,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.23394991,-75.86869288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8445696.834,5050834.932,13356,123673,UNKNOWN123673,PLAINS TWP,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.26045485,-75.86898551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8442892.104,5048315.987,13357,123674,UNKNOWN123674,WILKES-BARRE TWP,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.24344267,-75.84379019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8442034.615,5051303.966,13358,123675,UNKNOWN123675,WILKES-BARRE,PA,18705,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.26362207,-75.83608724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,69,69,Y,Y
-8439939.282,5053903.011,13359,123676,JENKINS,PLAINS TWP,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.28116972,-75.81726454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,4/29/2020 0:00,12,230,-999999,N,N
-8437626.897,5049930.96,13360,123677,UNKNOWN123677,WILKES BARRE,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.25435021,-75.79649203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8435948.022,5046509.986,13361,123678,UNKNOWN123678,WILKES-BARRE,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.23124277,-75.78141044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8414244.488,5035396.794,13362,123679,UNKNOWN123679,POCONO LAKE,PA,18347,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.15612082,-75.58644428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8953598.267,4956533.053,13363,123680,UNKNOWN123680,HOOKSTOWN,PA,15050,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.62055064,-80.43154171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,12,345,-999999,N,N
-8943906.861,4963389.152,13364,123682,UNKNOWN123682,MONACA,PA,15061,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.66728295,-80.34448232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8932840.803,4953908.598,13365,123685,UNKNOWN123685,ALIQUIPPA,PA,15001,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.60265326,-80.24507424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,-999999,Y,Y
-8930555.494,4955545.398,13366,123686,UNKNOWN123686,AMBRIDGE,PA,15003,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.61381592,-80.22454496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,138,Y,Y
-8917891.373,4962834.071,13367,123687,UNKNOWN123687,MARSHALL TWP,PA,15086,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.66350065,-80.11078122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,138,Y,Y
-8916128.885,4965265.556,13368,123688,UNKNOWN123688,CRANBERRY TWP,PA,16066,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.68006713,-80.09494852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,138,138,Y,Y
-8915952.773,4960850.854,13369,123689,UNKNOWN123689,MARSHALL TWP,PA,15090,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.6499853,-80.09336648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,-999999,-999999,N,N
-8912532.419,4954664.38,13370,123690,UNKNOWN123690,MCCANDLESS TWP,PA,15090,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.60780778,-80.06264092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8911257.258,4966784.516,13371,123691,UNKNOWN123691,ADAMS TWP,PA,16046,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.6904142,-80.05118596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8910782.011,4961002.145,13372,123692,UNKNOWN123692,WEXFORD,PA,15090,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.65101643,-80.04691674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,138,-999999,Y,N
-8878385.977,4956251.517,13373,123694,UNKNOWN123694,TARENTUM,PA,15084,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.61863094,-79.75589821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,-999999,Y,Y
-8874197.886,4966027.843,13374,123695,UNKNOWN123695,SARVER,PA,16055,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.68525999,-79.71827595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,Y,Y
-8833267.552,4959177.661,13375,123696,UNKNOWN123696,SPRING CHURCH,PA,15686,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.6385806,-79.35059251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/15/2015 0:00,2,500,-999999,Y,N
-8829093.585,4958113.983,13376,123697,UNKNOWN123697,SHELOCTA,PA,15774,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.63132942,-79.31309712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,230,-999999,Y,N
-8509435.154,4972403.548,13377,123699,UNKNOWN123699,PITMAN,PA,17964,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.72867678,-76.44155658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/1/2015 0:00,6,230,-999999,Y,N
-8417335.918,4973772.114,13378,123700,UNKNOWN123700,WASHINGTON TWP,PA,18080,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.73799265,-75.61421507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8416209.557,4963151.417,13379,123701,UNKNOWN123701,NORTH WHITEHALL TWP,PA,18078,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.66566306,-75.60409679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,138,Y,Y
-8411917.58,4954213.769,13380,123702,UNKNOWN123702,ALLENTOWN,PA,18104,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.60473461,-75.56554131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,138,Y,Y
-8409589.029,4972567.805,13381,123703,UNKNOWN123703,LEHIGH TWP,PA,18088,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.72979495,-75.54462358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,1,69,69,Y,Y
-8408977.011,4965292.078,13382,123704,UNKNOWN123704,WHITEHALL TWP,PA,18052,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.68024782,-75.53912573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,138,138,Y,Y
-8407093.45,4957182.178,13383,123705,UNKNOWN123705,ALLENTOWN,PA,18104,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.62497658,-75.52220541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,1,138,138,Y,Y
-8405267.476,4966554.948,13384,123707,UNKNOWN123707,WHITEHALL TWP,PA,18052,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.6888505,-75.50580241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,138,N,N
-8404484.985,4959385.047,13385,123708,SOUTH WHITEHALL,WHITEHALL TWP,PA,18052,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.63999428,-75.49877317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/",5/5/2015 0:00,IMAGERY,3/26/2018 0:00,2,138,138,N,N
-8403531.774,4954900.49,13386,123709,SUMNER,ALLENTOWN,PA,18102,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.60941799,-75.49021033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/",5/5/2015 0:00,IMAGERY,3/26/2018 0:00,2,138,138,N,N
-8403213.121,4966833.055,13387,123710,UNKNOWN123710,NORTHAMPTON,PA,18067,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.69074483,-75.48734783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,138,138,Y,Y
-8402298.915,4967140.319,13388,123711,UNKNOWN123711,NORTHAMPTON,PA,18067,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.69283768,-75.47913537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,138,-999999,Y,N
-8400693.522,4961082.993,13389,123712,UNKNOWN123712,CATASAUQUA,PA,18032,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.65156744,-75.46471388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8399747.212,4954681.177,13390,123713,UNKNOWN123713,ALLENTOWN,PA,18102,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.60792233,-75.45621304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,7/2/2015 0:00,2,-999999,-999999,N,N
-8399722.944,4954907.921,13391,123714,UNKNOWN123714,ALLENTOWN,PA,18102,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.60946867,-75.45599502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,5,138,-999999,Y,N
-8398981.055,4957830.608,13392,123715,UNKNOWN123715,ALLENTOWN,PA,18109,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.6293975,-75.44933053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8397225.105,4958285.494,13393,123716,UNKNOWN123716,ALLENTOWN,PA,18109,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.63249868,-75.43355656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,138,Y,Y
-8394325.14,4964262.545,13394,123717,UNKNOWN123717,HANOVER TWP,PA,18017,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.6732338,-75.40750573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,69,69,Y,Y
-8394136.381,4955714.759,13395,123719,UNKNOWN123719,BETHLEHEM,PA,18018,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.61497083,-75.40581008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,-999999,Y,N
-8394027.407,4961158.921,13396,123720,UNKNOWN123720,HANOVER TWP,PA,18017,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.65208492,-75.40483115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-8393530.689,4970407.964,13397,123721,UNKNOWN123721,EAST ALLEN TWP,PA,18014,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.71509045,-75.40036906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,-999999,Y,N
-8393418.333,4970567.638,13398,123722,UNKNOWN123722,EAST ALLEN TWP,PA,18014,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.71617765,-75.39935975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,-999999,Y,N
-8393121.528,4970706.999,13399,123723,UNKNOWN123723,EAST ALLEN TWP,PA,18014,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.71712651,-75.3966935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-8392682.071,4971155.795,13400,123724,UNKNOWN123724,EAST ALLEN TWP,PA,18014,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.72018215,-75.39274579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8392265.646,4958358.554,13401,123725,UNKNOWN123725,HANOVER TWP,PA,18018,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.63299675,-75.38900498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8390129.492,4964448.625,13402,123726,UNKNOWN123726,BETHLEHEM TWP,PA,18020,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.67450158,-75.36981558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-8389672.86,4960210.07,13403,123727,UNKNOWN123727,BETHLEHEM,PA,18017,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.64561787,-75.36571359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8389002.443,4953417.823,13404,123728,UNKNOWN123728,BETHLEHEM,PA,18015,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.5993059,-75.35969113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-8388765.974,4956854.254,13405,123729,UNKNOWN123729,BETHLEHEM,PA,18017,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.62274073,-75.35756689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8388661.829,4956011.929,13406,123730,UNKNOWN123730,BETHLEHEM,PA,18015,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.61699723,-75.35663134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8388541.088,4956951.851,13407,123731,UNKNOWN123731,BETHLEHEM,PA,18017,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.62340618,-75.3555467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8385901.556,4956286.888,13408,123732,UNKNOWN123732,BETHLEHEM,PA,18015,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.61887213,-75.33183539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-8385431.521,4972926.357,13409,123733,UNKNOWN123733,LOWER NAZARETH TWP,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.73223571,-75.32761299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/15/2015 0:00,0,-999999,-999999,N,N
-8385257.601,4976210.1,13410,123734,UNKNOWN123734,BUSHKILL TWP,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.75458485,-75.32605065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,7,69,69,Y,Y
-8384881.426,4973375.064,13411,123735,UNKNOWN123735,NAZARETH,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.73529005,-75.32267141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/15/2015 0:00,0,-999999,-999999,N,N
-8384349.007,4963145.788,13412,123736,UNKNOWN123736,BETHLEHEM TWP,PA,18020,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.66562471,-75.3178886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/3/2015 0:00,4,69,69,Y,Y
-8383953.097,4956279.647,13413,123737,UNKNOWN123737,LOWER SAUCON TWP,PA,18015,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.61882276,-75.31433208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,500,-999999,Y,N
-8383493.279,4972769.803,13414,123738,UNKNOWN123738,NAZARETH,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.73117002,-75.31020147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8383470.395,4960281.995,13415,123739,UNKNOWN123739,BETHLEHEM TWP,PA,18020,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.64610811,-75.3099959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/3/2015 0:00,1,69,69,Y,Y
-8382507.472,4972543.673,13416,123740,UNKNOWN123740,NAZARETH,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.72963067,-75.30134581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8381140.627,4975738.629,13417,123741,UNKNOWN123741,UPPER NAZARETH TWP,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.75137648,-75.28906724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8380219.014,4975296.674,13418,123742,UNKNOWN123742,UPPER NAZARETH TWP,PA,18064,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.74836883,-75.28078824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8379121.174,4975862.812,13419,123743,UNKNOWN123743,STOCKERTOWN,PA,18045,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.75222157,-75.27092618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8379039.447,4976126.33,13420,123744,UNKNOWN123744,STOCKERTOWN,PA,18040,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.7540148,-75.27019201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,1,69,69,Y,Y
-8379032.319,4975862.33,13421,123745,UNKNOWN123745,STOCKERTOWN,PA,18045,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.75221829,-75.27012798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8378712.118,4965319.271,13422,123746,UNKNOWN123746,PALMER TWP,PA,18045,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.68043306,-75.26725157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8377439.98,4969710.75,13423,123747,UNKNOWN123747,PALMER TWP,PA,18045,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.71034302,-75.25582376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/3/2015 0:00,5,230,-999999,Y,N
-8377277.333,4964372.045,13424,123748,UNKNOWN123748,PALMER TWP,PA,18045,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.67397983,-75.25436268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8374475.272,4960807.939,13425,123750,UNKNOWN123750,EASTON,PA,18042,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.64969282,-75.22919133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8372979.665,4966100.293,13426,123751,UNKNOWN123751,EASTON,PA,18042,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.68575351,-75.21575606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8453961.074,5003501.688,13427,123752,UNKNOWN123752,HAZLE TWP,PA,18216,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.94004062,-75.94322444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8418759.425,4952244.106,13428,123753,UNKNOWN123753,ALLENTOWN,PA,18106,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.59129982,-75.62700264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8418727.841,4952283.813,13429,123754,UNKNOWN123754,ALLENTOWN,PA,18106,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.59157069,-75.62671892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8416548.985,4923398.547,13430,123755,UNKNOWN123755,BARTO,PA,19504,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.39423934,-75.60714592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8416294.072,4947167.246,13431,123756,UNKNOWN123756,ALLENTOWN,PA,18106,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.55665887,-75.604856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-8416187.802,4946890.715,13432,123757,UNKNOWN123757,ALLENTOWN,PA,18106,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.55477149,-75.60390137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,0,-999999,-999999,N,N
-8416073.643,4950210.749,13433,123758,UNKNOWN123758,ALLENTOWN,PA,18106,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.57742777,-75.60287586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8416029.688,4941831.252,13434,123759,UNKNOWN123759,ALBURTIS,PA,18011,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.52023043,-75.60248101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-8416017.996,4949778.876,13435,123760,UNKNOWN123760,ALLENTOWN,PA,18106,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.57448105,-75.60237598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8404260.997,4942616.229,13436,123761,UNKNOWN123761,EMMAUS,PA,18049,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.52559065,-75.49676105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8402767.568,5095657.497,13437,123762,UNKNOWN123762,CARBONDALE,PA,18407,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.56243145,-75.48334536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8401674.557,4948902.861,13438,123763,UNKNOWN123763,ALLENTOWN,PA,18103,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.56850351,-75.47352666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-8401580.519,4949975.735,13439,123764,UNKNOWN123764,ALLENTOWN,PA,18103,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.57582426,-75.47268191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-8388832.329,4956514.065,13440,123765,UNKNOWN123765,BETHLEHEM,PA,18017,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.62042117,-75.35816297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,4,69,-999999,Y,N
-8930415.092,4933000.678,13441,123770,UNKNOWN123770,CORAOPOLIS,PA,15108,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.45990124,-80.2232837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,138,Y,Y
-8930132.584,4950382.568,13442,123771,UNKNOWN123771,LEETSDALE,PA,15056,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.57860007,-80.22074589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8929556.887,4926950.776,13443,123772,UNKNOWN123772,OAKDALE,PA,15071,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.41853789,-80.21557432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,-999999,-999999,N,N
-8926691.937,4931378.362,13444,123773,UNKNOWN123773,PITTSBURGH,PA,15275,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.44881192,-80.18983804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,-999999,Y,Y
-8923882.12,4909615.295,13445,123774,UNKNOWN123774,CECIL TWP,PA,15317,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.29987382,-80.16459702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,6,138,138,Y,Y
-8923829.27,4909396.31,13446,123775,UNKNOWN123775,CECIL TWP,PA,15317,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.2983735,-80.16412226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-8919817.243,4916397.029,13447,123777,UNKNOWN123777,SOUTH FAYETTE TWP,PA,15017,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.34632072,-80.12808161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8919685.86,4916778.462,13448,123778,UNKNOWN123778,SOUTH FAYETTE TWP,PA,15017,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.34893214,-80.12690137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,-999999,Y,N
-8916613.244,4952017.907,13449,123780,UNKNOWN123780,SEWICKLEY,PA,15143,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.58975678,-80.0992996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8916340.41,4919296.053,13450,123781,UNKNOWN123781,COLLIER TWP,PA,15017,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.36616587,-80.09684869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,-999999,Y,N
-8915309.089,4917475.084,13451,123783,UNKNOWN123783,PITTSBURGH,PA,15241,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.35370118,-80.08758417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,-999999,-999999,N,N
-8913795.358,4952315.563,13452,123784,UNKNOWN123784,WEXFORD,PA,15090,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.59178727,-80.0739861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8912305.494,4914053.81,13453,123785,UNKNOWN123785,PITTSBURGH,PA,15241,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.33027604,-80.06060242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,N,N
-8912088.576,4907201.88,13454,123786,UNKNOWN123786,PETERS TWP,PA,15367,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.28333706,-80.05865381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8910946.279,4952213.197,13455,123787,UNKNOWN123787,MCCANDLESS TWP,PA,15090,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.59108898,-80.04839238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,-999999,-999999,N,N
-8910135.194,4933456.81,13456,123789,UNKNOWN123789,PITTSBURGH,PA,15220,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.4630188,-80.04110629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-8909192.387,4929355.603,13457,123790,UNKNOWN123790,PITTSBURGH,PA,15220,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.4349828,-80.0326369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8905553.604,4920560.364,13458,123791,UNKNOWN123791,PITTSBURGH,PA,15234,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.37481883,-79.99994916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,-999999,Y,N
-8905065.556,4908561.681,13459,123792,UNKNOWN123792,SOUTH PARK TWP,PA,15129,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.29265494,-79.99556495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,-999999,Y,N
-8894716.32,4915391.593,13460,123801,UNKNOWN123801,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.33943668,-79.90259618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,6,138,-999999,Y,N
-8892996.984,4910910.207,13461,123805,UNKNOWN123805,CLAIRTON,PA,15025,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.30874492,-79.88715112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,-999999,-999999,N,N
-8891335.239,4905459.866,13462,123806,UNKNOWN123806,ELIZABETH TWP,PA,15037,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.27139824,-79.87222341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/20/2015 0:00,1,138,138,Y,Y
-8888799.429,4935109.295,13463,123808,UNKNOWN123808,PENN HILLS TWP,PA,15147,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.47431193,-79.84944384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8888678.129,4941117.292,13464,123809,UNKNOWN123809,OAKMONT,PA,15139,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.51535477,-79.84835419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8882432.815,4950003.187,13465,123815,UNKNOWN123815,FRAZER TWP,PA,15084,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.57601157,-79.79225158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8882108.009,4944374.407,13466,123816,UNKNOWN123816,SPRINGDALE,PA,15144,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.53759483,-79.78933379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,5,138,-999999,Y,N
-8881147.525,4930790.222,13467,123817,UNKNOWN123817,MONROEVILLE,PA,15146,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.44479124,-79.78070562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,138,138,Y,Y
-8879605.811,4945339.349,13468,123819,UNKNOWN123819,SPRINGDALE TWP,PA,15144,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.54418218,-79.76685617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,12,138,-999999,Y,N
-8874556.645,4915218.365,13469,123821,UNKNOWN123821,IRWIN,PA,15642,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.33825055,-79.72149874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,138,Y,Y
-8871876.238,4950056.514,13470,123822,UNKNOWN123822,LOWER BURRELL,PA,15068,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.57637542,-79.69742024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-8867742.1,4931470.85,13471,123823,UNKNOWN123823,MURRYSVILLE,PA,15668,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.44944416,-79.66028264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8864384.306,4919846.382,13472,123824,UNKNOWN123824,CLARIDGE,PA,15644,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.36993247,-79.63011906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8861727.828,4916111.692,13473,123825,UNKNOWN123825,JEANNETTE,PA,15644,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.34436714,-79.60625552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/19/2015 0:00,2,138,138,Y,Y
-8861508.265,4926203.733,13474,123826,UNKNOWN123826,EXPORT,PA,15632,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.41342857,-79.60428315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/19/2015 0:00,2,138,138,Y,Y
-8846989.716,4939204.398,13475,123828,UNKNOWN123828,AVONMORE,PA,15618,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.50228981,-79.4738608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,138,138,Y,Y
-8818497.759,4943613.507,13476,123829,UNKNOWN123829,CENTER TWP,PA,15748,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.53239995,-79.2179132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/15/2015 0:00,2,230,-999999,Y,N
-8791927.861,4909119.616,13477,123831,UNKNOWN123831,UPPER YODER TWP,PA,15905,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.29647775,-78.97923175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,115,115,Y,Y
-8775488.089,4934809.729,13478,123833,UNKNOWN123833,NANTY GLO,PA,15943,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.47226482,-78.83155076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8771775.149,4946382.323,13479,123834,UNKNOWN123834,CAMBRIA TWP,PA,15927,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.5513015,-78.79819685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/15/2015 0:00,2,115,115,Y,Y
-8761049.471,4935117.192,13480,123835,UNKNOWN123835,EBENSBURG,PA,15931,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.47436589,-78.70184644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,115,-999999,Y,N
-8760171.533,4932955.536,13481,123836,UNKNOWN123836,CRESSON TWP,PA,16630,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.4595927,-78.6939598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,5,115,115,Y,Y
-8746361.285,4932972.314,13482,123837,UNKNOWN123837,CRESSON TWP,PA,16630,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.45970737,-78.56990022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/15/2015 0:00,3,115,115,Y,Y
-8745956.885,4924566.362,13483,123838,UNKNOWN123838,ALTOONA,PA,16602,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.40222859,-78.56626744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,230,230,Y,Y
-8730374.558,4934323.214,13484,123839,UNKNOWN123839,ALTOONA,PA,16602,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.46894006,-78.42628902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8730102.719,4930331.332,13485,123840,UNKNOWN123840,DUNCANSVILLE,PA,16635,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.44165398,-78.42384705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8729591.401,4940757.161,13486,123841,UNKNOWN123841,ALTOONA,PA,16601,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.51289529,-78.4192538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,115,115,Y,Y
-8727733.953,4942915.91,13487,123842,UNKNOWN123842,ALTOONA,PA,16601,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.52763691,-78.40256806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8726456.265,4927983.324,13488,123843,UNKNOWN123843,HOLLIDAYSBURG,PA,16648,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.42559925,-78.39109039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,N,N
-8726020.153,4939271.863,13489,123844,ALTOONA,ALTOONA,PA,16602,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.50275063,-78.38717273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,4/29/2020 0:00,1,-999999,-999999,N,N
-8686750.912,4944907.946,13490,123847,UNKNOWN123847,LOGAN TWP,PA,16669,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.54123721,-78.03441113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,-999999,-999999,N,N
-8685233.831,4936469.548,13491,123848,UNKNOWN123848,HUNTINGDON,PA,16652,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.48360652,-78.02078296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8561219.245,4921906.175,13492,123850,UNKNOWN123850,DAUPHIN,PA,17018,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.38402836,-76.90674098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/18/2015 0:00,7,230,69,Y,Y
-8531504.782,4916469.586,13493,123851,UNKNOWN123851,HUMMELSTOWN,PA,17036,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.34681748,-76.63981142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/29/2015 0:00,5,230,-999999,Y,N
-8508792.036,4920697.077,13494,123852,UNKNOWN123852,LEBANON,PA,17046,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.37575443,-76.43577935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/29/2015 0:00,8,230,-999999,Y,N
-8504509.044,4914200.697,13495,123853,UNKNOWN123853,SOUTH LEBANON TWP,PA,17042,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.33128193,-76.39730458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,230,230,Y,Y
-8501131.522,4917097.783,13496,123854,UNKNOWN123854,SOUTH LEBANON TWP,PA,17042,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.35111824,-76.36696379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,230,230,Y,Y
-8463825.914,4911350.46,13497,123855,UNKNOWN123855,SPRING TWP,PA,19608,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.31176071,-76.03184181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/30/2015 0:00,8,230,-999999,Y,N
-8462593.175,4912888.345,13498,123856,UNKNOWN123856,READING,PA,19608,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.32229436,-76.02076792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,-999999,-999999,N,N
-8461045.557,4915554.76,13499,123857,UNKNOWN123857,SPRING TWP,PA,19609,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.3405539,-76.00686543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,-999999,-999999,N,N
-8460993.605,4915535.388,13500,123858,UNKNOWN123858,SPRING TWP,PA,19609,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.34042127,-76.00639874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8458049.989,4945551.126,13501,123859,UNKNOWN123859,HAMBURG,PA,19526,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.54562782,-75.97995579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8453269.358,4927390.324,13502,123860,UNKNOWN123860,READING,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.42154395,-75.93701065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,230,230,Y,Y
-8452254.29,4926635.957,13503,123861,UNKNOWN123861,MUHLENBERG TWP,PA,19560,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.41638477,-75.92789214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,5,230,230,Y,Y
-8451940.165,4906583.995,13504,123862,UNKNOWN123862,CUMRU TWP,PA,19607,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.27910265,-75.9250703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8451041.395,4911089.532,13505,123863,UNKNOWN123863,READING,PA,19607,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.30997333,-75.91699652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,69,Y,Y
-8434083.953,4934666.372,13506,123865,UNKNOWN123865,FLEETWOOD,PA,19522,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.47128516,-75.76466522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8433994.636,4935494.185,13507,123866,UNKNOWN123866,KUTZTOWN,PA,19530,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.47694201,-75.76386288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,-999999,Y,Y
-8421197.464,4945269.888,13508,123867,UNKNOWN123867,BREINIGSVILLE,PA,18031,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.54370801,-75.64890393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8419210.849,4949949.251,13509,123868,UNKNOWN123868,BREINIGSVILLE,PA,18031,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.57564355,-75.63105786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8418986.852,4949084.957,13510,123870,UNKNOWN123870,BREINIGSVILLE,PA,18031,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.5697461,-75.62904566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-8413276.292,4941599.774,13511,123871,UNKNOWN123871,MACUNGIE,PA,18062,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.5186497,-75.57774682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,1,69,69,Y,Y
-8411985.102,4945625.321,13512,123872,UNKNOWN123872,MACUNGIE,PA,18062,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.54613429,-75.56614787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,4,69,69,Y,Y
-8409021.878,4940616.368,13513,123873,UNKNOWN123873,UPPER MILFORD TWP,PA,18049,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.51193374,-75.53952877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-8408071.241,4948108.993,13514,123874,UNKNOWN123874,ALLENTOWN,PA,18103,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.56308605,-75.53098906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-8408041.553,4950847.572,13515,123875,DORNYVILLE,ALLENTOWN,PA,18104,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.58177264,-75.53072237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/",5/5/2015 0:00,IMAGERY,3/26/2018 0:00,2,138,138,N,N
-8397559.317,4950799.886,13516,123876,UNKNOWN123876,SALISBURY TWP,PA,18103,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.5814473,-75.43655884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8396063.11,4928555.954,13517,123877,UNKNOWN123877,QUAKERTOWN,PA,18951,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.42951502,-75.42311818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/4/2015 0:00,2,69,69,N,N
-8395990.222,4945460.466,13518,123878,UNKNOWN123878,CENTER VALLEY,PA,18034,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.54500896,-75.42246342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,4,69,69,N,N
-8390872.408,4941537.13,13519,123879,UNKNOWN123879,COOPERSBURG,PA,18036,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.5182219,-75.37648931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8390655.363,4951732.347,13520,123880,UNKNOWN123880,LOWER SAUCON TWP,PA,18015,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.58780875,-75.37453957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8385420.605,4906659.243,13521,123883,UNKNOWN123883,HATFIELD TWP,PA,18964,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.27961835,-75.32751493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,-999999,-999999,N,N
-8377599.11,4904796.946,13522,123884,UNKNOWN123884,COLMAR,PA,18915,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.26685439,-75.25725325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8375606.065,4906534.59,13523,123885,UNKNOWN123885,CHALFONT,PA,18914,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.27876407,-75.23934942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8389695.281,4931030.412,13524,123886,UNKNOWN123886,QUAKERTOWN,PA,18951,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.44643327,-75.365915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-8387200.299,4948439.014,13525,123887,UNKNOWN123887,HELLERTOWN,PA,18055,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.56533821,-75.34350219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8954270.723,4883907.321,13526,123888,UNKNOWN123888,DONEGAL TWP,PA,15323,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.12351439,-80.43758249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,138,Y,Y
-8951532.443,4884067.231,13527,123889,UNKNOWN123889,CLAYSVILLE,PA,15323,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.12461281,-80.4129841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8940626.452,4884319.979,13528,123890,UNKNOWN123890,WASHINGTON,PA,15301,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.12634889,-80.31501391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8936703.09,4892158.717,13529,123891,UNKNOWN123891,CANTON TWP,PA,15301,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.18016985,-80.27976975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,138,Y,Y
-8931054.078,4893517.014,13530,123892,MANIFOLD,SOUTH STRABANE TWP,PA,15301,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.18949161,-80.22902382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,4/29/2020 0:00,2,138,138,Y,Y
-8929831.113,4902926.38,13531,123893,UNKNOWN123893,HOUSTON,PA,15342,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.25403133,-80.21803773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8913161.664,4887902.791,13532,123894,UNKNOWN123894,SOMERSET TWP,PA,15330,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.15095386,-80.06829352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
