X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8900541.916,4888870.741,13533,123895,UNKNOWN123895,FALLOWFIELD TWP,PA,15063,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.15759973,-79.9549284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8894482.832,4875674.604,13534,123897,UNKNOWN123897,CALIFORNIA,PA,15423,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.06694009,-79.90049872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,-999999,Y,Y
-8890094.198,4886845.81,13535,123898,UNKNOWN123898,ROSTRAVER TWP,PA,15062,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.14369596,-79.86107496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8889419.175,4899432.57,13536,123899,UNKNOWN123899,ELIZABETH TWP,PA,15037,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.23007414,-79.85501112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8888232.558,4879216.626,13537,123900,UNKNOWN123900,ALLENPORT,PA,15412,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.09128623,-79.84435156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8875189.638,4890895.494,13538,123902,UNKNOWN123902,SMITHTON,PA,15479,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.17149941,-79.72718501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8537510.136,4658321.692,13539,123906,UNKNOWN123906,AQUASCO,MD,20608,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.55635983,-76.69375843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,9,69,69,Y,Y
-9698463.575,4489983.963,13540,123908,GREEN RIVER,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.36412916,-87.12278062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/LGEE/LGEEdocs/GIS-2017-006_Scoping_Meeting_Presentation.pdf",5/6/2015 0:00,IMAGERY,10/25/2017 0:00,11,161,-999999,Y,N
-9697144.148,4483209.567,13541,123911,UNKNOWN123911,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.315746,-87.110928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-9693797.972,4473990.432,13542,123912,UNKNOWN123912,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.24985229,-87.08086879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-9709629.742,4487464.411,13543,123913,UNKNOWN123913,BREMEN,KY,42325,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.346138,-87.223088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-9711366.882,4478171.556,13544,123914,UNKNOWN123914,GRAHAM,KY,42344,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.279744,-87.238693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,4,161,-999999,Y,Y
-9715484.924,4472810.14,13545,123915,UNKNOWN123915,GRAHAM,KY,42344,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.241412,-87.275686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,-999999,-999999,Y,Y
-9705716.416,4469784.323,13546,123916,UNKNOWN123916,GREENVILLE,KY,42345,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.21977,-87.187934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,-999999,Y,Y
-9706316.762,4467314.345,13547,123917,UNKNOWN123917,GREENVILLE,KY,42345,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.202099,-87.193327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,-999999,-999999,Y,Y
-9705653.632,4466880.96,13548,123918,UNKNOWN123918,GREENVILLE,KY,42345,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.198998,-87.18737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,-999999,-999999,Y,Y
-9703839.347,4470534.475,13549,123919,UNKNOWN123919,GREENVILLE,KY,42345,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.225136,-87.171072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-9701775.893,4473616.2,13550,123920,UNKNOWN123920,POWDERLY,KY,42367,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.24717625,-87.15253568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,69,69,Y,Y
-8571891.637,4665337.825,13551,123921,UNKNOWN123921,WHITE PLAINS,MD,20695,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.60562975,-77.00261271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8590800.784,4662685.371,13552,123922,UNKNOWN123922,INDIAN HEAD,MD,20640,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.5870072,-77.17247647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,-999999,Y,N
-8579407.803,4649001.888,13553,123923,UNKNOWN123923,WELCOME,MD,20693,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.4908604,-77.07013158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8576625.439,4657153.584,13554,123924,UNKNOWN123924,LA PLATA,MD,20646,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.54815365,-77.04513718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8566966.24,4635237.93,13555,123926,UNKNOWN123926,NEWBURG,MD,20664,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.39401856,-76.95836712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8559241.74,4623938.81,13556,123927,UNKNOWN123927,NEWBURG,MD,20664,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.31442199,-76.88897676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8551933.679,4641406.016,13557,123928,RYCEVILLE,MECHANICSVILLE,MD,20659,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.43743266,-76.82332733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180208/20180208-reliability-analysis-update.ashx",5/6/2015 0:00,IMAGERY,3/13/2019 0:00,6,230,230,N,N
-8552090.64,4641165.47,13558,123929,UNKNOWN123929,MECHANICSVILLE,MD,20659,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.43574007,-76.82473733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8558039.457,4671935.099,13559,123930,UNKNOWN123930,WALDORF,MD,20601,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.65192745,-76.87817646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-8563871.547,4666470.913,13560,123932,UNKNOWN123932,WALDORF,MD,20603,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.61358355,-76.93056702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,69,69,N,N
-8564292.5,4663919.266,13561,123933,UNKNOWN123933,WALDORF,MD,20602,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.59567082,-76.9343485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-8561554.851,4663718.447,13562,123934,UNKNOWN123934,WALDORF,MD,20602,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.59426087,-76.90975578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-8558247.59,4663990.604,13563,123935,UNKNOWN123935,WALDORF,MD,20602,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.59617168,-76.88004615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,69,69,Y,Y
-8568958.04,4641212.89,13564,123936,UNKNOWN123936,FAULKNER,MD,20632,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.43607374,-76.97625976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,Y,Y
-8553223.907,4660884.438,13565,123937,UNKNOWN123937,WALDORF,MD,20601,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.57436032,-76.83491764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-8547772.766,4655129.288,13566,123938,UNKNOWN123938,HUGHESVILLE,MD,20637,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.53393038,-76.78594921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,6,69,69,Y,Y
-8565393.9,4650026.27,13567,123939,UNKNOWN123939,LA PLATA,MD,20646,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.49806266,-76.94424255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,69,69,N,N
-8568673.21,4630265.749,13568,123940,UNKNOWN123940,RIDGE,MD,20680,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.35900284,-76.97370109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,230,230,Y,Y
-8501515.54,4596717.75,13569,123941,UNKNOWN123941,RIDGE,MD,20680,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.12230434,-76.37041348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8506827.39,4599846.56,13570,123942,UNKNOWN123942,SAINT INIGOES,MD,20684,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.14441229,-76.41813064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8503860.734,4606284.526,13571,123943,UNKNOWN123943,LEXINGTON PARK,MD,20653,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.18988143,-76.39148071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,69,69,Y,Y
-8505254.118,4617992.685,13572,123944,UNKNOWN123944,PATUXENT RIVER,MD,20670,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.27249942,-76.4039977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8513251.979,4615896.567,13573,123945,UNKNOWN123945,LEXINGTON PARK,MD,20653,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.25771517,-76.4758437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8512130.276,4618498.088,13574,123947,UNKNOWN123947,LEXINGTON PARK,MD,20653,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.27606365,-76.46576727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-8511135.14,4618070.31,13575,123948,UNKNOWN123948,LEXINGTON PARK,MD,20653,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.27304686,-76.45682781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,69,69,Y,Y
-8510102.24,4617735.425,13576,123949,UNKNOWN123949,PATUXENT RIVER,MD,20670,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.27068509,-76.44754912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8509085.974,4619869.029,13577,123950,UNKNOWN123950,PATUXENT RIVER,MD,20670,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.28573101,-76.43841984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8518580.698,4622528.758,13578,123951,UNKNOWN123951,CALIFORNIA,MD,20619,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.30448275,-76.5237124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-8533464.95,4635434.95,13579,123952,UNKNOWN123952,MECHANICSVILLE,MD,20659,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.39540569,-76.65741991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-8541422.93,4642126.81,13580,123953,UNKNOWN123953,MECHANICSVILLE,MD,20659,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.44250428,-76.72890766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-8544642.52,4648997.67,13581,123954,UNKNOWN123954,MECHANICSVILLE,MD,20659,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.49083075,-76.75782973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,69,69,Y,Y
-8540228.48,4649954.07,13582,123955,UNKNOWN123955,MECHANICSVILLE,MD,20659,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.49755506,-76.71817774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8536865.03,4628938.33,13583,123956,TAP123956,LEONARDTOWN,MD,20650,TAP,IN SERVICE,ST. MARY'S,24037,USA,38.34965186,-76.68796335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,3/14/2019 0:00,3,69,69,Y,Y
-8545907.27,4620605.42,13584,123957,UNKNOWN123957,BUSHWOOD,MD,20618,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.29092323,-76.76919117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8518318.27,4601524.6,13585,123958,UNKNOWN123958,TALL TIMBERS,MD,20690,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.15626644,-76.52135497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8517397.38,4606935.53,13586,123959,UNKNOWN123959,VALLEY LEE,MD,20692,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.19447767,-76.51308247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8517191.81,4619655.63,13587,123960,UNKNOWN123960,CALIFORNIA,MD,20619,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.28422629,-76.51123581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-8525397.701,4614332.347,13588,123961,UNKNOWN123961,LEONARDTOWN,MD,20650,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.24668053,-76.58495058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8520582.989,4620682.413,13589,123962,TAP123962,CALIFORNIA,MD,20619,TAP,IN SERVICE,ST. MARY'S,24037,USA,38.29146608,-76.54169929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,3/14/2019 0:00,3,69,69,Y,Y
-8533636.525,4622844.275,13590,123963,UNKNOWN123963,LEONARDTOWN,MD,20650,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.30670689,-76.6589612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-8609103.123,4818914.257,13591,123964,UNKNOWN123964,EMMITSBURG,MD,21727,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.67561055,-77.33688918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,-999999,-999999,N,N
-8617027.145,4811342.396,13592,123965,THURMONT,THURMONT,MD,21788,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.62323829,-77.40807188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,4/24/2020 0:00,2,-999999,-999999,N,N
-8467977.621,4692346.169,13593,123966,UNKNOWN123966,EASTON,MD,21601,SUBSTATION,IN SERVICE,TALBOT,24041,USA,38.79497684,-76.06913722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,0,-999999,-999999,N,N
-8527670.544,4759829.069,13594,123967,UNKNOWN123967,BALTIMORE,MD,21230,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.26588413,-76.60536788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,0,-999999,-999999,N,N
-8865704.873,4975352.174,13595,123968,UNKNOWN123968,FREEPORT,PA,16229,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.74874653,-79.64198192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-8864321.667,4957886.455,13596,123969,UNKNOWN123969,LEECHBURG,PA,15656,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.62977824,-79.62955637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,5,138,-999999,Y,N
-8854430.273,4970188.981,13597,123970,UNKNOWN123970,FORD CITY,PA,16226,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.7135994,-79.54070046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,138,-999999,Y,Y
-8832824.558,5013496.531,13598,123971,UNKNOWN123971,PORTER TWP,PA,16242,SUBSTATION,IN SERVICE,CLARION,42031,USA,41.00782916,-79.34661302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-8802280.141,5033112.959,13599,123972,UNKNOWN123972,KNOX TWP,PA,15825,SUBSTATION,IN SERVICE,JEFFERSON,42065,USA,41.14067209,-79.07222785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-8526606.417,4778971.113,13600,123973,EAST TOWSON,TOWSON,MD,21286,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.39888886,-76.59580866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",5/8/2015 0:00,IMAGERY,2/26/2020 0:00,2,115,115,Y,Y
-9713388.004,4948979.322,13601,123974,UNKNOWN123974,OXFORD,IN,47971,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.56902527,-87.25684904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,2,345,345,Y,Y
-9721977.359,4950283.589,13602,123975,UNKNOWN123975,FOWLER,IN,47944,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.57792474,-87.33400854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,345,-999999,Y,N
-9727199.185,4950440.351,13603,123976,UNKNOWN123976,FOWLER,IN,47944,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.57899431,-87.38091699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,345,-999999,Y,N
-9731302.99,4948365.637,13604,123977,UNKNOWN123977,FOWLER,IN,47944,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.56483747,-87.4177821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,345,345,Y,Y
-9714501.865,4954527.161,13605,123978,UNKNOWN123978,FOWLER,IN,47944,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.60687196,-87.26685503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,1,345,345,Y,Y
-9568736.723,4933916.003,13606,123982,UNKNOWN123982,GREENTOWN,IN,46936,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.46615712,-85.95742448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,1,138,138,Y,Y
-9582200.184,4938830.011,13607,123983,UNKNOWN123983,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.49973247,-86.0783688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,2,230,230,N,N
-9533295.265,4956563.103,13608,123987,UNKNOWN123987,MARION,IN,46952,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.62075554,-85.63904845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9584640.849,5001498.108,13609,123989,DEEDSVILLE 345KV,MACY,IN,46951,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.92644326,-86.10029367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,4/14/2020 0:00,4,345,-999999,N,N
-9579436.487,4976530.928,13610,123990,UNKNOWN123990,PERU,IN,46970,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.75676801,-86.05354209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,-999999,-999999,N,N
-9612091.347,4971302.716,13611,123991,UNKNOWN123991,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.72118244,-86.3468857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,230,-999999,N,N
-9533827.045,4941218.657,13612,123992,DEER CREEK,MARION,IN,46953,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.51604702,-85.6438255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Roanoke-Marion/docs/Roanoke-Marion_FactSheet_V5.pdf",5/6/2015 0:00,IMAGERY,2/20/2019 0:00,3,138,138,Y,Y
-9520995.059,4955895.015,13613,123993,VAN BUREN,VAN BUREN,IN,46991,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.6162,-85.52855381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/BlufftonVanBuren/docs/Bluffton-VanBuren_FactSheet_V2.pdf",5/6/2015 0:00,IMAGERY,2/19/2019 0:00,2,138,138,Y,Y
-9523848.258,4948603.165,13614,123994,DOOVILLE,MARION,IN,46952,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.5664584,-85.55418453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Roanoke-Marion/docs/Roanoke-Marion_FactSheet_V5.pdf",5/6/2015 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-9526386.434,4935845.752,13615,123995,UNKNOWN123995,GAS CITY,IN,46933,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.47934429,-85.57698536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,138,138,Y,Y
-9584979.259,4965004.793,13616,123996,UNKNOWN123996,PERU,IN,46970,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.67829067,-86.10333366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9613563.976,4977203.398,13617,123997,UNKNOWN123997,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.76134375,-86.36011454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,5,-999999,-999999,N,N
-9612791.805,4977388.773,13618,123998,UNKNOWN123998,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.76260507,-86.35317802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,-999999,-999999,N,N
-9588269.621,4964002.266,13619,123999,UNKNOWN123999,PERU,IN,46970,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.67146045,-86.13289148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,-999999,-999999,N,N
-9668028.457,4926010.939,13620,124000,LAFAYETTE CATEPILLAR,LAFAYETTE,IN,47905,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.41210992,-86.8493773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,4/14/2020 0:00,3,138,-999999,Y,N
-9587280.796,5005908.531,13621,124001,UNKNOWN124001,MACY,IN,46951,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.95637104,-86.12400872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,-999999,-999999,N,N
-9581908.585,4880651.077,13622,124007,UNKNOWN124007,CICERO,IN,46034,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.10114347,-86.07574933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9583809.141,4866085.048,13623,124008,CARMEL 146TH ST,WESTFIELD,IN,46033,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.00098245,-86.09282232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,4/14/2020 0:00,6,230,69,N,Y
-9561553.39,4859656.603,13624,124011,UNKNOWN124011,FORTVILLE,IN,46040,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.95673146,-85.8928955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,6,230,69,N,Y
-9571991.814,4874381.158,13625,124012,UNKNOWN124012,NOBLESVILLE,IN,46060,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.0580474,-85.98666546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9564017.711,4864232.726,13626,124013,UNKNOWN124013,FISHERS,IN,46037,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.98823471,-85.91503287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9572630.44,4861676.073,13627,124014,UNKNOWN124014,FISHERS,IN,46038,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.97063582,-85.99240234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,69,69,Y,Y
-9567480.371,4866205.109,13628,124015,UNKNOWN124015,NOBLESVILLE,IN,46060,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.00180864,-85.94613848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9572795.891,4866046.481,13629,124016,UNKNOWN124016,FISHERS,IN,46060,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.00071706,-85.99388861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9575843.627,4858471.911,13630,124017,UNKNOWN124017,FISHERS,IN,46038,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.94857335,-86.02126688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9549023.006,4933811.394,13631,124019,UNKNOWN124019,SWAYZEE,IN,46986,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.46544219,-85.78033314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-9545799.711,4894131.734,13632,124021,UNKNOWN124021,ANDERSON,IN,46011,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.19370991,-85.75137779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-9545918.51,4885724.434,13633,124022,UNKNOWN124022,ANDERSON,IN,46011,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.13599505,-85.75244498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-9540312.739,4877967.896,13634,124023,PENDLETON,ANDERSON,IN,46013,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.08270406,-85.70208749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,4/22/2020 0:00,6,138,-999999,Y,N
-9536695.456,4875832.645,13635,124024,MEADOWBROOK,ANDERSON,IN,46013,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.06802657,-85.66959288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,4/14/2020 0:00,4,138,-999999,Y,N
-9533965.441,4878587.49,13636,124025,MADISON,ANDERSON,IN,46016,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.08696249,-85.64506874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/Muncie-Anderson/docs/Muncie-Anderson_FactSheet_V6.pdf#view=Fit",5/7/2015 0:00,IMAGERY,2/20/2019 0:00,7,138,-999999,Y,N
-9517681.518,4885567.768,13637,124026,UNKNOWN124026,YORKTOWN,IN,47396,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.13491909,-85.49878777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-9513202.043,4893313.539,13638,124027,UNKNOWN124027,MUNCIE,IN,47304,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.18809528,-85.45854796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,6,138,138,Y,Y
-9497955.439,4893951.096,13639,124028,UNKNOWN124028,MUNCIE,IN,47303,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.19247037,-85.32158539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9500253.471,4887490.874,13640,124029,AEP MEDFORD SUBSTATION,MUNCIE,IN,47302,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.14812547,-85.34222896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,4/14/2020 0:00,4,138,138,Y,Y
-10084037.63,5077865.937,13641,124030,UNKNOWN124030,MILAN,IL,61201,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.44273495,-90.58645126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,69,69,Y,Y
-9704237.871,4546619.425,13642,124031,UNKNOWN124031,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.767402,-87.174652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,138,69,Y,Y
-9687200.423,4552390.883,13643,124032,UNKNOWN124032,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.808375,-87.021602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,69,69,Y,Y
-9686174.168,4545543.045,13644,124033,UNKNOWN124033,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.759758,-87.012383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,69,69,Y,Y
-9691863.93,4536781.389,13645,124034,UNKNOWN124034,UTICA,KY,42376,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.697507,-87.063495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,69,69,Y,Y
-9659792.674,4546363.979,13646,124035,UNKNOWN124035,HAWESVILLE,KY,42348,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.765588,-86.775394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,69,69,Y,Y
-9671060.655,4532259.246,13647,124036,UNKNOWN124036,WHITESVILLE,KY,42378,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.665357,-86.876616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,69,69,Y,Y
-9691211.96,4550327.323,13648,124037,UNKNOWN124037,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.79372789,-87.05763825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,345,-999999,Y,N
-9683228.098,4542362.995,13649,124038,UNKNOWN124038,PHILPOT,KY,42366,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.73717,-86.985918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,69,69,Y,Y
-9695880.337,4540277.371,13650,124039,UNKNOWN124039,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.722352,-87.099575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,69,69,Y,Y
-9691417.316,4550288.176,13651,124040,UNKNOWN124040,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.79345,-87.059483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,7,138,-999999,Y,N
-9488312.376,4893280.333,13652,124041,UNKNOWN124041,PARKER CITY,IN,47368,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.18786741,-85.23496028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,1,138,138,Y,Y
-9488326.282,4893078.017,13653,124042,UNKNOWN124042,PARKER CITY,IN,47368,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.18647899,-85.2350852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,0,-999999,-999999,N,N
-9474629.556,4872914.194,13654,124043,UNKNOWN124043,MODOC,IN,47358,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.04796033,-85.11204541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,138,-999999,Y,N
-9507367.324,4903282.164,13655,124044,UNKNOWN124044,MUNCIE,IN,47303,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.25647048,-85.40613379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,138,138,Y,Y
-9507538.987,4900635.444,13656,124045,DELAWARE,MUNCIE,IN,47303,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.23832325,-85.40767587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,2/20/2019 0:00,6,138,138,Y,Y
-9511882.274,4898370.142,13657,124046,UNKNOWN124046,MUNCIE,IN,47304,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.22278735,-85.44669227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-9507834.118,4901592.284,13658,124047,UNKNOWN124047,MUNCIE,IN,47303,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.24488438,-85.41032707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,138,138,Y,Y
-9477328.689,4936057.54,13659,124048,UNKNOWN124048,PENNVILLE,IN,47369,SUBSTATION,IN SERVICE,JAY,18075,USA,40.48079141,-85.13629214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-9443931.393,4894552.059,13660,124049,UNKNOWN124049,UNION CITY,IN,47390,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.19659409,-84.83627912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,138,69,Y,Y
-9587675.583,4863953.052,13661,124050,UNKNOWN124050,CARMEL,IN,46032,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.98630977,-86.12755516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,4,69,69,Y,Y
-9505662.025,4897864.695,13662,124051,UNKNOWN124051,MUNCIE,IN,47303,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.2193204,-85.39081483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9458196.005,4842526.554,13663,124052,UNKNOWN124052,CENTERVILLE,IN,47330,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.83867475,-84.96442031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,138,69,Y,Y
-9458324.472,4842557.6,13664,124053,UNKNOWN124053,CENTERVILLE,IN,47330,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.8388889,-84.96557435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,5,69,-999999,Y,N
-9455553.582,4841505.78,13665,124054,UNKNOWN124054,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.83163338,-84.94068302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,-999999,Y,Y
-9456158.172,4837936.848,13666,124055,UNKNOWN124055,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.80700893,-84.94611415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,4,138,69,Y,Y
-9450492.935,4837448.125,13667,124056,UNKNOWN124056,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.80363621,-84.89522246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,4,69,-999999,Y,N
-9451115.976,4841322.175,13668,124057,UNKNOWN124057,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.83036678,-84.90081933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-9453108.23,4844413.878,13669,124058,UNKNOWN124058,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.85169177,-84.91871605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-9451869.693,4844137.48,13670,124059,UNKNOWN124059,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.84978558,-84.90759009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-9454829.599,4843038.689,13671,124060,UNKNOWN124060,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.84220723,-84.93417938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9441881.104,4839038.223,13672,124061,UNKNOWN124061,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.81460899,-84.81786107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,69,Y,Y
-9448189.127,4847484.797,13673,124062,UNKNOWN124062,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.87286684,-84.874527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9452180.869,4840019.565,13674,124063,UNKNOWN124063,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.82138006,-84.91038543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9479978.595,4851949.994,13675,124064,UNKNOWN124064,HAGERSTOWN,IN,47346,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.90364429,-85.16009665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-9480540.76,4838588.305,13676,124065,UNKNOWN124065,CAMBRIDGE CITY,IN,47327,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.81150442,-85.16514666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9454378.128,4855127.937,13677,124066,UNKNOWN124066,WILLIAMSBURG,IN,47393,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.92554061,-84.93012374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9518252.627,4859188.488,13678,124067,UNKNOWN124067,SHIRLEY,IN,47384,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.95350801,-85.50391813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,5,138,-999999,Y,N
-9521520.075,4861944.098,13679,124068,UNKNOWN124068,SHIRLEY,IN,47384,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.972481,-85.53327011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,69,Y,Y
-8975039.928,3248012.604,13680,124069,UNKNOWN124069,PALM BAY,FL,32909,SUBSTATION,IN SERVICE,BREVARD,12009,USA,27.99237594,-80.62415543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,1,138,138,Y,Y
-8951632.59,3195676.822,13681,124071,UNKNOWN124071,VERO BEACH,FL,32962,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.57644052,-80.41388373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,N,N
-9634910.506,4419977.004,13682,124072,UNKNOWN124072,WOODBURN,KY,42170,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.86263406,-86.55187369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,161,161,N,N
-9633769.577,4438513.172,13683,124073,UNKNOWN124073,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.99574112,-86.54162454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,1,69,69,N,N
-8961561.288,3128372.016,13684,124074,UNKNOWN124074,INDIANTOWN,FL,34956,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.03921513,-80.50307475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,230,230,Y,Y
-8911473.216,3093969.944,13685,124076,UNKNOWN124076,WEST PALM BEACH,FL,33407,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.76361871,-80.05312594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,4,230,-999999,Y,N
-9609097.977,4443033.55,13686,124077,UNKNOWN124077,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,37.02816641,-86.3199958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,161,161,Y,Y
-9604644.886,4473772.79,13687,124078,UNKNOWN124078,BROWNSVILLE,KY,42210,SUBSTATION,IN SERVICE,EDMONSON,21061,USA,37.248296,-86.279993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,69,69,Y,Y
-9694654.932,4501904.544,13688,124079,WILSON,CENTERTOWN,KY,42328,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.449191,-87.088567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, FERC 714",5/15/2015 0:00,IMAGERY,10/25/2017 0:00,7,345,69,Y,Y
-9671293.286,4490476.438,13689,124080,UNKNOWN124080,BEAVER DAM,KY,42320,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.36764524,-86.87870576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,6,138,69,Y,Y
-9693703.324,4501673.204,13690,124081,UNKNOWN124081,CENTERTOWN,KY,42328,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.44754114,-87.08001855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,161,161,Y,Y
-9683147.056,4497028.206,13691,124082,UNKNOWN124082,CENTERTOWN,KY,42328,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.41440653,-86.98518999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,1,69,69,Y,Y
-9793559.513,5116723.542,13692,124083,UNKNOWN124083,LEMONT,IL,60439,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.70387158,-87.97704197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,3,-999999,-999999,N,N
-9793452.106,5116762.673,13693,124084,UNKNOWN124084,LEMONT,IL,60439,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.70413402,-87.97607711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,3,-999999,-999999,N,N
-9794402.492,5116908.873,13694,124085,UNKNOWN124085,LEMONT,IL,60439,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.70511454,-87.98461457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,-999999,-999999,N,N
-9650712.677,4527036.254,13695,124088,UNKNOWN124088,FORDSVILLE,KY,42343,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.628207,-86.693827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,69,69,Y,Y
-9654617.775,4502779.649,13696,124089,UNKNOWN124089,HORSE BRANCH,KY,42349,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.45543169,-86.7289071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,69,69,Y,Y
-9662577.749,4487538.314,13697,124090,UNKNOWN124090,BEAVER DAM,KY,42320,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.34666578,-86.80041276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,69,69,Y,Y
-9666341.964,4488541.935,13698,124091,UNKNOWN124091,BEAVER DAM,KY,42320,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.35383272,-86.83422728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,69,69,Y,Y
-9679296.628,4489337.44,13699,124092,UNKNOWN124092,BEAVER DAM,KY,42320,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.359513,-86.950601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,3,69,69,Y,Y
-9676698.731,4493925.09,13700,124093,UNKNOWN124093,MC HENRY,KY,42354,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.3922626,-86.92726369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,69,69,Y,Y
-9672175.631,4495437.077,13701,124094,UNKNOWN124094,BEAVER DAM,KY,42320,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.403053,-86.886632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,69,69,Y,Y
-9672354.148,4497247.53,13702,124095,TAP124095,BEAVER DAM,KY,42320,TAP,IN SERVICE,OHIO,21183,USA,37.41597138,-86.88823565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,1/30/2019 0:00,3,69,69,Y,Y
-9672058.331,4497773.251,13703,124096,UNKNOWN124096,BEAVER DAM,KY,42320,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.41972222,-86.88557828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,69,69,Y,Y
-9674902.513,4501553.72,13704,124097,UNKNOWN124097,HARTFORD,KY,42347,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.446689,-86.911128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,69,69,Y,Y
-9676758.432,4505346.944,13705,124098,UNKNOWN124098,HARTFORD,KY,42347,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.473737,-86.9278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,69,69,Y,Y
-9190369.656,3295280.96,13706,124099,UNKNOWN124099,SPRING HILL,FL,34610,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.36666466,-82.55849528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,230,230,Y,Y
-9190604.287,3295699.924,13707,124100,UNKNOWN124100,SPRING HILL,FL,34610,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.36997632,-82.56060301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,115,115,Y,Y
-9189924.659,3311187.771,13708,124101,UNKNOWN124101,SPRING HILL,FL,34608,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.49232552,-82.55449781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,115,115,Y,Y
-9149259.547,3296267.118,13709,124102,UNKNOWN124102,DADE CITY,FL,33523,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.37445946,-82.1891969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,69,69,Y,Y
-9193880.132,4636425.942,13710,124103,KENOVA,KENOVA,WV,25530,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.40238242,-82.59003043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",5/6/2015 0:00,IMAGERY,10/24/2017 0:00,5,138,69,Y,Y
-9187731.379,4631515.117,13711,124104,UNKNOWN124104,HUNTINGTON,WV,25704,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.36780289,-82.53479524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,12/21/2016 0:00,3,138,138,Y,Y
-9174931.617,4633807.019,13712,124105,UNKNOWN124105,HUNTINGTON,WV,25701,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.38394335,-82.41981302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9537991.343,4885887.986,13713,124106,ANDERSON WEBSTER STREET,ANDERSON,IN,46012,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.13711827,-85.68123404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,4/22/2020 0:00,4,138,-999999,Y,N
-9533836.02,4877535.789,13714,124107,UNKNOWN124107,ANDERSON,IN,46013,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.07973406,-85.64390613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9483481.587,4921178.215,13715,124109,UNKNOWN124109,DUNKIRK,IN,47336,SUBSTATION,IN SERVICE,JAY,18075,USA,40.379047,-85.19156456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9460227.946,4913125.741,13716,124110,UNKNOWN124110,PORTLAND,IN,47371,SUBSTATION,IN SERVICE,JAY,18075,USA,40.32392024,-84.98267355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,138,-999999,Y,N
-9502877.123,4905807.734,13717,124111,UNKNOWN124111,MUNCIE,IN,47303,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.27378251,-85.36579763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,-999999,Y,N
-9510138.687,4904116.325,13718,124112,UNKNOWN124112,MUNCIE,IN,47304,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.26218889,-85.43102936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,-999999,Y,N
-8643712.182,5327013.747,13719,124113,MORTIMER,BRIGHTON TOWN OF,NY,14623,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.09874373,-77.64778765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/8/2015 0:00,IMAGERY,3/1/2019 0:00,16,115,69,N,N
-8642173.95,5321015.06,13720,124114,UNKNOWN124114,HENRIETTA,NY,14467,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.05938394,-77.63396947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,0,-999999,-999999,N,N
-8727146.42,5287882.2,13721,124115,UNKNOWN124115,ATTICA,NY,14011,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.84153054,-78.39729016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,0,-999999,-999999,N,N
