X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8258242.114,5305262.046,13722,124116,UNKNOWN124116,AMSTERDAM,NY,12010,SUBSTATION,IN SERVICE,MONTGOMERY,36057,USA,42.95590172,-74.18505111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,69,69,Y,Y
-8313052.44,5125299.98,13723,124117,UNKNOWN124117,HURLEYVILLE,NY,12747,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.76136597,-74.67742065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,0,-999999,-999999,N,N
-8312646,5111795.71,13724,124118,UNKNOWN124118,THOMPSON TOWN OF,NY,12701,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.67081329,-74.67376953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,0,-999999,-999999,N,N
-8173576.521,5442442.532,13725,124120,UNKNOWN124120,TICONDEROGA,NY,12883,SUBSTATION,IN SERVICE,ESSEX,36031,USA,43.85119151,-73.42448715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,115,115,Y,Y
-8177957.21,5578146.949,13726,124121,UNKNOWN124121,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.72382042,-73.46383955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,6,115,-999999,Y,N
-8179655.89,5474024.99,13727,124122,UNKNOWN124122,MORIAH TOWN OF,NY,12974,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.05543565,-73.47909905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,115,115,Y,Y
-8209996.621,5285104.851,13728,124124,UNKNOWN124124,CLIFTON PARK,NY,12065,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.82323403,-73.75165448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,-999999,Y,Y
-8198641.021,5272565.019,13729,124125,UNKNOWN124125,TROY,NY,12180,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.74055724,-73.64964538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,7/6/2015 0:00,2,115,115,Y,Y
-8202181.716,5358966.75,13730,124127,UNKNOWN124127,QUEENSBURY,NY,12804,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.3079741,-73.68145199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8209610.114,5564877.088,13731,124129,UNKNOWN124129,SARANAC,NY,12981,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.6390623,-73.74818242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,-999999,-999999,N,N
-8233787.441,5097267.951,13732,124132,UNKNOWN124132,NEWBURGH,NY,12550,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.5732552,-73.96537105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,115,115,N,N
-8167874.74,5620028.43,13733,124133,UNKNOWN124133,ROUSES POINT,NY,12979,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.99051525,-73.37326718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,115,115,N,N
-8175971.18,5441581.17,13734,124134,UNKNOWN124134,TICONDEROGA,NY,12883,SUBSTATION,IN SERVICE,ESSEX,36031,USA,43.84561124,-73.44599874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8191907.18,5157605.318,13735,124136,UNKNOWN124136,PINE PLAINS TOWN OF,NY,12567,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.97747108,-73.58915426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,-999999,-999999,N,N
-8194267.054,5297946.734,13736,124137,UNKNOWN124137,SCHAGHTICOKE TOWN OF,NY,12154,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.90778786,-73.61035337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,115,115,Y,Y
-8215290.62,5306529.677,13737,124138,UNKNOWN124138,MALTA TOWN OF,NY,12020,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.96423529,-73.79921127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,115,115,Y,Y
-8234496.385,5416342.811,13738,124142,UNKNOWN124142,JOHNSBURG TOWN OF,NY,12853,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.68187462,-73.9717396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,-999999,-999999,Y,Y
-8342012.923,5264332.289,13739,124143,UNKNOWN124143,COOPERSTOWN,NY,13326,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.68621772,-74.93757709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8355565.384,5498160.951,13740,124144,UNKNOWN124144,OSWEGATCHIE,NY,13670,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.21104995,-75.05932092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,-999999,-999999,N,N
-8355512.996,5498119.676,13741,124145,UNKNOWN124145,OSWEGATCHIE,NY,13670,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.21078419,-75.05885031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,115,-999999,Y,N
-8388790.604,5389868.988,13742,124146,BOONVILLE,BOONVILLE,NY,13309,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.50964128,-75.35778815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/8/2015 0:00,IMAGERY,3/5/2019 0:00,5,115,115,N,N
-8198455.083,4956173.778,13743,124147,UNKNOWN124147,HEMPSTEAD TOWN OF,NY,11572,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.61810086,-73.64797507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,5,138,-999999,Y,N
-8198312.34,4987022.14,13744,124150,GLENWOOD LANDING,NORTH HEMPSTEAD TOWN OF,NY,11547,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.82811848,-73.64669279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,4/3/2018 0:00,9,69,-999999,Y,N
-8010351.847,5018557.79,13745,124151,UNKNOWN124151,MONTAUK,NY,11954,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,41.04212982,-71.95821495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,0,-999999,-999999,N,N
-8164298.483,5001036.42,13746,124152,NORTHPORT,HUNTINGTON TOWN OF,NY,11768,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.9233096,-73.34114111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.lipower.org/pdfs/company/papers/board/012114-operations.pdf",5/8/2015 0:00,IMAGERY,4/3/2018 0:00,6,115,-999999,Y,N
-8195563.003,5573640.275,13747,124153,UNKNOWN124153,CADYVILLE,NY,12918,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.695049,-73.62199507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,-999999,-999999,Y,Y
-8261794.66,5582849.028,13748,124155,UNKNOWN124155,MALONE,NY,12953,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.75382408,-74.21696417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,0,-999999,-999999,N,N
-8344292.005,5556378.603,13749,124156,UNKNOWN124156,PARISHVILLE TOWN OF,NY,13676,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.58471508,-74.95805044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,5,115,115,Y,Y
-8344236.87,5556177.66,13750,124157,UNKNOWN124157,PIERREPONT TOWN OF,NY,13625,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.58342945,-74.95755515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,115,115,Y,Y
-8403470.202,5564834.266,13751,124158,UNKNOWN124158,OGDENSBURG,NY,13669,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.63878858,-75.48965722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,-999999,-999999,N,N
-8297403.462,5313450.47,13752,124159,UNKNOWN124159,ST JOHNSVILLE,NY,13452,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.00971358,-74.53684348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,69,-999999,Y,N
-8322625.39,5321143.283,13753,124160,UNKNOWN124160,LITTLE FALLS,NY,13365,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.06022552,-74.76341592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,8,115,-999999,Y,N
-8437676.242,5467212.086,13754,124161,UNKNOWN124161,BLACK RIVER,NY,13612,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.0114359,-75.7969353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,-999999,-999999,N,N
-8457107.513,5391955.562,13755,124162,UNKNOWN124162,ORWELL TOWN OF,NY,13302,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.523234,-75.97148938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,8,115,-999999,Y,Y
-8364107.688,5445648.101,13756,124163,UNKNOWN124163,LOWVILLE,NY,13367,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.87195397,-75.13605774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8364094.194,5445594.126,13757,124164,UNKNOWN124164,LOWVILLE,NY,13367,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.87160444,-75.13593653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,-999999,-999999,N,N
-9917214.045,5208617.004,13758,124165,UNKNOWN124165,ROCKFORD,IL,61103,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.31722307,-89.08784952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,9/29/2015 0:00,2,345,345,Y,Y
-9918896.06,5196966.68,13759,124166,UNKNOWN124166,ROCKFORD,IL,61104,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.23978936,-89.10295932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-9918833.37,5196969.67,13760,124167,UNKNOWN124167,ROCKFORD,IL,61104,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.23980924,-89.10239617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-9918773.94,5196779.47,13761,124168,UNKNOWN124168,ROCKFORD,IL,61104,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.23854429,-89.1018623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,1,138,138,Y,Y
-8226298.152,4980208.187,13762,124169,UNKNOWN124169,NEW YORK,NY,11105,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.78178568,-73.89809361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,8,345,-999999,Y,N
-8469424.338,5321225.636,13763,124171,UNKNOWN124171,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06076604,-76.08213331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,3,115,115,Y,Y
-8418252.901,5463005.625,13764,124172,UNKNOWN124172,CARTHAGE,NY,13619,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.98425302,-75.62245246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,115,115,Y,Y
-8428653.836,5110975.807,13765,124173,UNKNOWN124173,KINGSLEY,PA,18826,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.66531134,-75.71588565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,115,115,Y,Y
-8441286.511,5139047.997,13766,124174,UNKNOWN124174,MONTROSE,PA,18801,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.853422,-75.82936691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,3,115,115,Y,Y
-8407245.938,5142756.79,13767,124175,UNKNOWN124175,THOMPSON,PA,18465,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.87823324,-75.52357523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,1,115,115,Y,Y
-8590387.625,4847467.852,13768,124176,UNKNOWN124176,GETTYSBURG,PA,17325,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.87275001,-77.168765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,3,500,-999999,Y,N
-8774090.44,4967528.723,13769,124177,UNKNOWN124177,SUSQUEHANNA TWP,PA,15714,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.69548312,-78.81899546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,3,115,115,Y,Y
-8768558.016,4958721.284,13770,124178,UNKNOWN124178,NORTHERN CAMBRIA,PA,15714,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.63546954,-78.76929685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,1,115,115,Y,Y
-8760189.914,4972458.573,13771,124179,UNKNOWN124179,WESTOVER,PA,16692,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,40.72905136,-78.69412492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,115,115,Y,Y
-8731289.61,4985832.62,13772,124180,UNKNOWN124180,MADERA,PA,16661,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,40.82003243,-78.43450907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,115,115,Y,Y
-8786354.821,4917270.368,13773,124181,UNKNOWN124181,MIDDLE TAYLOR TWP,PA,15906,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.35229974,-78.92916827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,115,115,Y,Y
-8783522.323,4912732.063,13774,124182,UNKNOWN124182,DAISYTOWN,PA,15902,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.32122398,-78.90372351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,3,115,115,Y,Y
-8781219.767,4915193.654,13775,124183,UNKNOWN124183,FRANKLIN,PA,15909,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.33808135,-78.8830393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,1,115,115,Y,Y
-8779977.478,4915588.947,13776,124185,UNKNOWN124185,CONEMAUGH TWP,PA,15902,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.34078798,-78.87187963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,3,115,115,N,N
-8766153.238,4932356.681,13777,124186,UNKNOWN124186,EBENSBURG,PA,15931,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.45549942,-78.74769437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8730850.245,4939772.958,13778,124187,UNKNOWN124187,ALTOONA,PA,16601,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.50617331,-78.43056218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,3,115,115,Y,Y
-8773910.967,4928540.584,13779,124188,UNKNOWN124188,MINERAL POINT,PA,15942,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.42940992,-78.81738323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,115,115,Y,Y
-8798167.626,4883428.844,13780,124189,UNKNOWN124189,JENNER TWP,PA,15563,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.12022764,-79.0352845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,115,-999999,Y,Y
-8777301.708,4904825.053,13781,124190,UNKNOWN124190,RICHLAND TWP,PA,15904,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.26704705,-78.84784278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,115,115,Y,Y
-8767110.656,4910672.303,13782,124191,UNKNOWN124191,ADAMS TWP,PA,15955,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.30711519,-78.756295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,115,115,Y,Y
-8759785.919,4910066.206,13783,124192,UNKNOWN124192,ADAMS TWP,PA,15955,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.30296303,-78.69049576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,4,115,115,Y,Y
-8739214.513,4887646.479,13784,124193,UNKNOWN124193,BEDFORD,PA,15522,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,40.14919393,-78.50569968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,1,115,115,Y,Y
-8566151.962,5263304.335,13785,124194,UNKNOWN124194,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.67942944,-76.95105233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,7,115,-999999,Y,N
-8633390.843,5206754.225,13786,124195,UNKNOWN124195,HORNELL,NY,14843,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.30484852,-77.55506948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,115,-999999,Y,N
-8217568.958,5349877.909,13787,124198,UNKNOWN124198,CORINTH,NY,12822,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.2485328,-73.81967793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,115,-999999,Y,N
-8216375.613,5350006.3,13788,124199,UNKNOWN124199,CORINTH,NY,12822,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.24937289,-73.80895793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,6/30/2015 0:00,2,115,115,Y,Y
-8691498.272,5259423.134,13789,124200,UNKNOWN124200,SILVER SPRINGS,NY,14550,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.65379256,-78.07705739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,115,-999999,Y,N
-8515174.442,5384042.125,13790,124201,HAMMERHILL,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.47166669,-76.49311348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/15/2015 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-8192688.513,5575022.567,13791,124202,UNKNOWN124202,MORRISONVILLE,NY,12962,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.70387532,-73.59617309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,6/26/2015 0:00,8,115,-999999,Y,N
-8192598.29,5574909.06,13792,124203,UNKNOWN124203,MORRISONVILLE,NY,12962,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.7031506,-73.5953626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,115,-999999,Y,N
-8397348.326,5447885.037,13793,124204,UNKNOWN124204,CROGHAN TOWN OF,NY,13620,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.88643832,-75.43466348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,-999999,-999999,N,N
-8765134.264,5336623.777,13794,124205,UNKNOWN124205,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.16174629,-78.73854076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,5,115,115,Y,Y
-8109872.018,4991724.951,13795,124206,UNKNOWN124206,MANORVILLE,NY,11949,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.86007729,-72.85221986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,1,-999999,-999999,N,N
-8133464.473,4985264.955,13796,124208,UNKNOWN124208,HOLTSVILLE,NY,11742,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81617325,-73.06415449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,-999999,-999999,N,N
-8237592.312,4962724.872,13797,124209,UNKNOWN124209,BROOKLYN,NY,11232,SUBSTATION,IN SERVICE,KINGS,36047,USA,40.66275654,-73.99955078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,0,-999999,-999999,N,N
-8556899.716,4847083.832,13798,124211,UNKNOWN124211,SPRING GROVE,PA,17362,SUBSTATION,IN SERVICE,YORK,42133,USA,39.87010241,-76.867938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,3,115,-999999,Y,N
-8567196.941,4839660.457,13799,124212,UNKNOWN124212,HANOVER,PA,17331,SUBSTATION,IN SERVICE,YORK,42133,USA,39.81890236,-76.96043954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,4,115,115,Y,Y
-8571874.729,4839926.868,13800,124213,UNKNOWN124213,HANOVER,PA,17331,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.82074049,-77.00246082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,4,115,115,Y,Y
-8525409.742,4859370.312,13801,124214,UNKNOWN124214,WINDSOR TWP,PA,17406,SUBSTATION,IN SERVICE,YORK,42133,USA,39.95476006,-76.58505875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,115,115,Y,Y
-8534337.635,4856260.716,13802,124215,UNKNOWN124215,YORK TWP,PA,17402,SUBSTATION,IN SERVICE,YORK,42133,USA,39.93334387,-76.66525937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,115,115,Y,Y
-8536760.628,4856632.07,13803,124216,UNKNOWN124216,YORK TWP,PA,17403,SUBSTATION,IN SERVICE,YORK,42133,USA,39.93590179,-76.68702549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,115,115,Y,Y
-8540095.472,4857311.772,13804,124217,UNKNOWN124217,SPRING GARDEN TWP,PA,17403,SUBSTATION,IN SERVICE,YORK,42133,USA,39.94058338,-76.71698291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,3,115,-999999,Y,N
-8565699.327,4893748.818,13805,124218,UNKNOWN124218,LOWER ALLEN TWP,PA,17055,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.19108232,-76.94698625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,6,230,-999999,Y,N
-8566493.618,4879147.397,13806,124219,ROUNDTOP,DILLSBURG,PA,17019,SUBSTATION,IN SERVICE,YORK,42133,USA,40.09081046,-76.95412148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,4/29/2020 0:00,3,115,115,Y,Y
-8550225.326,4885274.237,13807,124220,UNKNOWN124220,YORK HAVEN,PA,17370,SUBSTATION,IN SERVICE,YORK,42133,USA,40.13290313,-76.80798093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,115,115,Y,Y
-8539456.614,4883912.774,13808,124221,UNKNOWN124221,CONOY TWP,PA,17502,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.12355185,-76.71124395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,115,115,Y,Y
-8531939.574,4876282.695,13809,124222,UNKNOWN124222,CONOY TWP,PA,17502,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.07112043,-76.64371722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,115,-999999,Y,N
-8717027.185,5240993.007,13810,124223,BLISS WINDPARK,EAGLE TOWN OF,NY,14024,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.53190993,-78.30638753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/18/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,-999999,Y,N
-8708302.675,5261853.683,13811,124224,UNKNOWN124224,GAINESVILLE,NY,14066,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.66984855,-78.22801391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,230,-999999,Y,N
-8250033.589,5609637.236,13812,124225,UNKNOWN124225,CHATEAUGAY,NY,12920,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.92446094,-74.11131268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,6/22/2015 0:00,1,115,115,Y,Y
-8778025.472,5319365.782,13813,124226,UNKNOWN124226,NORTH TONAWANDA,NY,14120,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.04855793,-78.85434446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,3,115,115,Y,Y
-8799417.406,5238784.677,13814,124227,UNKNOWN124227,PERRYSBURG TOWN OF,NY,14129,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.51728975,-79.04651147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,0,-999999,-999999,N,N
-8733823.318,5174388.184,13815,124228,UNKNOWN124228,OLEAN,NY,14760,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.08945088,-78.45726975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,8,115,-999999,Y,N
-8726253.044,5172414.389,13816,124229,DUGAN,OLEAN,NY,14760,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.07629142,-78.38926483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/18/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8726334.536,5171954.013,13817,124230,UNKNOWN124230,OLEAN,NY,14760,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.07322167,-78.38999688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,115,115,Y,Y
-8725865.73,5171956.26,13818,124231,TAP124231,OLEAN,NY,14760,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.07323665,-78.38578552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-8733601.861,5173261.322,13819,124232,W OLEAN,OLEAN,NY,14760,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.08193833,-78.45528037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/18/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8754539.558,5199829.217,13820,124233,VALLEY,ELLICOTTVILLE,NY,14731,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.25882399,-78.6433669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/18/2015 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-8737998.436,5221938.639,13821,124234,MACHIAS #13,MACHIAS TOWN OF,NY,14101,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.40564849,-78.49477548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/18/2015 0:00,IMAGERY,3/4/2019 0:00,4,115,115,Y,Y
-9673106.92,4568424.16,13822,124235,UNKNOWN124235,LEWISPORT,KY,42351,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.92207993,-86.89499791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,69,69,Y,Y
-9664623.049,4572934.392,13823,124236,UNKNOWN124236,LEWISPORT,KY,42351,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.954034,-86.818786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,4,345,161,Y,Y
-9668689.216,4571754.635,13824,124237,UNKNOWN124237,LEWISPORT,KY,42351,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.945677,-86.855313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,6,161,69,Y,Y
-9667382.882,4572195.21,13825,124238,UNKNOWN124238,LEWISPORT,KY,42351,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.948798,-86.843578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,161,161,Y,Y
-9661554.458,4573742.936,13826,124239,UNKNOWN124239,HAWESVILLE,KY,42348,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.9597609,-86.79122038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,6,161,161,Y,Y
-9661615.53,4573863.103,13827,124240,UNKNOWN124240,HAWESVILLE,KY,42348,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.960612,-86.791769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,4,161,161,Y,Y
-9661384.765,4571883.657,13828,124241,UNKNOWN124241,HAWESVILLE,KY,42348,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.946591,-86.789696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,5,161,161,Y,Y
-9649853.735,4564033.69,13829,124242,UNKNOWN124242,HAWESVILLE,KY,42348,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.890961,-86.686111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,4,161,-999999,Y,N
-9658885.308,4564901.509,13830,124243,UNKNOWN124243,HAWESVILLE,KY,42348,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.897113,-86.767243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,1,-999999,-999999,N,N
-9607874.821,4506108.475,13831,124244,UNKNOWN124244,LEITCHFIELD,KY,42754,SUBSTATION,IN SERVICE,GRAYSON,21085,USA,37.479166,-86.309008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,69,69,Y,Y
-8262773.575,5084358.928,13832,124246,UNKNOWN124246,MONTGOMERY TOWN OF,NY,12549,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.48644357,-74.22575792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,0,-999999,-999999,N,N
-8346997.699,5316985.641,13833,124247,VALLEY,HERKIMER,NY,13350,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.0329311,-74.98235609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/19/2015 0:00,IMAGERY,3/5/2019 0:00,3,115,-999999,Y,N
-8404007.419,5573201.317,13834,124248,UNKNOWN124248,OGDENSBURG,NY,13669,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.69224585,-75.49448312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,3,115,-999999,Y,N
-9745889.628,5101571.949,13835,124249,UNKNOWN124249,CALUMET CITY,IL,60409,SUBSTATION,IN SERVICE,COOK,17031,USA,41.60217318,-87.5488161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,4,138,-999999,Y,N
-9745494.22,5119806.608,13836,124250,UNKNOWN124250,CHICAGO,IL,60617,SUBSTATION,IN SERVICE,COOK,17031,USA,41.72454564,-87.54526409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,-999999,-999999,N,N
-8645698.492,5210129.753,13837,124251,UNKNOWN124251,HORNELL,NY,14843,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.32727055,-77.66563097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,115,-999999,Y,Y
-8632185.532,5189432.68,13838,124252,UNKNOWN124252,CANISTEO TOWN OF,NY,14855,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.18966408,-77.54424199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,115,-999999,Y,Y
-8622529.925,5247708.557,13839,124253,UNKNOWN124253,COHOCTON TOWN OF,NY,14512,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.57634899,-77.4575042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,115,115,Y,Y
-8622700.847,5226559.972,13840,124254,UNKNOWN124254,AVOCA,NY,14809,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.43629458,-77.45903961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,3,-999999,-999999,N,N
-8611507.362,5215520.474,13841,124255,UNKNOWN124255,BATH TOWN OF,NY,14810,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.36306198,-77.35848682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,-999999,-999999,N,N
-8589777.486,5196606.565,13842,124256,UNKNOWN124256,CAMPBELL,NY,14821,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.23739434,-77.16328403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,3,230,-999999,N,N
-8601843.082,5208450.655,13843,124257,UNKNOWN124257,BATH TOWN OF,NY,14810,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.3161181,-77.27167112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,4,115,-999999,Y,Y
-8594898.036,5195684.589,13844,124258,UNKNOWN124258,CAMPBELL,NY,14821,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.23126215,-77.20928272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,115,-999999,Y,Y
-8591563.692,5192625.901,13845,124259,UNKNOWN124259,CAMPBELL,NY,14821,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.2109141,-77.17932979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,0,-999999,-999999,N,N
-8585280.354,5185828.344,13846,124260,UNKNOWN124260,ERWIN TOWN OF,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.16566961,-77.12288561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,Y,Y
-8585068.687,5185548.547,13847,124261,UNKNOWN124261,ERWIN TOWN OF,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.16380659,-77.12098417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,Y,Y
-8581341.759,5183068.205,13848,124262,UNKNOWN124262,ERWIN TOWN OF,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.1472889,-77.0875046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,5,115,-999999,Y,N
-8587649.835,5178012.14,13849,124263,UNKNOWN124263,ERWIN TOWN OF,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.11360499,-77.14417101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,-999999,-999999,N,N
-8576035.794,5177407.698,13850,124264,UNKNOWN124264,CORNING,NY,14830,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.10957695,-77.03984031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,0,-999999,-999999,N,N
-10049602.59,4622274.885,13851,124265,UNKNOWN124265,WATERLOO,IL,62298,SUBSTATION,IN SERVICE,MONROE,17133,USA,38.30269309,-90.27711602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,1,138,138,Y,Y
-10044571.35,4651872.018,13852,124266,UNKNOWN124266,EAST CARONDELET,IL,62240,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.51103798,-90.23191969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,138,138,N,N
-9758344.472,4740794.727,13853,124267,HUTSONVILLE,HUTSONVILLE,IL,62433,SUBSTATION,IN SERVICE,CRAWFORD,17033,USA,39.13337698,-87.66069987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",5/6/2015 0:00,IMAGERY,1/9/2020 0:00,4,138,-999999,N,N
-9964153.569,5170323.019,13854,124268,UNKNOWN124268,POLO,IL,61064,SUBSTATION,IN SERVICE,OGLE,17141,USA,42.06234511,-89.50951445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-9984723.028,5204399.75,13855,124269,UNKNOWN124269,FREEPORT,IL,61032,SUBSTATION,IN SERVICE,STEPHENSON,17177,USA,42.28920413,-89.69429303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-9947351.764,5212068.454,13856,124270,UNKNOWN124270,PECATONICA,IL,61063,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.3401448,-89.35858126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,138,138,Y,Y
-10008300.99,5225939.958,13857,124271,UNKNOWN124271,LENA,IL,61048,SUBSTATION,IN SERVICE,STEPHENSON,17177,USA,42.43218387,-89.90609749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,-999999,Y,N
-10013696.93,5045268.696,13858,124272,UNKNOWN124272,KEWANEE,IL,61443,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.22285629,-89.95457001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,138,-999999,N,N
-10021642.95,5037845.988,13859,124273,UNKNOWN124273,GALVA,IL,61434,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.17268407,-90.02595034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,-999999,-999999,Y,Y
-10059442.25,5084065.834,13860,124274,UNKNOWN124274,GREEN ROCK,IL,61241,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.48447119,-90.36550725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-10058634.91,5081565.026,13861,124275,UNKNOWN124275,GREEN ROCK,IL,61241,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.46763958,-90.35825475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-10084838.54,5084474.214,13862,124276,UNKNOWN124276,ROCK ISLAND,IL,61201,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.48721937,-90.593646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9078347.431,3264083.739,13863,124277,HAINES CITY EAST,HAINES CITY,FL,33844,SUBSTATION,IN SERVICE,POLK,12105,USA,28.11978017,-81.55218252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.power-viz.com/DukeEnergyOspreyProject/",5/8/2015 0:00,IMAGERY,2/19/2019 0:00,4,230,69,N,Y
-9700334.479,4501292.514,13864,124278,UNKNOWN124278,ISLAND,KY,42350,SUBSTATION,IN SERVICE,MCLEAN,21149,USA,37.44482608,-87.13958723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,0,-999999,-999999,N,N
-9700827.156,4503375.811,13865,124279,UNKNOWN124279,ISLAND,KY,42350,SUBSTATION,IN SERVICE,MCLEAN,21149,USA,37.45968284,-87.14401303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9712666.649,4512937.513,13866,124280,UNKNOWN124280,RUMSEY,KY,42371,SUBSTATION,IN SERVICE,MCLEAN,21149,USA,37.527833,-87.250369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,4,69,69,Y,Y
-9713991.5,4513989.911,13867,124281,UNKNOWN124281,CALHOUN,KY,42327,SUBSTATION,IN SERVICE,MCLEAN,21149,USA,37.53533007,-87.26227034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9715128.034,4497890.82,13868,124282,UNKNOWN124282,SACRAMENTO,KY,42372,SUBSTATION,IN SERVICE,MCLEAN,21149,USA,37.420561,-87.27248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9715881.667,4523938.278,13869,124283,UNKNOWN124283,CALHOUN,KY,42327,SUBSTATION,IN SERVICE,MCLEAN,21149,USA,37.606163,-87.27925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9721013.384,4537080.496,13870,124284,UNKNOWN124284,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.699633,-87.325349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9697288.974,4531977.996,13871,124285,UNKNOWN124285,UTICA,KY,42376,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.663357,-87.112229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,7,161,69,Y,Y
-9718372.997,4553572.529,13872,124286,UNKNOWN124286,UTICA,KY,42376,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.816761,-87.30163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,161,161,Y,Y
-9695962.602,4524019.075,13873,124287,UNKNOWN124287,UTICA,KY,42376,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.606738,-87.100314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9690822.982,4550699.668,13874,124288,UNKNOWN124288,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.796371,-87.054144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,6,138,69,Y,Y
-9696987.187,4517681.465,13875,124289,UNKNOWN124289,CALHOUN,KY,42327,SUBSTATION,IN SERVICE,MCLEAN,21149,USA,37.561622,-87.109518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9683256.484,4522429.535,13876,124290,UNKNOWN124290,UTICA,KY,42376,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.595425,-86.986173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9699399.035,4539746.531,13877,124292,UNKNOWN124292,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.71858,-87.131184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9689692.977,4542592.301,13878,124293,UNKNOWN124293,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.738799,-87.043993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-8764348.713,5077101.544,13879,124294,UNKNOWN124294,RIDGWAY,PA,15853,SUBSTATION,IN SERVICE,ELK,42047,USA,41.43758738,-78.73148404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,115,115,Y,Y
-8764513.998,5077107.904,13880,124295,UNKNOWN124295,RIDGWAY,PA,15853,SUBSTATION,IN SERVICE,ELK,42047,USA,41.43763022,-78.73296882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,138,138,Y,Y
-8763576.189,5048014.934,13881,124296,UNKNOWN124296,BROCKPORT,PA,15823,SUBSTATION,IN SERVICE,ELK,42047,USA,41.24140915,-78.72454434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,115,115,Y,Y
-8768951.937,5039465.758,13882,124297,UNKNOWN124297,DU BOIS,PA,15801,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.18363584,-78.7728355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,115,115,Y,Y
-8741593.236,5023122.382,13883,124299,UNKNOWN124299,PENFIELD,PA,15849,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.0730492,-78.52706811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,115,115,Y,Y
-8758268.119,5084386.169,13884,124300,UNKNOWN124300,JOHNSONBURG,PA,15845,SUBSTATION,IN SERVICE,ELK,42047,USA,41.48662689,-78.67686113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,138,-999999,Y,Y
-8757902.849,5085620.642,13885,124301,UNKNOWN124301,JOHNSONBURG,PA,15845,SUBSTATION,IN SERVICE,ELK,42047,USA,41.49493358,-78.67357986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,138,138,Y,Y
-8688289.281,5136759.539,13886,124302,UNKNOWN124302,COUDERSPORT,PA,16915,SUBSTATION,IN SERVICE,POTTER,42105,USA,41.83810778,-78.04823054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,115,115,Y,Y
-8603714.331,5134011.875,13887,124303,UNKNOWN124303,MIDDLEBURY TWP,PA,16901,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.81971574,-77.28848083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,115,115,Y,Y
-8609531.104,5157323.031,13888,124304,UNKNOWN124304,OSCEOLA TWP,PA,16942,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.9755859,-77.3407338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,115,115,Y,Y
-8580619.515,5132555.626,13889,124305,UNKNOWN124305,MANSFIELD,PA,16933,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.80996589,-77.08101658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,115,115,Y,Y
-8843465.198,5038653.509,13890,124306,UNKNOWN124306,CLARION,PA,16214,SUBSTATION,IN SERVICE,CLARION,42031,USA,41.1781442,-79.44219952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,115,-999999,Y,N
-8841817.75,5031614.595,13891,124307,UNKNOWN124307,MONROE TWP,PA,16255,SUBSTATION,IN SERVICE,CLARION,42031,USA,41.1305346,-79.42740024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,4,138,115,Y,Y
-8814775.581,5007306.511,13892,124308,UNKNOWN124308,TIMBLIN,PA,15767,SUBSTATION,IN SERVICE,JEFFERSON,42065,USA,40.96585448,-79.18447631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,115,115,Y,Y
-9115851.427,3342586.426,13893,124310,UNKNOWN124310,OKAHUMPKA,FL,34762,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.73993012,-81.88908665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-8532636.018,4792281.434,13894,124311,SHAWAN RD,COCKEYSVILLE,MD,21030,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.49122384,-76.64997349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",5/7/2015 0:00,IMAGERY,2/26/2020 0:00,1,-999999,-999999,Y,Y
-8531784.058,4790060.252,13895,124312,UNKNOWN124312,COCKEYSVILLE,MD,21030,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.4758238,-76.6423202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/7/2015 0:00,0,-999999,-999999,N,N
-9079396.441,3288562.685,13896,124313,UNKNOWN124313,KISSIMMEE,FL,34747,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.31354676,-81.56160593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,69,-999999,Y,N
-9058578.125,3287796.031,13897,124314,UNKNOWN124314,KISSIMMEE,FL,34744,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.30748354,-81.37459182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,69,69,Y,Y
-8969677.9,3315330.358,13898,124315,UNKNOWN124315,PATRICK AFB,FL,32925,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.52502668,-80.57598751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8970682.404,3311812.285,13899,124316,UNKNOWN124316,PATRICK AFB,FL,32925,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.49725602,-80.58501112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,115,115,Y,Y
-8970509.955,3311652.241,13900,124317,UNKNOWN124317,PATRICK AFB,FL,32925,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.4959925,-80.58346199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,115,115,Y,Y
-8971745.424,3305622.929,13901,124318,UNKNOWN124318,PATRICK AFB,FL,32925,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.44838127,-80.59456039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8984358.368,3254407.273,13902,124319,UNKNOWN124319,PALM BAY,FL,32907,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.04308789,-80.70786439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,5/11/2015 0:00,2,230,230,N,N
-8349413.476,5581344.42,13903,124321,UNKNOWN124321,NORWOOD,NY,13668,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.74422497,-75.00405739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,-999999,-999999,N,N
-8519419.377,5381791.279,13904,124322,UNKNOWN124322,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.45699118,-76.53124638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,115,115,Y,Y
-8384647.806,5454172.711,13905,124323,UNKNOWN124323,CROGHAN,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.92713267,-75.32057276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,8,115,-999999,Y,N
-8366462.459,5353959.432,13906,124324,UNKNOWN124324,TRENTON TOWN OF,NY,13304,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.27523327,-75.15721101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,5,-999999,-999999,N,N
-8709108.469,5361934.175,13907,124325,UNKNOWN124325,CARLTON TOWN OF,NY,14411,SUBSTATION,IN SERVICE,ORLEANS,36073,USA,43.32736858,-78.23525249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,0,-999999,-999999,N,N
-8234160.439,5042671.803,13908,124326,UNKNOWN124326,WEST HAVERSTRAW,NY,10993,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.20530751,-73.96872174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,-999999,-999999,N,N
-8235497.208,5050295.295,13909,124327,UNKNOWN124327,STONY POINT TOWN OF,NY,10986,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.25681068,-73.98073014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,-999999,-999999,N,N
