X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8321992.291,5080729.428,13910,124328,UNKNOWN124328,GLEN SPEY,NY,12737,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.46201464,-74.7577287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,69,69,Y,Y
-8206836.859,5282436.116,13911,124329,UNKNOWN124329,COHOES,NY,12047,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.80564795,-73.72326985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,-999999,-999999,N,N
-8978182.149,3314104.942,13912,124330,UNKNOWN124330,MERRITT ISLAND,FL,32953,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.51535443,-80.65238248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,115,-999999,Y,N
-9043868.782,3256211.47,13913,124331,UNKNOWN124331,KENANSVILLE,FL,34739,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.05739147,-81.24245554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,230,-999999,N,N
-9868764.013,5113676.977,13914,124332,UNKNOWN124332,SANDWICH,IL,60548,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.68343575,-88.65261549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-9868750.169,5113597.333,13915,124333,UNKNOWN124333,SANDWICH,IL,60548,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.68290142,-88.65249112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-9843205.456,5114436.488,13916,124334,UNKNOWN124334,BRISTOL,IL,60512,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.68853102,-88.42301905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-9826100.244,5070249.33,13917,124335,UNKNOWN124335,MORRIS,IL,60450,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.39142499,-88.26936033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,9,138,-999999,Y,N
-8530723.371,5251666.385,13918,124336,UNKNOWN124336,LANSING TOWN OF,NY,14882,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.60252446,-76.63279189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,7,115,-999999,Y,N
-8209661.149,5254952.453,13919,124337,UNKNOWN124337,RENSSELAER,NY,12144,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.62424883,-73.74864088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,4,345,345,Y,Y
-8209835.775,5255001.401,13920,124338,UNKNOWN124338,RENSSELAER,NY,12144,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.62457237,-73.75020956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,3,115,-999999,Y,N
-8405152.79,5517600.081,13921,124339,UNKNOWN124339,GOUVERNEUR TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.33608375,-75.50477216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,115,-999999,Y,N
-8836673.343,5226542.278,13922,124340,BERRY RD,POMFRET TOWN OF,NY,14063,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.43617728,-79.38118725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/12/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,N,N
-8831178.046,5172030.153,13923,124341,BAKER ST,BUSTI TOWN OF,NY,14750,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.07372937,-79.33182216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/12/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8834194.17,5173513.41,13924,124342,CUMMINS,BUSTI TOWN OF,NY,14710,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.08361903,-79.35891646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/12/2015 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-8812684.56,5243596.428,13925,124343,SILVER CREEK,SILVER CREEK,NY,14136,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.5491414,-79.16569235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/12/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8710721.696,5264513.778,13926,124344,UNKNOWN124344,WETHERSFIELD TOWN OF,NY,14066,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.68741613,-78.24974435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,0,-999999,-999999,N,N
-8817010.642,5177769.365,13927,124345,FALCONER,FALCONER,NY,14733,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.11198715,-79.2045542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/13/2015 0:00,IMAGERY,3/4/2019 0:00,7,115,-999999,Y,N
-8816455.272,5176999.358,13928,124347,UNKNOWN124347,JAMESTOWN,NY,14701,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.10685559,-79.19956523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,3,115,115,Y,Y
-8859061.608,5210675.592,13929,124348,WESTFIELD VILLAGE,WESTFIELD,NY,14787,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.33089555,-79.58230446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/13/2015 0:00,IMAGERY,3/4/2019 0:00,1,115,115,N,N
-8832152.035,5231556.846,13930,124349,UNKNOWN124349,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.4694142,-79.34057165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,1,115,115,Y,Y
-8831967.885,5231767.191,13931,124350,LUDIUM,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.47080799,-79.3389174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8830131.607,5232335.252,13932,124351,BENNETT RD,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.47457195,-79.32242183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/13/2015 0:00,IMAGERY,3/4/2019 0:00,4,115,115,Y,Y
-8828492.774,5234932.407,13933,124352,UNKNOWN124352,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.49177773,-79.30769995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,0,-999999,-999999,N,N
-8829023.794,5234074.362,13934,124353,E DUNKIRK,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.48609382,-79.31247018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/13/2015 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-8829470.676,5233883.861,13935,124354,UNKNOWN124354,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.48483183,-79.31648459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,115,115,Y,Y
-8827569.638,5203637.651,13936,124355,MOON SWITCHES,STOCKTON TOWN OF,NY,14718,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.28413951,-79.29940727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/13/2015 0:00,IMAGERY,3/4/2019 0:00,5,115,115,Y,Y
-8846429.973,5200236.599,13937,124356,HARTFIELD,DEWITTVILLE,NY,14728,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.26153243,-79.46883254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/13/2015 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-9585534.486,4830280.146,13938,124357,UNKNOWN124357,INDIANAPOLIS,IN,46203,SUBSTATION,IN SERVICE,MARION,18097,USA,39.75415045,-86.10832135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,4,138,-999999,Y,N
-9578801.226,4835181.276,13939,124358,UNKNOWN124358,INDIANAPOLIS,IN,46219,SUBSTATION,IN SERVICE,MARION,18097,USA,39.78799035,-86.04783545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,6,138,138,Y,Y
-9578933.092,4832790.058,13940,124359,UNKNOWN124359,INDIANAPOLIS,IN,46219,SUBSTATION,IN SERVICE,MARION,18097,USA,39.77148225,-86.04902002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,0,-999999,-999999,N,N
-9582285.831,4855251.743,13941,124360,UNKNOWN124360,INDIANAPOLIS,IN,46240,SUBSTATION,IN SERVICE,MARION,18097,USA,39.92639351,-86.07913819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9586074.018,4848580.313,13942,124361,UNKNOWN124361,INDIANAPOLIS,IN,46220,SUBSTATION,IN SERVICE,MARION,18097,USA,39.88041923,-86.11316805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9588769.887,4854124.941,13943,124362,UNKNOWN124362,INDIANAPOLIS,IN,46240,SUBSTATION,IN SERVICE,MARION,18097,USA,39.91863064,-86.13738545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,5,138,138,Y,Y
-9595981.264,4854307.267,13944,124363,UNKNOWN124363,INDIANAPOLIS,IN,46260,SUBSTATION,IN SERVICE,MARION,18097,USA,39.91988679,-86.20216636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9596545.618,4849096.981,13945,124364,UNKNOWN124364,INDIANAPOLIS,IN,46268,SUBSTATION,IN SERVICE,MARION,18097,USA,39.8839808,-86.20723604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,4,138,138,Y,Y
-9606617.187,4837749.625,13946,124366,UNKNOWN124366,INDIANAPOLIS,IN,46214,SUBSTATION,IN SERVICE,MARION,18097,USA,39.80571691,-86.29771047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9603900.785,4843507.48,13947,124367,UNKNOWN124367,INDIANAPOLIS,IN,46254,SUBSTATION,IN SERVICE,MARION,18097,USA,39.84544058,-86.27330862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9592167.666,4835680.611,13948,124368,UNKNOWN124368,INDIANAPOLIS,IN,46202,SUBSTATION,IN SERVICE,MARION,18097,USA,39.79143709,-86.16790822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,5,138,-999999,Y,N
-9593830.883,4835677.509,13949,124369,UNKNOWN124369,INDIANAPOLIS,IN,46202,SUBSTATION,IN SERVICE,MARION,18097,USA,39.79141567,-86.18284915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,0,-999999,-999999,N,N
-9608444.428,4829492.359,13950,124370,UNKNOWN124370,INDIANAPOLIS,IN,46231,SUBSTATION,IN SERVICE,MARION,18097,USA,39.74870962,-86.31412487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9595665.98,4852151.065,13951,124371,UNKNOWN124371,INDIANAPOLIS,IN,46260,SUBSTATION,IN SERVICE,MARION,18097,USA,39.9050299,-86.19933411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9602705.428,4853819.204,13952,124372,UNKNOWN124372,INDIANAPOLIS,IN,46268,SUBSTATION,IN SERVICE,MARION,18097,USA,39.91652417,-86.26257055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,138,138,Y,Y
-9607603.075,4852953.724,13953,124373,UNKNOWN124373,INDIANAPOLIS,IN,46278,SUBSTATION,IN SERVICE,MARION,18097,USA,39.91056084,-86.30656686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,138,138,Y,Y
-9610402.177,4837816.269,13954,124374,UNKNOWN124374,INDIANAPOLIS,IN,46234,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.80617682,-86.33171162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,1,138,138,Y,Y
-9608174.324,4826198.79,13955,124375,UNKNOWN124375,INDIANAPOLIS,IN,46241,SUBSTATION,IN SERVICE,MARION,18097,USA,39.725958,-86.31169848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9614595.279,4822256.607,13956,124376,UNKNOWN124376,PLAINFIELD,IN,46168,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.69871594,-86.3693789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9612572.48,4819778.93,13957,124377,UNKNOWN124377,PLAINFIELD,IN,46168,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.6815887,-86.35120779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,6/24/2015 0:00,1,138,138,Y,Y
-9610888.097,4858718.47,13958,124378,ROYALTON,ZIONSVILLE,IN,46077,SUBSTATION,IN SERVICE,BOONE,18011,USA,39.95027131,-86.33607671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,4/14/2020 0:00,1,138,138,Y,Y
-9581872.216,4830827.73,13959,124379,UNKNOWN124379,INDIANAPOLIS,IN,46219,SUBSTATION,IN SERVICE,MARION,18097,USA,39.75793208,-86.07542262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,138,138,Y,Y
-9592570.381,4828630.993,13960,124380,UNKNOWN124380,INDIANAPOLIS,IN,46225,SUBSTATION,IN SERVICE,MARION,18097,USA,39.74276012,-86.17152587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,138,138,Y,Y
-9615836.345,4833795.575,13961,124381,UNKNOWN124381,AVON,IN,46123,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.77842446,-86.38052758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9615657.789,4842362.748,13962,124382,UNKNOWN124382,BROWNSBURG,IN,46112,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.83754486,-86.37892358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9622865.129,4845734.416,13963,124383,UNKNOWN124383,PITTSBORO,IN,46167,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.86079814,-86.44366822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,69,69,Y,Y
-9615408.639,4827254.695,13964,124384,UNKNOWN124384,AVON,IN,46123,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.73325289,-86.37668543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,69,69,Y,Y
-9601680.513,4827175.348,13965,124385,UNKNOWN124385,INDIANAPOLIS,IN,46241,SUBSTATION,IN SERVICE,MARION,18097,USA,39.73270474,-86.25336358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,138,138,Y,Y
-9573165.328,4850668.678,13966,124386,UNKNOWN124386,INDIANAPOLIS,IN,46256,SUBSTATION,IN SERVICE,MARION,18097,USA,39.89481392,-85.99720731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,138,138,Y,Y
-9578474.193,4853325.698,13967,124387,CASTLETON,INDIANAPOLIS,IN,46250,SUBSTATION,IN SERVICE,MARION,18097,USA,39.91312388,-86.04489766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,4/14/2020 0:00,3,138,138,Y,Y
-8947447.496,3085538.222,13968,124389,UNKNOWN124389,LOXAHATCHEE,FL,33470,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.69596939,-80.37628839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,-999999,-999999,N,N
-8947456.237,3085942.04,13969,124390,UNKNOWN124390,LOXAHATCHEE,FL,33470,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.69921021,-80.37636692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,5,-999999,-999999,N,N
-9111773.278,4637146.724,13970,124391,TACKETT CREEK,ST ALBANS,WV,25177,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.4074564,-81.85245201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,10/24/2017 0:00,2,138,138,Y,Y
-8641964.789,4863867.682,13971,124392,LETTERKENNY,GREENE TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.98572218,-77.63209055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",5/19/2015 0:00,IMAGERY,3/22/2018 0:00,4,138,-999999,Y,N
-8638999.586,4857025.609,13972,124393,GRAND POINT,GREENE TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.93861242,-77.60545368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",5/19/2015 0:00,IMAGERY,3/22/2018 0:00,4,138,-999999,Y,N
-8648508.871,4846188.273,13973,124394,GUILFORD,GUILFORD TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.86392764,-77.69087704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",5/19/2015 0:00,IMAGERY,3/22/2018 0:00,5,138,69,Y,Y
-8648038.046,4846658.469,13974,124395,UNKNOWN124395,GUILFORD TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.86716966,-77.68664755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,138,-999999,Y,N
-8650265.69,4833753.818,13975,124396,ANTRIM,ANTRIM TWP,PA,17225,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.77813618,-77.70665881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",5/19/2015 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8704110.841,4831830.011,13976,124397,WARFORDSBURG,WARFORDSBURG,PA,17267,SUBSTATION,IN SERVICE,FULTON,42057,USA,39.76485331,-78.19035803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",5/19/2015 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8683209.791,4855112.059,13977,124398,MCCONNELLSBURG,AYR TWP,PA,17233,SUBSTATION,IN SERVICE,FULTON,42057,USA,39.92543124,-78.00260071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",5/19/2015 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8859723.35,4909495.149,13978,124399,UNKNOWN124399,HEMPFIELD TWP,PA,15601,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.29905068,-79.58824899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,3,138,138,Y,Y
-8923228.322,3034606.345,13979,124400,UNKNOWN124400,DEERFIELD BEACH,FL,33442,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.28648116,-80.15872385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,138,-999999,Y,N
-9671990.269,4872696.642,13980,124401,UNKNOWN124401,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.04646429,-86.88496687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,1/16/2019 0:00,1,138,138,Y,Y
-9671330.982,4870699.314,13981,124402,SPANN AVE,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.03272766,-86.87904439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9673216.776,4868636.961,13982,124403,UNKNOWN124403,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.01854092,-86.89598476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,1/16/2019 0:00,2,138,138,Y,Y
-9676265.64,4870720.258,13983,124404,UNKNOWN124404,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.03287172,-86.92337318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,1/16/2019 0:00,2,138,138,Y,Y
-9450687.622,4838959.814,13984,124405,UNKNOWN124405,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.81406795,-84.89697136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,1,69,69,Y,Y
-9448733.11,4842711.234,13985,124406,UNKNOWN124406,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.83994861,-84.87941368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,1,69,69,Y,Y
-9448687.02,4842810.068,13986,124407,UNKNOWN124407,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.84063033,-84.87899965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,69,69,Y,Y
-9463185.156,4839695.274,13987,124408,UNKNOWN124408,CENTERVILLE,IN,47330,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.81914259,-85.00923862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,1,69,69,Y,Y
-9455144.711,4827311.968,13988,124409,UNKNOWN124409,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.73364855,-84.93701008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,69,69,Y,Y
-9443566.417,4843541.053,13989,124410,UNKNOWN124410,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.84567213,-84.83300049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,3,69,69,Y,Y
-9539063.084,4847290.798,13990,124411,UNKNOWN124411,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.87152934,-85.69086164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,0,-999999,-999999,N,N
-9575815.074,4838492.473,13991,124412,UNKNOWN124412,INDIANAPOLIS,IN,46219,SUBSTATION,IN SERVICE,MARION,18097,USA,39.81084313,-86.02101039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,138,Y,Y
-9558124.114,4855368.73,13992,124413,UNKNOWN124413,FORTVILLE,IN,46040,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.92719942,-85.86208979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,69,69,Y,Y
-9572848.138,4859644.767,13993,124414,UNKNOWN124414,FISHERS,IN,46037,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.95664995,-85.99435795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,3,69,69,Y,Y
-9578840.041,4857758.087,13994,124415,UNKNOWN124415,FISHERS,IN,46038,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.9436573,-86.04818413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/20/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9583143.875,4858940.841,13995,124416,UNKNOWN124416,CARMEL,IN,46033,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.95180264,-86.08684613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,69,69,Y,Y
-9589676.449,4870571.478,13996,124417,UNKNOWN124417,WESTFIELD,IN,46074,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.03184837,-86.14552924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,69,69,Y,Y
-9593845.719,4870640.926,13997,124418,UNKNOWN124418,WESTFIELD,IN,46074,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.03232605,-86.18298243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,69,69,Y,Y
-9752937.181,5111330.483,13998,124419,UNKNOWN124419,CHICAGO,IL,60628,SUBSTATION,IN SERVICE,COOK,17031,USA,41.66769145,-87.61212534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,3,138,-999999,Y,N
-9754197.465,5091668.8,13999,124420,UNKNOWN124420,GLENWOOD,IL,60425,SUBSTATION,IN SERVICE,COOK,17031,USA,41.53561589,-87.62344667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-9754499.374,5128498.962,14000,124421,UNKNOWN124421,CHICAGO,IL,60621,SUBSTATION,IN SERVICE,COOK,17031,USA,41.782798,-87.62615877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,N,N
-9745085.582,5121491.445,14001,124422,UNKNOWN124422,CHICAGO,IL,60617,SUBSTATION,IN SERVICE,COOK,17031,USA,41.73584081,-87.54159323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-9747023.274,5114252.06,14002,124423,UNKNOWN124423,CHICAGO,IL,60617,SUBSTATION,IN SERVICE,COOK,17031,USA,41.6872938,-87.55899982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,6,138,138,Y,Y
-9746078.578,5114205.418,14003,124424,UNKNOWN124424,CHICAGO,IL,60617,SUBSTATION,IN SERVICE,COOK,17031,USA,41.6869809,-87.55051347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,4,138,138,Y,Y
-9746739.063,5113796.885,14004,124425,UNKNOWN124425,CHICAGO,IL,60617,SUBSTATION,IN SERVICE,COOK,17031,USA,41.68424019,-87.5564467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-9746796.703,5113795.201,14005,124426,UNKNOWN124426,CHICAGO,IL,60617,SUBSTATION,IN SERVICE,COOK,17031,USA,41.68422889,-87.55696449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-9773109.608,5124064.827,14006,124427,UNKNOWN124427,BEDFORD PARK,IL,60459,SUBSTATION,IN SERVICE,COOK,17031,USA,41.75308897,-87.79333734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-9775013.32,5109844.34,14007,124428,UNKNOWN124428,PALOS HEIGHTS,IL,60463,SUBSTATION,IN SERVICE,COOK,17031,USA,41.65771786,-87.81043867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,4,138,138,Y,Y
-9773740.619,5103717.973,14008,124429,UNKNOWN124429,ORLAND PARK,IL,60462,SUBSTATION,IN SERVICE,COOK,17031,USA,41.61658718,-87.79900581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,4,345,345,N,N
-9804843.597,5091159.565,14009,124430,UNKNOWN124430,JOLIET,IL,60432,SUBSTATION,IN SERVICE,WILL,17197,USA,41.53219156,-88.07840862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-9774800.477,5121878.487,14010,124431,UNKNOWN124431,BRIDGEVIEW,IL,60455,SUBSTATION,IN SERVICE,COOK,17031,USA,41.73843527,-87.80852668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,4,138,138,Y,Y
-9775211.021,5116887.294,14011,124432,UNKNOWN124432,PALOS HILLS,IL,60465,SUBSTATION,IN SERVICE,COOK,17031,USA,41.70496981,-87.81221466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,4,138,138,Y,Y
-9764194.772,5131755.793,14012,124433,UNKNOWN124433,CHICAGO,IL,60632,SUBSTATION,IN SERVICE,COOK,17031,USA,41.80461024,-87.71325401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,-999999,-999999,N,N
-9771073.233,5132808.298,14013,124434,UNKNOWN124434,BERWYN,IL,60402,SUBSTATION,IN SERVICE,COOK,17031,USA,41.81165768,-87.77504427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,138,138,Y,Y
-9757606.46,5138122.264,14014,124435,UNKNOWN124435,CHICAGO,IL,60608,SUBSTATION,IN SERVICE,COOK,17031,USA,41.8472275,-87.65407019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,-999999,-999999,N,N
-9757818.562,5138640.891,14015,124436,UNKNOWN124436,CHICAGO,IL,60608,SUBSTATION,IN SERVICE,COOK,17031,USA,41.85069794,-87.65597554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,5,345,-999999,Y,N
-9764691.463,5135442.461,14016,124437,UNKNOWN124437,CHICAGO,IL,60623,SUBSTATION,IN SERVICE,COOK,17031,USA,41.82929231,-87.71771586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,138,-999999,Y,N
-9764812.198,5134997.657,14017,124438,UNKNOWN124438,CHICAGO,IL,60632,SUBSTATION,IN SERVICE,COOK,17031,USA,41.82631487,-87.71880044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,-999999,-999999,N,N
-8947059.819,2983270.676,14018,124439,UNKNOWN124439,MIAMI,FL,33178,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.87227855,-80.37280583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,-999999,-999999,N,N
-9729018.62,4816826.706,14019,124440,UNKNOWN124440,CLINTON,IN,47842,SUBSTATION,IN SERVICE,VERMILLION,18165,USA,39.66117556,-87.39726126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,3,138,-999999,Y,Y
-9718699.366,4815442.988,14020,124441,UNKNOWN124441,ROSEDALE,IN,47874,SUBSTATION,IN SERVICE,PARKE,18121,USA,39.65160576,-87.30456182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,-999999,-999999,Y,Y
-9732057.685,4797703.851,14021,124442,UNKNOWN124442,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.52880456,-87.42456165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/26/2015 0:00,IMAGERY,6/24/2015 0:00,8,230,-999999,Y,N
-9732036.892,4797385.086,14022,124443,UNKNOWN124443,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.52659589,-87.42437486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/26/2015 0:00,IMAGERY,6/24/2015 0:00,5,138,-999999,Y,N
-9735380.868,4790195.569,14023,124444,UNKNOWN124444,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.47676208,-87.4544143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,-999999,-999999,N,N
-9738631.39,4786747.956,14024,124445,UNKNOWN124445,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.45285244,-87.48361424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,-999999,-999999,Y,Y
-9723817.51,4803473.576,14025,124446,UNKNOWN124446,TERRE HAUTE,IN,47805,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.56877003,-87.35053889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/26/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9725684.067,4805496.28,14026,124447,UNKNOWN124447,TERRE HAUTE,IN,47805,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.58277535,-87.36730646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,138,-999999,Y,Y
-9725121.343,4807835.42,14027,124448,UNKNOWN124448,ROSEDALE,IN,47874,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.59896816,-87.36225142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,-999999,-999999,Y,Y
-9728378.508,4798241.084,14028,124449,UNKNOWN124449,TERRE HAUTE,IN,47805,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.53252682,-87.39151103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/26/2015 0:00,IMAGERY,6/24/2015 0:00,6,230,-999999,Y,N
-9728330.723,4798674.66,14029,124450,UNKNOWN124450,TERRE HAUTE,IN,47805,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.53553073,-87.39108178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,-999999,-999999,N,N
-9729271.626,4754199.769,14030,124451,UNKNOWN124451,FARMERSBURG,IN,47850,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.22672191,-87.39953405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9742456.816,4761021.266,14031,124452,UNKNOWN124452,FARMERSBURG,IN,47850,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.27417526,-87.51797862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9737182.782,4736589.714,14032,124453,UNKNOWN124453,SULLIVAN,IN,47882,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.10407017,-87.47060117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9686269.275,4731981.485,14033,124454,WORTHINGTON PRIMARY SUBSTATION,SWITZ CITY,IN,47465,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.07193916,-87.01323736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/26/2015 0:00,IMAGERY,4/14/2020 0:00,10,345,-999999,Y,Y
-9778353.361,5183811.256,14034,124456,UNKNOWN124456,DEERFIELD,IL,60015,SUBSTATION,IN SERVICE,COOK,17031,USA,42.15223766,-87.84044277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8792616.775,4972865.114,14035,124457,UNKNOWN124457,CLYMER,PA,15728,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.73181882,-78.98542036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,115,115,Y,Y
-8809090.348,4955394.06,14036,124458,UNKNOWN124458,INDIANA,PA,15701,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.6127839,-79.13340499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,115,-999999,Y,Y
-8812026.547,4947208.486,14037,124459,UNKNOWN124459,CENTER TWP,PA,15748,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.55694033,-79.15978131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,-999999,-999999,N,N
-8818811.193,4949944.97,14038,124460,UNKNOWN124460,INDIANA,PA,15701,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.57561434,-79.22072883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,-999999,-999999,N,N
-8822043.529,4929894.768,14039,124461,UNKNOWN124461,BLAIRSVILLE,PA,15717,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.43866922,-79.24976539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,138,115,Y,Y
-8830077.881,4930359.738,14040,124462,UNKNOWN124462,BLAIRSVILLE,PA,15717,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.44184818,-79.3219392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,138,138,Y,Y
-8835612.821,4914497.763,14041,124463,UNKNOWN124463,LATROBE,PA,15650,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.33331621,-79.37166042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,1,138,138,Y,Y
-8829158.246,4914386.774,14042,124464,UNKNOWN124464,DERRY TWP,PA,15627,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.33255617,-79.31367798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,1,138,138,Y,Y
-8580179.53,5091870.912,14043,124465,UNKNOWN124465,ROARING BRANCH,PA,17765,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.53697494,-77.07706412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,3,230,-999999,Y,N
-8569887.073,5152799.786,14044,124466,UNKNOWN124466,MILLERTON,PA,16936,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.94537095,-76.98460541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,115,-999999,Y,Y
-8582861.974,5155539.502,14045,124467,UNKNOWN124467,TIOGA,PA,16946,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.96367376,-77.10116092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,1,-999999,-999999,Y,Y
-8234817.24,4972237.131,14046,124468,EAST 13TH STREET,NEW YORK,NY,10009,SUBSTATION,IN SERVICE,NEW YORK,36061,USA,40.72754389,-73.97462188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.bnl.gov/rsgworkshop/files/talks/Reilly.pdf",5/11/2015 0:00,IMAGERY,4/27/2018 0:00,2,345,345,N,N
-8434848.685,5471042.426,14047,124470,UNKNOWN124470,FORT DRUM,NY,13602,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.03617739,-75.77153493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,115,115,Y,Y
-8192491.763,5357075.778,14048,124471,UNKNOWN124471,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.29561187,-73.59440566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,2,-999999,-999999,N,N
-8457611.956,5177713.039,14049,124472,WESTOVER,UNION TOWN OF,NY,13790,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.11161179,-75.97602087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyseg.com/MediaLibrary/2/5/Content%20Management/Shared/SuppliersPartners/PDFs%20and%20Docs/NYSEG-RGE%202015%20Local%20Transmission%20Plan.pdf",5/11/2015 0:00,IMAGERY,4/3/2018 0:00,13,115,-999999,Y,N
-9501490.685,4853754.609,14050,124473,NEW CASTLE,NEW CASTLE,IN,47362,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.91607912,-85.35334304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,4/14/2020 0:00,7,138,-999999,Y,N
-9573860.736,4819619.544,14051,124474,UNKNOWN124474,INDIANAPOLIS,IN,46239,SUBSTATION,IN SERVICE,MARION,18097,USA,39.68048678,-86.00345427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,8,230,138,N,Y
-9564044.6,4835984.577,14052,124475,UNKNOWN124475,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.79353517,-85.91527442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9547997.441,4840353.818,14053,124476,UNKNOWN124476,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.82368618,-85.77112034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-9501625.751,4853931.359,14054,124478,UNKNOWN124478,NEW CASTLE,IN,47362,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.9172969,-85.35455636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,-999999,Y,N
-9550352.156,4839622.358,14055,124479,UNKNOWN124479,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.81863949,-85.7922731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-9555727.076,4838483.386,14056,124480,UNKNOWN124480,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.81078043,-85.84055683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,6,230,69,N,Y
-9504214.396,4849318.277,14057,124481,UNKNOWN124481,NEW CASTLE,IN,47362,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.88550621,-85.37781055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9517880.304,4852248.97,14058,124482,UNKNOWN124482,SHIRLEY,IN,47384,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.90570456,-85.50057349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9498378.922,4837973.065,14059,124483,UNKNOWN124483,LEWISVILLE,IN,47352,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.80725886,-85.3253896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-9504594.166,4862417.434,14060,124484,UNKNOWN124484,NEW CASTLE,IN,47362,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.97573948,-85.38122209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9505919.561,4855830.359,14061,124485,UNKNOWN124485,NEW CASTLE,IN,47362,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.93037942,-85.39312831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9507084.607,4845667.758,14062,124486,UNKNOWN124486,LEWISVILLE,IN,47352,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.8603385,-85.4035941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9521972.932,4836046.638,14063,124487,UNKNOWN124487,KNIGHTSTOWN,IN,46148,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.79396353,-85.5373382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9550367.113,4840922.563,14064,124488,UNKNOWN124488,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.82760998,-85.79240747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,1,69,69,Y,Y
-9550957.585,4833044.713,14065,124489,UNKNOWN124489,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.77324048,-85.79771176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9561891.974,4826014.542,14066,124490,UNKNOWN124490,NEW PALESTINE,IN,46163,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.72468501,-85.89593706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9574433.773,4844332.176,14067,124492,UNKNOWN124492,INDIANAPOLIS,IN,46216,SUBSTATION,IN SERVICE,MARION,18097,USA,39.85112831,-86.00860195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-9578868.533,4841062.731,14068,124493,LAWRENCE,INDIANAPOLIS,IN,46226,SUBSTATION,IN SERVICE,MARION,18097,USA,39.82857697,-86.04844008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,4/14/2020 0:00,4,138,138,Y,Y
-9585767.608,4845008.162,14069,124494,NORTHEAST,INDIANAPOLIS,IN,46220,SUBSTATION,IN SERVICE,MARION,18097,USA,39.85579007,-86.11041552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,4/14/2020 0:00,6,138,138,Y,Y
-9570118.004,4839812.426,14070,124495,GERMAN CHURCH,INDIANAPOLIS,IN,46235,SUBSTATION,IN SERVICE,MARION,18097,USA,39.81995089,-85.96983274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,4/14/2020 0:00,3,138,138,Y,Y
-9570197.903,4833138.323,14071,124496,UNKNOWN124496,INDIANAPOLIS,IN,46229,SUBSTATION,IN SERVICE,MARION,18097,USA,39.77388679,-85.97055048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,3,138,138,Y,Y
-9572606.315,4818343.352,14072,124497,UNKNOWN124497,INDIANAPOLIS,IN,46259,SUBSTATION,IN SERVICE,MARION,18097,USA,39.67166316,-85.99218562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,-999999,Y,Y
-9579099.151,4832378.568,14073,124498,UNKNOWN124498,INDIANAPOLIS,IN,46219,SUBSTATION,IN SERVICE,MARION,18097,USA,39.76864106,-86.05051176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,8,138,138,Y,Y
-9560130.188,4841651.477,14074,124499,UNKNOWN124499,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.83263845,-85.88011066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,69,69,Y,Y
-9561330.909,4849162.324,14075,124500,UNKNOWN124500,MC CORDSVILLE,IN,46055,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.88443122,-85.89089692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,1,69,69,Y,Y
-9588535.027,4822677.3,14076,124502,UNKNOWN124502,INDIANAPOLIS,IN,46227,SUBSTATION,IN SERVICE,MARION,18097,USA,39.70162361,-86.13527567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9578895.338,4826520.834,14077,124503,UNKNOWN124503,INDIANAPOLIS,IN,46239,SUBSTATION,IN SERVICE,MARION,18097,USA,39.72818297,-86.04868087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,7,138,-999999,Y,N
-9595096.331,4824007.575,14078,124504,UNKNOWN124504,INDIANAPOLIS,IN,46217,SUBSTATION,IN SERVICE,MARION,18097,USA,39.71081716,-86.19421686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,8,345,138,N,Y
-9581393.716,4819426.938,14079,124505,UNKNOWN124505,INDIANAPOLIS,IN,46237,SUBSTATION,IN SERVICE,MARION,18097,USA,39.67915517,-86.07112418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9616203.022,4816790.322,14080,124507,PLAINFIELD SOUTH,PLAINFIELD,IN,46168,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.66092394,-86.3838215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,4/14/2020 0:00,6,138,69,Y,Y
-9585972.534,4814162.154,14081,124508,UNKNOWN124508,INDIANAPOLIS,IN,46227,SUBSTATION,IN SERVICE,MARION,18097,USA,39.64274633,-86.1122564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9591953.732,4829552.256,14082,124509,CENTER,INDIANAPOLIS,IN,46225,SUBSTATION,IN SERVICE,MARION,18097,USA,39.74912331,-86.16598642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,4/14/2020 0:00,6,138,138,Y,Y
-9595325.593,4824141.559,14083,124510,UNKNOWN124510,INDIANAPOLIS,IN,46217,SUBSTATION,IN SERVICE,MARION,18097,USA,39.71174305,-86.19627636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,5,138,-999999,Y,N
-9594925.032,4824488.253,14084,124511,UNKNOWN124511,INDIANAPOLIS,IN,46217,SUBSTATION,IN SERVICE,MARION,18097,USA,39.71413882,-86.19267806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,-999999,Y,N
-9595182.628,4826071.652,14085,124512,UNKNOWN124512,INDIANAPOLIS,IN,46225,SUBSTATION,IN SERVICE,MARION,18097,USA,39.72507959,-86.19499209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-9592535.232,4831517.576,14086,124513,UNKNOWN124513,INDIANAPOLIS,IN,46225,SUBSTATION,IN SERVICE,MARION,18097,USA,39.76269587,-86.17121013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,4,138,-999999,Y,N
-9593517.74,4828771.246,14087,124514,UNKNOWN124514,INDIANAPOLIS,IN,46221,SUBSTATION,IN SERVICE,MARION,18097,USA,39.74372889,-86.18003614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,3,138,138,Y,Y
-9595236.968,4824501.981,14088,124515,UNKNOWN124515,INDIANAPOLIS,IN,46217,SUBSTATION,IN SERVICE,MARION,18097,USA,39.71423369,-86.19548023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,3,-999999,-999999,N,N
-9595429.901,4822720.985,14089,124516,UNKNOWN124516,INDIANAPOLIS,IN,46222,SUBSTATION,IN SERVICE,MARION,18097,USA,39.70192554,-86.19721338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,0,-999999,-999999,N,N
-9595465.931,4833119.823,14090,124517,UNKNOWN124517,INDIANAPOLIS,IN,46222,SUBSTATION,IN SERVICE,MARION,18097,USA,39.77375906,-86.19753704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9594148.195,4834400.234,14091,124518,UNKNOWN124518,INDIANAPOLIS,IN,46202,SUBSTATION,IN SERVICE,MARION,18097,USA,39.78259876,-86.18569962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,0,-999999,-999999,N,N
-9594136.971,4830067.491,14092,124519,UNKNOWN124519,INDIANAPOLIS,IN,46221,SUBSTATION,IN SERVICE,MARION,18097,USA,39.7526818,-86.18559879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,0,-999999,-999999,N,N
-9607265.661,4817907.951,14093,124520,UNKNOWN124520,CAMBY,IN,46113,SUBSTATION,IN SERVICE,MARION,18097,USA,39.66865252,-86.30353582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
