X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9596967.722,4827687.948,14094,124521,UNKNOWN124521,INDIANAPOLIS,IN,46241,SUBSTATION,IN SERVICE,MARION,18097,USA,39.73624587,-86.21102786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,5,138,-999999,Y,N
-9597108.743,4827543.474,14095,124522,UNKNOWN124522,INDIANAPOLIS,IN,46241,SUBSTATION,IN SERVICE,MARION,18097,USA,39.73524783,-86.21229467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-9598933.157,4834151.322,14096,124523,UNKNOWN124523,INDIANAPOLIS,IN,46222,SUBSTATION,IN SERVICE,MARION,18097,USA,39.78088041,-86.22868366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,4,138,-999999,Y,N
-9588387.791,4831933.231,14097,124524,UNKNOWN124524,INDIANAPOLIS,IN,46201,SUBSTATION,IN SERVICE,MARION,18097,USA,39.76556605,-86.13395303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9589515.724,4834229.685,14098,124525,UNKNOWN124525,INDIANAPOLIS,IN,46202,SUBSTATION,IN SERVICE,MARION,18097,USA,39.78142139,-86.14408542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,3,138,138,Y,Y
-8398999.39,5296149.378,14099,124526,UNKNOWN124526,MADISON,NY,13402,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.89596063,-75.44949523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,115,-999999,Y,N
-8346259.455,5561624.039,14100,124527,UNKNOWN124527,POTSDAM,NY,13676,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.61826528,-74.97572433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,0,-999999,-999999,N,N
-8376494.576,5453014.365,14101,124528,UNKNOWN124528,CROGHAN,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.91963784,-75.24733105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,5,115,-999999,Y,N
-8228723.047,5360520.803,14102,124529,UNKNOWN124529,HADLEY,NY,12835,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.31813184,-73.91987682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,2,115,-999999,Y,N
-8791180.258,5183846.72,14103,124530,COLD SPRING RD,RANDOLPH,NY,14772,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.15247384,-78.97251592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/14/2015 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-8810865.32,4853089.685,14104,124531,UNKNOWN124531,ROCKWOOD,PA,15557,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.91149767,-79.14934983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,115,-999999,Y,Y
-8829565.611,4828679.631,14105,124532,UNKNOWN124532,CONFLUENCE,PA,15424,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.74309608,-79.3173374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,115,115,Y,Y
-8780741.401,4860907.395,14106,124533,UNKNOWN124533,BERLIN,PA,15530,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.96534368,-78.87874206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,-999999,-999999,N,N
-8774791.525,4863488.51,14107,124534,UNKNOWN124534,BERLIN,PA,15530,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.98311231,-78.82529342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,-999999,-999999,N,N
-8740408.064,4876338.396,14108,124535,UNKNOWN124535,BEDFORD,PA,15522,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,40.07150334,-78.51642153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,-999999,-999999,N,N
-8748242.564,4855988.113,14109,124536,BEDFORD RURAL,BEDFORD,PA,15522,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,39.93146611,-78.58680004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,4/29/2020 0:00,2,-999999,-999999,N,N
-8748363.085,4855761.859,14110,124537,UNKNOWN124537,BEDFORD,PA,15522,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,39.92990756,-78.5878827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,1,-999999,-999999,N,N
-8728450.762,4868825.171,14111,124538,UNKNOWN124538,EVERETT,PA,15537,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,40.01983572,-78.40900726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,115,-999999,Y,Y
-8721458.715,4904517.724,14112,124539,UNKNOWN124539,MARTINSBURG,PA,16662,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,40.26494043,-78.34619663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,115,115,Y,Y
-8670881.093,4919683.489,14113,124540,UNKNOWN124540,SHIRLEY TWP,PA,17066,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.36881761,-77.89185013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,1,115,115,Y,Y
-8640150.598,4865599.097,14114,124541,GREENE,GREENE TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.99763835,-77.61579339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",5/15/2015 0:00,IMAGERY,3/22/2018 0:00,3,138,-999999,Y,N
-9599579.841,4834022.584,14115,124542,UNKNOWN124542,INDIANAPOLIS,IN,46222,SUBSTATION,IN SERVICE,MARION,18097,USA,39.77999166,-86.23449292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,0,-999999,-999999,N,N
-9600035.52,4833404.626,14116,124543,UNKNOWN124543,INDIANAPOLIS,IN,46222,SUBSTATION,IN SERVICE,MARION,18097,USA,39.77572538,-86.23858635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,138,138,Y,Y
-9594591.55,4827549.192,14117,124544,UNKNOWN124544,INDIANAPOLIS,IN,46221,SUBSTATION,IN SERVICE,MARION,18097,USA,39.73528734,-86.18968234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,0,-999999,-999999,N,N
-9600364.733,4834275.147,14118,124545,UNKNOWN124545,INDIANAPOLIS,IN,46224,SUBSTATION,IN SERVICE,MARION,18097,USA,39.78173523,-86.24154373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,-999999,-999999,N,N
-9626664.488,4847238.057,14119,124546,UNKNOWN124546,PITTSBORO,IN,46167,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.87116572,-86.47779845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,69,69,Y,Y
-9588824.569,4844057.521,14120,124549,CHESTVIEW AVENUE,INDIANAPOLIS,IN,46220,SUBSTATION,IN SERVICE,MARION,18097,USA,39.84923413,-86.13787667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,4/14/2020 0:00,3,138,138,Y,Y
-9733614.229,4854330.176,14121,124551,UNKNOWN124551,CAYUGA,IN,47928,SUBSTATION,IN SERVICE,VERMILLION,18165,USA,39.92004463,-87.43854432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,1/16/2019 0:00,2,345,345,N,N
-9732289.827,4855090.025,14122,124552,UNKNOWN124552,CLINTON,IN,47842,SUBSTATION,IN SERVICE,VERMILLION,18165,USA,39.92527944,-87.42664701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,1/16/2019 0:00,7,345,-999999,N,N
-9733090.678,4826065.545,14123,124553,CLINTON,CLINTON,IN,47842,SUBSTATION,IN SERVICE,VERMILLION,18165,USA,39.72503739,-87.43384117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,4/14/2020 0:00,2,230,230,N,N
-9680423.604,4877538.359,14124,124554,UNKNOWN124554,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.07975172,-86.9607248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,1/16/2019 0:00,4,138,138,Y,Y
-9711563.428,4832739.799,14125,124555,UNKNOWN124555,ROCKVILLE,IN,47872,SUBSTATION,IN SERVICE,PARKE,18121,USA,39.77113523,-87.2404586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9705477.651,4841797.588,14126,124556,UNKNOWN124556,ROCKVILLE,IN,47872,SUBSTATION,IN SERVICE,PARKE,18121,USA,39.83364637,-87.18578913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,138,138,Y,Y
-9734484.669,4855061.578,14127,124558,UNKNOWN124558,CAYUGA,IN,47928,SUBSTATION,IN SERVICE,VERMILLION,18165,USA,39.92508347,-87.44636361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,1/16/2019 0:00,4,345,-999999,N,N
-9709367.299,4907002.267,14128,124559,ATTICA 230KV SUBSTATION,ATTICA,IN,47918,SUBSTATION,IN SERVICE,FOUNTAIN,18045,USA,40.28196913,-87.22073044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/19/2015 0:00,IMAGERY,4/14/2020 0:00,2,230,230,N,N
-9662978.747,4860709.543,14129,124561,UNKNOWN124561,NEW ROSS,IN,47968,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,39.96398146,-86.80401498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,1/16/2019 0:00,4,230,-999999,N,Y
-9616342.655,4824415.362,14130,124562,UNKNOWN124562,PLAINFIELD,IN,46168,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.71363513,-86.38507584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/19/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9551362.035,4833914.126,14131,124563,UNKNOWN124563,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.7792429,-85.801345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,69,69,Y,Y
-9548270.414,4834562.834,14132,124564,UNKNOWN124564,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.78372124,-85.7735725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,1,69,69,Y,Y
-9538854.069,4832853.463,14133,124565,UNKNOWN124565,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.77192002,-85.68898403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,1,69,69,Y,Y
-9549182.859,4822518.675,14134,124566,UNKNOWN124566,GREENFIELD,IN,46140,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.70052727,-85.78176913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,69,69,Y,Y
-9589561.105,4839829.583,14135,124567,UNKNOWN124567,INDIANAPOLIS,IN,46205,SUBSTATION,IN SERVICE,MARION,18097,USA,39.82006927,-86.14449308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,1,-999999,-999999,N,N
-9664102.819,4801549.472,14136,124568,UNKNOWN124568,CLOVERDALE,IN,46120,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.55544479,-86.8141127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,4,138,-999999,Y,Y
-9664381.738,4800793.002,14137,124569,UNKNOWN124569,CLAYTON,IN,46118,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.55020522,-86.81661827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,1,138,138,Y,Y
-9638561.341,4811295.762,14138,124570,UNKNOWN124570,CLAYTON,IN,46118,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.62291561,-86.5846697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,0,-999999,-999999,N,N
-9638527.924,4810886.891,14139,124571,UNKNOWN124571,CLAYTON,IN,46118,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.62008643,-86.5843695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,4,138,138,Y,Y
-9631465.875,4830216.495,14140,124572,UNKNOWN124572,DANVILLE,IN,46122,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.75371087,-86.52093004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,3,69,69,Y,Y
-9621223.075,4838922.846,14141,124573,UNKNOWN124573,DANVILLE,IN,46122,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.81381287,-86.4289174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,1,69,69,Y,Y
-9673419.453,4873098.362,14142,124574,UNKNOWN124574,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.04922678,-86.89780545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,1/16/2019 0:00,3,138,-999999,Y,N
-8735912.602,5237583.066,14143,124575,UNKNOWN124575,DELEVAN,NY,14042,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.50933309,-78.47603811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,115,115,Y,Y
-8737494.549,5239745.246,14144,124576,UNKNOWN124576,YORKSHIRE TOWN OF,NY,14030,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.52364958,-78.49024898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,3,115,115,Y,Y
-8734364.79,5239765.754,14145,124577,YORKSHIRE,YORKSHIRE TOWN OF,NY,14009,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.52378536,-78.46213388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/20/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8733592.201,5240317.276,14146,124578,ARCADE,ARCADE,NY,14009,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.52743664,-78.4551936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/20/2015 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-8731103.526,5240944.34,14147,124579,BIXBY HILL,ARCADE,NY,14009,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.53158777,-78.43283744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/20/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8728321.691,5239219.253,14148,124580,UNKNOWN124580,ARCADE TOWN OF,NY,14009,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.52016712,-78.4078478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,115,115,Y,Y
-8699320.204,5190213.247,14149,124581,UNKNOWN124581,FRIENDSHIP TOWN OF,NY,14739,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.1948592,-78.14732301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,3,115,-999999,Y,N
-8654504.857,5229733.168,14150,124582,UNKNOWN124582,ARKPORT,NY,14807,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.45732877,-77.7447399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,115,115,Y,Y
-8691977.605,5235735.253,14151,124583,UNKNOWN124583,HUME TOWN OF,NY,14536,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.49709551,-78.08136332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,115,115,Y,Y
-8690486.146,5236554.405,14152,124584,UNKNOWN124584,FILLMORE,NY,14735,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.50252083,-78.06796531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,115,-999999,Y,N
-8699838.127,5224902.925,14153,124585,UNKNOWN124585,CANEADEA TOWN OF,NY,14744,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.4253077,-78.15197559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,1,115,115,Y,Y
-8700900.166,5223763.892,14154,124586,UNKNOWN124586,CANEADEA TOWN OF,NY,14744,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.41775434,-78.16151605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,115,-999999,Y,N
-8657844.17,5200962.054,14155,124587,UNKNOWN124587,ALFRED STATION,NY,14803,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.26635528,-77.77473745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,115,115,Y,Y
-8660830.263,5184277.131,14156,124588,UNKNOWN124588,ANDOVER,NY,14806,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.15534021,-77.80156199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,115,115,Y,Y
-8678202.708,5178069.994,14157,124589,UNKNOWN124589,WELLSVILLE,NY,14895,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.11399052,-77.95762131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,3,115,-999999,Y,N
-8827276.931,4871391.239,14158,124590,UNKNOWN124590,SEVEN SPRINGS,PA,15622,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,40.03748669,-79.29677785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,1,138,138,Y,Y
-8902104.403,4898095.685,14159,124591,UNKNOWN124591,NEW EAGLE,PA,15067,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.22090482,-79.96896446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,6,138,138,Y,Y
-8874858.867,4853441.898,14160,124592,UNKNOWN124592,UNIONTOWN,PA,15401,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.91392452,-79.72421365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,138,Y,Y
-8887516.038,4829293.524,14161,124593,UNKNOWN124593,LAKE LYNN,PA,15451,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.7473363,-79.83791494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,3,138,138,Y,Y
-8879085.866,4845348.857,14162,124594,UNKNOWN124594,UNIONTOWN,PA,15401,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.85813947,-79.76218542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,138,Y,Y
-8896655.709,4873791.757,14163,124595,UNKNOWN124595,CALIFORNIA,PA,15423,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.05399477,-79.92001801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,-999999,Y,Y
-8897441.079,4844898.833,14164,124596,UNKNOWN124596,MASONTOWN,PA,15461,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.85503614,-79.92707311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,-999999,Y,N
-9619970.429,4821829.269,14165,124597,UNKNOWN124597,PLAINFIELD,IN,46168,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.69576222,-86.41766469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,69,69,Y,Y
-9627494.357,4821830.77,14166,124598,BELLEVILLE,CLAYTON,IN,46118,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.69577259,-86.48525328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-9663562.779,4861187.315,14167,124599,UNKNOWN124599,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,39.9672709,-86.80926143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,1/16/2019 0:00,3,69,-999999,Y,Y
-9662414.681,4853493.402,14168,124600,UNKNOWN124600,LADOGA,IN,47954,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,39.91427939,-86.7989479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9682436.99,4862110.284,14169,124601,UNKNOWN124601,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,39.97362505,-86.97881135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,1/16/2019 0:00,1,138,138,Y,Y
-9735124.529,4857967.64,14170,124602,UNKNOWN124602,CAYUGA,IN,47928,SUBSTATION,IN SERVICE,VERMILLION,18165,USA,39.94510052,-87.45211157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,N,N
-9739336.251,4877250.49,14171,124603,UNKNOWN124603,PERRYSVILLE,IN,47974,SUBSTATION,IN SERVICE,VERMILLION,18165,USA,40.07777304,-87.48994611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9733026.78,4902379.784,14172,124604,UNKNOWN124604,WILLIAMSPORT,IN,47993,SUBSTATION,IN SERVICE,WARREN,18171,USA,40.25028386,-87.43326717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9642246.882,4854686.934,14173,124605,UNKNOWN124605,JAMESTOWN,IN,46147,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.92250248,-86.61777747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,69,69,Y,Y
-9561868.474,4815792.414,14174,124606,UNKNOWN124606,FOUNTAINTOWN,IN,46130,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.65402251,-85.89572595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/21/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9560088.325,4807731.974,14175,124607,FAIRLAND,FAIRLAND,IN,46126,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.59825213,-85.8797346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-9664687.433,4805414.736,14176,124608,UNKNOWN124608,CLOVERDALE,IN,46120,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.58221078,-86.81936438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,Y,Y
-9669259.49,4812525.138,14177,124609,UNKNOWN124609,GREENCASTLE,IN,46135,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.63142157,-86.86043586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,Y,Y
-9671099.6,4813506.299,14178,124610,UNKNOWN124610,GREENCASTLE,IN,46135,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.6382094,-86.87696585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,4,-999999,-999999,N,N
-9670825.816,4812009.687,14179,124611,UNKNOWN124611,GREENCASTLE,IN,46135,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.62785533,-86.8745064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,0,-999999,-999999,N,N
-9674471.965,4802072.302,14180,124612,UNKNOWN124612,REELSVILLE,IN,46171,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.55906587,-86.90726032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,69,-999999,Y,Y
-9670070.43,4814943.61,14181,124613,UNKNOWN124613,GREENCASTLE,IN,46135,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.64815174,-86.86772066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,3,-999999,-999999,N,N
-9671221.186,4818820.697,14182,124614,UNKNOWN124614,GREENCASTLE,IN,46135,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.67496367,-86.87805807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,Y,Y
-9677626.908,4831520.79,14183,124615,MORTAN,BAINBRIDGE,IN,46105,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.76271807,-86.93560165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-9682454.903,4843828.376,14184,124616,UNKNOWN124616,RUSSELLVILLE,IN,46175,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.84765378,-86.97897227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,-999999,-999999,Y,Y
-9742016.708,4778308.882,14185,124617,UNKNOWN124617,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.39429171,-87.51402507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/21/2015 0:00,IMAGERY,6/24/2015 0:00,3,345,345,N,N
-9741472.114,4778404.168,14186,124618,UNKNOWN124618,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.3949532,-87.5091329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/21/2015 0:00,IMAGERY,6/24/2015 0:00,3,345,345,N,N
-9741936.185,4778070.327,14187,124619,UNKNOWN124619,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.3926356,-87.51330172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/21/2015 0:00,IMAGERY,6/24/2015 0:00,3,345,-999999,Y,N
-8916509.01,4971556.628,14188,124622,CRANBERRY,CRANBERRY TWP,PA,16066,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.72291112,-80.09836325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.firstenergycorp.com/about/transmission_projects/pennsylvania/cranberry-pine.html",5/22/2015 0:00,IMAGERY,2/21/2019 0:00,4,500,138,N,Y
-8882373.036,4977578.935,14189,124623,UNKNOWN124623,JEFFERSON TWP,PA,16055,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.76389892,-79.79171457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,138,138,Y,Y
-8887190.833,4973233.346,14190,124624,UNKNOWN124624,SEWICKLEY,PA,15143,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.73432539,-79.83499358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,0,-999999,-999999,N,N
-8926638.841,4944526.482,14191,124625,UNKNOWN124625,SEWICKLEY,PA,15143,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.53863304,-80.18936107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,138,138,Y,Y
-8735328.396,5313869.746,14192,124626,UNKNOWN124626,AKRON,NY,14001,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.01246767,-78.4707901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,115,115,Y,Y
-8735309.875,5314049.002,14193,124627,N AKRON,AKRON,NY,14001,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.01364511,-78.47062372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8738450.432,5315617.852,14194,124628,UNKNOWN124628,AKRON,NY,14001,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.02394908,-78.49883583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,115,115,Y,Y
-8772123.359,5320525.089,14195,124629,TONAWANDA,BUFFALO,NY,14228,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.05616792,-78.80132488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,2/28/2019 0:00,2,115,115,Y,Y
-8766910.329,5314999.387,14196,124630,GETZVILLE,GETZVILLE,NY,14068,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.0198873,-78.75449543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,2/28/2019 0:00,8,115,115,Y,Y
-8772228.73,5315751.07,14197,124631,UNKNOWN124631,BUFFALO,NY,14228,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.02482396,-78.80227144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,115,115,N,N
-8778178.295,5311989.878,14198,124632,UNKNOWN124632,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.00011846,-78.85571729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,5,115,115,Y,Y
-8547866.192,5169913.662,14199,124634,UNKNOWN124634,ELMIRA,NY,14904,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.05961495,-76.78678847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,115,115,Y,Y
-8563514.74,5181088.362,14200,124635,UNKNOWN124635,ELMIRA,NY,14903,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.13410116,-76.92736176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,-999999,-999999,N,N
-8554933.227,5184223.416,14201,124636,UNKNOWN124636,ELMIRA,NY,14903,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.15498249,-76.85027272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,3,-999999,-999999,N,N
-8553918.547,5185012.405,14202,124637,UNKNOWN124637,HORSEHEADS,NY,14845,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.16023655,-76.8411577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,-999999,-999999,N,N
-8553708.203,5185595.151,14203,124638,UNKNOWN124638,HORSEHEADS,NY,14845,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.1641169,-76.83926815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,-999999,-999999,N,N
-8550505.68,5190241.243,14204,124639,UNKNOWN124639,HORSEHEADS TOWN OF,NY,14845,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.19504553,-76.81049939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,4,115,-999999,Y,N
-8529549.21,5165359.491,14205,124640,UNKNOWN124640,CHEMUNG TOWN OF,NY,14825,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.02923353,-76.62224422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,3,115,115,Y,Y
-8560252.869,5186843.584,14206,124641,UNKNOWN124641,HORSEHEADS,NY,14845,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.1724291,-76.89805988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,115,115,Y,Y
-8487860.501,5173538.244,14207,124642,UNKNOWN124642,OWEGO,NY,13827,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.08378459,-76.24774818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,5,115,-999999,Y,N
-8489776.75,5167427.68,14208,124643,UNKNOWN124643,OWEGO,NY,13827,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.04303246,-76.26496213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,115,115,Y,Y
-8498638.325,5167188.231,14209,124644,UNKNOWN124644,NICHOLS,NY,13812,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.04143502,-76.34456702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,115,115,Y,Y
-8485441.3,5177011.865,14210,124645,UNKNOWN124645,OWEGO,NY,13827,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.10693895,-76.22601612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,3,-999999,-999999,N,N
-8500300.594,5196422.266,14211,124646,UNKNOWN124646,CANDOR,NY,13743,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.23616859,-76.35949944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,3,-999999,-999999,N,N
-8525881.885,5214217.119,14212,124647,UNKNOWN124647,NEWFIELD TOWN OF,NY,14867,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.35441028,-76.58930008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,-999999,-999999,N,N
-8485314.168,5187211.904,14213,124648,UNKNOWN124648,OWEGO,NY,13827,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.1748812,-76.22487407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,-999999,-999999,Y,Y
-8486842.131,5183068.37,14214,124649,UNKNOWN124649,OWEGO,NY,13827,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.14729,-76.2386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,-999999,-999999,Y,Y
-8445059.576,5191193.674,14215,124651,KATTELVILLE,BINGHAMTON,NY,13901,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.20138391,-75.86326093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyseg.com/MediaLibrary/2/5/Content%20Management/Shared/SuppliersPartners/PDFs%20and%20Docs/NYSEG-RGE%202015%20Local%20Transmission%20Plan.pdf",5/26/2015 0:00,IMAGERY,4/3/2018 0:00,3,115,-999999,Y,N
-8452669.273,5180886.016,14216,124652,UNKNOWN124652,DICKINSON TOWN OF,NY,13905,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.13275318,-75.93161999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,3,115,-999999,Y,Y
-8466962.887,5178287.274,14217,124653,NORTH ENDICOTT,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.11543841,-76.06002171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyseg.com/MediaLibrary/2/5/Content%20Management/Shared/SuppliersPartners/PDFs%20and%20Docs/NYSEG-RGE%202015%20Local%20Transmission%20Plan.pdf",5/26/2015 0:00,IMAGERY,4/3/2018 0:00,7,115,-999999,Y,N
-8457708.199,5171557.763,14218,124654,UNKNOWN124654,VESTAL,NY,13850,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.07057938,-75.97688543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,115,115,Y,Y
-8448609.159,5171082.174,14219,124655,UNKNOWN124655,BINGHAMTON TOWN OF,NY,13903,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.06740789,-75.89514737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,4,115,-999999,Y,N
-8439781.319,5173648.637,14220,124656,UNKNOWN124656,KIRKWOOD,NY,13795,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.08452058,-75.81584553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,3,115,-999999,Y,N
-8448104.333,5178819.135,14221,124657,UNKNOWN124657,BINGHAMTON,NY,13904,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.11898245,-75.89061245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,-999999,-999999,Y,Y
-8450590.76,5182136.752,14222,124658,UNKNOWN124658,DICKINSON TOWN OF,NY,13905,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.14108483,-75.9129484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,-999999,-999999,Y,Y
-8447661.817,5186498.417,14223,124659,UNKNOWN124659,BINGHAMTON,NY,13901,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.17013105,-75.88663725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,-999999,-999999,Y,Y
-8464963.679,5177211.286,14224,124660,UNKNOWN124660,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.10826799,-76.04206252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,-999999,-999999,N,N
-8470651.174,5175735.966,14225,124661,UNKNOWN124661,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.09843509,-76.09315416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,115,115,Y,Y
-8466336.34,5176695.612,14226,124662,ROBBLE AVE,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.10483123,-76.05439335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyseg.com/MediaLibrary/2/5/Content%20Management/Shared/SuppliersPartners/PDFs%20and%20Docs/NYSEG-RGE%202015%20Local%20Transmission%20Plan.pdf",5/26/2015 0:00,IMAGERY,4/3/2018 0:00,4,115,-999999,Y,N
-8470197.941,5175486.729,14227,124663,UNKNOWN124663,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.09677378,-76.0890827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,-999999,-999999,N,N
-8469829.641,5172676.848,14228,124664,CASTLE GARDENS,VESTAL,NY,13850,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.07804142,-76.0857742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,4/3/2018 0:00,3,115,-999999,Y,Y
-8460644.612,5174786.243,14229,124665,UNKNOWN124665,VESTAL,NY,13850,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.09210444,-76.00326368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,0,-999999,-999999,N,N
-8457518.333,5177560.14,14230,124666,UNKNOWN124666,VESTAL,NY,13850,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.11059285,-75.97517984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,5,-999999,-999999,N,N
-8452491.637,5176754.747,14231,124667,UNKNOWN124667,BINGHAMTON,NY,13905,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.10522535,-75.93002426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,0,-999999,-999999,N,N
-8554044.832,5210210.362,14232,124668,UNKNOWN124668,MONTOUR TOWN OF,NY,14864,SUBSTATION,IN SERVICE,SCHUYLER,36097,USA,42.3278059,-76.84229214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,8,115,-999999,Y,N
-8903709.445,4919469.848,14233,124669,UNKNOWN124669,PITTSBURGH,PA,15227,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.36735539,-79.9833828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,N,N
-8890881.038,4922610.197,14234,124670,UNKNOWN124670,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.38884555,-79.86814326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8900751.782,4995461.353,14235,124671,LIONS ROAD,BUTLER,PA,16001,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.8854577,-79.95681366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,4/29/2020 0:00,3,138,138,Y,Y
-8911124.167,4986241.885,14236,124672,UNKNOWN124672,CONNOQUENESSING TWP,PA,16033,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.82281462,-80.04999037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8951012.278,4861744.007,14237,124673,UNKNOWN124673,RICHHILL TWP,PA,15377,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.9711035,-80.40831137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,-999999,Y,N
-8589756.445,4928774.98,14238,124674,UNKNOWN124674,CENTRE TWP,PA,17068,SUBSTATION,IN SERVICE,PERRY,42099,USA,40.4310127,-77.16309501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,N,N
-9424744.463,4500088.575,14239,124675,UNKNOWN124675,STANFORD,KY,40484,SUBSTATION,IN SERVICE,LINCOLN,21137,USA,37.436239,-84.66392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9420072.754,4512453.984,14240,124676,UNKNOWN124676,STANFORD,KY,40484,SUBSTATION,IN SERVICE,LINCOLN,21137,USA,37.52438819,-84.62195333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9426374.737,4513109.745,14241,124677,UNKNOWN124677,STANFORD,KY,40484,SUBSTATION,IN SERVICE,LINCOLN,21137,USA,37.52906,-84.678565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,3,69,69,Y,Y
-9423611.231,4483649.364,14242,124678,UNKNOWN124678,WAYNESBURG,KY,40489,SUBSTATION,IN SERVICE,LINCOLN,21137,USA,37.318888,-84.65374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9422906.356,4486741.195,14243,124679,UNKNOWN124679,WAYNESBURG,KY,40489,SUBSTATION,IN SERVICE,LINCOLN,21137,USA,37.340973,-84.647408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9425118.279,4515109.571,14244,124680,UNKNOWN124680,STANFORD,KY,40484,SUBSTATION,IN SERVICE,LINCOLN,21137,USA,37.54330548,-84.66727805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9407682.66,4504963.072,14245,124681,UNKNOWN124681,CRAB ORCHARD,KY,40419,SUBSTATION,IN SERVICE,LINCOLN,21137,USA,37.47100021,-84.51065122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9489788.219,4523784.696,14246,124682,MARION,LEBANON,KY,40033,SUBSTATION,IN SERVICE,MARION,21155,USA,37.60507,-85.248218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/planning/rtep-dev/expan-plan-process/ferc-order-1000/pre-qual-kentucky-updated-filing.ashx?la=en",5/28/2015 0:00,IMAGERY,2/15/2019 0:00,3,161,138,Y,Y
-9489984.586,4523764.041,14247,124683,UNKNOWN124683,LEBANON,KY,40033,SUBSTATION,IN SERVICE,MARION,21155,USA,37.604923,-85.249982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,5,138,69,Y,Y
-9489127.204,4522137.497,14248,124684,UNKNOWN124684,LEBANON,KY,40033,SUBSTATION,IN SERVICE,MARION,21155,USA,37.59334633,-85.24228001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9489654.19,4519264.243,14249,124685,UNKNOWN124685,LEBANON,KY,40033,SUBSTATION,IN SERVICE,MARION,21155,USA,37.572892,-85.247014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9492354.012,4515885.954,14250,124686,UNKNOWN124686,LEBANON,KY,40033,SUBSTATION,IN SERVICE,MARION,21155,USA,37.5488352,-85.27126691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,161,161,Y,Y
-9497488.023,4519523.412,14251,124687,UNKNOWN124687,LEBANON,KY,40033,SUBSTATION,IN SERVICE,MARION,21155,USA,37.57473722,-85.31738652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-9501095.941,4525073.14,14252,124688,UNKNOWN124688,LORETTO,KY,40037,SUBSTATION,IN SERVICE,MARION,21155,USA,37.614239,-85.349797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9650271.072,4469718.481,14253,124689,UNKNOWN124689,MORGANTOWN,KY,42261,SUBSTATION,IN SERVICE,BUTLER,21031,USA,37.219299,-86.68986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,1,69,69,Y,Y
-9594711.85,4400361.473,14254,124690,UNKNOWN124690,SCOTTSVILLE,KY,42164,SUBSTATION,IN SERVICE,ALLEN,21003,USA,36.72152322,-86.19076302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY,5/11/2015 0:00,1,-999999,-999999,N,N
-9825066.697,5074123.409,14255,124691,UNKNOWN124691,CHANNAHON,IL,60410,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.41752814,-88.26007581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,0,-999999,-999999,N,N
-9816717.294,5078153.504,14256,124692,UNKNOWN124692,JOLIET,IL,60436,SUBSTATION,IN SERVICE,WILL,17197,USA,41.44467139,-88.18507185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-9808363.02,5085192.302,14257,124693,UNKNOWN124693,JOLIET,IL,60436,SUBSTATION,IN SERVICE,WILL,17197,USA,41.49205143,-88.11002413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-9781250.678,5085213.167,14258,124694,UNKNOWN124694,FRANKFORT,IL,60423,SUBSTATION,IN SERVICE,WILL,17197,USA,41.49219182,-87.86646982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-9780053.737,5038795.483,14259,124695,UNKNOWN124695,BOURBONNAIS,IL,60914,SUBSTATION,IN SERVICE,KANKAKEE,17091,USA,41.17910413,-87.85571752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-9780453.137,5036617.505,14260,124696,UNKNOWN124696,BOURBONNAIS,IL,60914,SUBSTATION,IN SERVICE,KANKAKEE,17091,USA,41.16437669,-87.85930539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,3,138,138,Y,Y
-9818354.76,5072362.002,14261,124697,UNKNOWN124697,WILMINGTON,IL,60481,SUBSTATION,IN SERVICE,WILL,17197,USA,41.40566126,-88.19978146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,0,-999999,-999999,N,N
-9802990.696,5106480.141,14262,124698,UNKNOWN124698,LOCKPORT,IL,60441,SUBSTATION,IN SERVICE,WILL,17197,USA,41.63513484,-88.06176373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,1,-999999,-999999,N,N
-9772215.8,5132746.644,14263,124699,UNKNOWN124699,BERWYN,IL,60402,SUBSTATION,IN SERVICE,COOK,17031,USA,41.81124488,-87.78530813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,4,345,138,Y,Y
-9789060.844,5105463.537,14264,124700,UNKNOWN124700,HOMER GLEN,IL,60491,SUBSTATION,IN SERVICE,WILL,17197,USA,41.62830907,-87.93662973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,138,138,Y,Y
-9930810.21,5178561.986,14265,124701,UNKNOWN124701,STILLMAN VALLEY,IL,61084,SUBSTATION,IN SERVICE,OGLE,17141,USA,42.11726897,-89.20998596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/18/2015 0:00,1,138,138,Y,Y
-8336945.016,5613662.926,14266,124702,UNKNOWN124702,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.9500603,-74.89205131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,115,115,Y,Y
-8337130.225,5614356.135,14267,124703,UNKNOWN124703,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.95446727,-74.89371507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,115,-999999,Y,Y
-8211188.308,5250524.594,14268,124704,UNKNOWN124704,GLENMONT,NY,12077,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.59497425,-73.76235957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,13,115,-999999,Y,Y
-8606242.9,5353232.619,14269,124705,UNKNOWN124705,ONTARIO,NY,14519,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.27047947,-77.31119535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,7,115,-999999,Y,N
-8642362.941,5352676.746,14270,124706,UNKNOWN124706,GREECE TOWN OF,NY,14612,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.26684347,-77.63566721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,5,115,-999999,Y,N
-8642057.347,5352934.715,14271,124707,UNKNOWN124707,GREECE TOWN OF,NY,14612,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.26853089,-77.63292201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,3,-999999,-999999,N,N
-8645148.933,5335004.407,14272,124708,UNKNOWN124708,ROCHESTER,NY,14611,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.15113439,-77.6606942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,115,-999999,Y,N
-9792276.895,5217898.563,14273,124709,UNKNOWN124709,GURNEE,IL,60031,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.37884471,-87.96552001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,2,138,138,Y,Y
-9775789.459,5218600.275,14274,124710,UNKNOWN124710,WAUKEGAN,IL,60087,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.38350102,-87.81741085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY,5/19/2015 0:00,8,138,-999999,Y,N
-9598539.427,4507933.364,14275,124711,UNKNOWN124711,CLARKSON,KY,42726,SUBSTATION,IN SERVICE,GRAYSON,21085,USA,37.49217414,-86.22514672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,69,69,Y,Y
-9605221.855,4505836.904,14276,124712,UNKNOWN124712,LEITCHFIELD,KY,42754,SUBSTATION,IN SERVICE,GRAYSON,21085,USA,37.47723,-86.285176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,69,69,Y,Y
-9606386.146,4506914.953,14277,124713,UNKNOWN124713,LEITCHFIELD,KY,42754,SUBSTATION,IN SERVICE,GRAYSON,21085,USA,37.484915,-86.295635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,1,69,69,Y,Y
-9631250.356,4522218.795,14278,124714,UNKNOWN124714,FALLS OF ROUGH,KY,40119,SUBSTATION,IN SERVICE,GRAYSON,21085,USA,37.593925,-86.518994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,1,69,69,Y,Y
-8644779.68,5207140.352,14279,124716,UNKNOWN124716,HORNELL,NY,14843,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.30741379,-77.65737715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,6,115,115,Y,Y
