X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8858936.23,4892742.208,14280,124717,UNKNOWN124717,MOUNT PLEASANT,PA,15666,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.18417441,-79.58117816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,-999999,Y,N
-8857460.846,4890968.06,14281,124718,UNKNOWN124718,MOUNT PLEASANT,PA,15666,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.17199752,-79.56792457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,-999999,Y,N
-8918526.882,4908551.185,14282,124719,UNKNOWN124719,PETERS TWP,PA,15317,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.29258303,-80.1164901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-8934487.76,4903987.212,14283,124720,UNKNOWN124720,CHARTIERS TWP,PA,15301,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.26130382,-80.25986911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-9499883.314,4448078.855,14284,124721,UNKNOWN124721,COLUMBIA,KY,42728,SUBSTATION,IN SERVICE,ADAIR,21001,USA,37.06434074,-85.33890379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,69,69,Y,Y
-9495466.626,4450855.131,14285,124722,UNKNOWN124722,COLUMBIA,KY,42728,SUBSTATION,IN SERVICE,ADAIR,21001,USA,37.084239,-85.299228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,69,69,Y,Y
-8601948.315,5208578.63,14286,124723,UNKNOWN124723,BATH TOWN OF,NY,14810,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.31696817,-77.27261645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,0,-999999,-999999,N,N
-8620448.35,5237687.882,14287,124724,UNKNOWN124724,COHOCTON TOWN OF,NY,14826,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.51002718,-77.43880509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,N,N
-8623767.616,5221182.16,14288,124725,UNKNOWN124725,AVOCA,NY,14809,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.40063052,-77.46862256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,3,230,-999999,N,N
-8569743.3,5179515.912,14289,124726,UNKNOWN124726,CORNING,NY,14830,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.12362511,-76.98331387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,7,115,-999999,Y,N
-8575776.87,5182235.04,14290,124727,UNKNOWN124727,CORNING,NY,14830,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.14173952,-77.03751436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,-999999,-999999,N,N
-8583256.59,5184769.85,14291,124728,UNKNOWN124728,ERWIN TOWN OF,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.15862137,-77.10470582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,-999999,-999999,N,N
-8586398.986,5163286.955,14292,124729,UNKNOWN124729,LINDLEY,NY,14858,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.01540258,-77.13293445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,Y,Y
-8577953.165,5183264.273,14293,124730,UNKNOWN124730,CORNING,NY,14830,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.14859476,-77.05706434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,-999999,-999999,Y,Y
-8576540.287,5182570.534,14294,124731,UNKNOWN124731,CORNING,NY,14830,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.14397417,-77.04437225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,Y,Y
-8581259.517,5183151.629,14295,124732,UNKNOWN124732,ERWIN TOWN OF,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.14784453,-77.08676581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,7,-999999,-999999,N,N
-8581306.501,5184105.914,14296,124733,UNKNOWN124733,PAINTED POST,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.15419999,-77.08718787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,3,-999999,-999999,N,N
-8605847.119,5212539.129,14297,124734,UNKNOWN124734,BATH,NY,14810,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.34327,-77.30764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,-999999,-999999,Y,Y
-8605436.152,5214278.528,14298,124735,UNKNOWN124735,BATH TOWN OF,NY,14810,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.35481795,-77.30394822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,0,-999999,-999999,N,N
-8796757.228,5257946.463,14299,124736,ANGOLA,ANGOLA,NY,14006,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.64403578,-79.02261469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/21/2015 0:00,IMAGERY,3/4/2019 0:00,6,115,-999999,Y,N
-8754438.627,5238967.378,14300,124737,SPRINGVILLE,CONCORD TOWN OF,NY,14141,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.51849945,-78.64246022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/4/2019 0:00,3,115,-999999,Y,N
-8762247.555,5255113.344,14301,124738,COBBLE HILL,BOSTON,NY,14025,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.62531229,-78.71260902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/4/2019 0:00,4,115,-999999,Y,N
-8770110.458,5275857.247,14302,124739,BIG TREE,ORCHARD PARK,NY,14127,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.76227403,-78.78324268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/4/2019 0:00,5,115,-999999,Y,N
-8709547.873,5272111.666,14303,124741,UNKNOWN124741,ORANGEVILLE TOWN OF,NY,14569,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.73756615,-78.23919972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,230,230,Y,Y
-8682557.938,5266468.886,14304,124743,PERRY #162,CASTILE TOWN OF,NY,14530,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.70032474,-77.99674501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-8682588.894,5266622.08,14305,124744,SOUTH PERRY,CASTILE TOWN OF,NY,14530,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.70133609,-77.9970231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/1/2019 0:00,8,115,-999999,Y,Y
-8671858.167,5272535.529,14306,124745,UNKNOWN124745,MT MORRIS,NY,14510,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.74036268,-77.90062733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,4,115,-999999,Y,Y
-8670431.001,5275706.567,14307,124746,UNKNOWN124746,MT MORRIS,NY,14510,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.76128025,-77.88780688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,3,115,115,Y,Y
-8750615.782,5283543.775,14308,124747,UNKNOWN124747,ELMA,NY,14059,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.81294767,-78.60811902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,115,115,Y,Y
-8760033.649,5287430.146,14309,124748,UNKNOWN124748,ELMA,NY,14059,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.83855288,-78.69272117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,0,-999999,-999999,N,N
-8764162.877,5288335.022,14310,124749,UNKNOWN124749,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.84451311,-78.72981465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,0,-999999,-999999,N,N
-8752014.112,5299624.287,14311,124750,UNKNOWN124750,LANCASTER,NY,14086,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.91882468,-78.62068044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,115,115,Y,Y
-8753792.116,5299391.453,14312,124751,UNKNOWN124751,LANCASTER,NY,14086,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.91729296,-78.63665252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,0,-999999,-999999,N,N
-8756544.847,5297836.758,14313,124752,ERIE ST,LANCASTER,NY,14086,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.90706424,-78.66138072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/1/2019 0:00,4,115,-999999,Y,N
-8760273.362,5298394.104,14314,124753,UNKNOWN124753,DEPEW,NY,14043,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.91073135,-78.69487454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,-999999,-999999,N,N
-8760807.557,5298129.388,14315,124754,DEPEW,DEPEW,NY,14043,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.90898965,-78.6996733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,-999999,Y,N
-8760458.042,5297763.998,14316,124755,BUFFALO TUNGSTEN,DEPEW,NY,14043,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.90658549,-78.69653355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/22/2015 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,N,N
-8746493.173,5301721.908,14317,124756,UNKNOWN124756,ALDEN,NY,14004,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.93262241,-78.571085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,0,-999999,-999999,N,N
-8901404.342,4894955.61,14318,124757,UNKNOWN124757,CARROLL TWP,PA,15063,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.19936306,-79.96267571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,138,138,Y,Y
-9740025.541,4779712.67,14319,124759,UNKNOWN124759,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.40403634,-87.49613811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,4,345,-999999,N,N
-9740008.986,4779488.136,14320,124760,UNKNOWN124760,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.40247779,-87.49598939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,8,138,-999999,Y,N
-9705257.136,4789066.296,14321,124763,UNKNOWN124763,BRAZIL,IN,47834,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.46893134,-87.18380821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,-999999,-999999,Y,Y
-9731175.09,4779918.543,14322,124764,UNKNOWN124764,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.40546532,-87.41663316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,69,Y,Y
-9719932.976,4792265.284,14323,124765,UNKNOWN124765,TERRE HAUTE,IN,47805,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.49111188,-87.31564353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,3,138,-999999,Y,N
-9720170.742,4773527.577,14324,124766,UNKNOWN124766,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.36109127,-87.31777942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,69,69,Y,Y
-9700780.329,4790160.656,14325,124767,UNKNOWN124767,BRAZIL,IN,47834,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.47652,-87.14359238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,7,230,69,Y,Y
-9707683.516,4785110.057,14326,124768,UNKNOWN124768,BRAZIL,IN,47834,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.44149052,-87.20560476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,-999999,-999999,N,N
-9735820.067,4779621.12,14327,124769,UNKNOWN124769,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.40340087,-87.45835969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,138,138,Y,Y
-9735978.94,4773513.98,14328,124770,UNKNOWN124770,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.36099683,-87.45978687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,3,138,138,Y,Y
-9731194.564,4770407.047,14329,124771,UNKNOWN124771,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.33941441,-87.4168081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,138,138,Y,Y
-9731208.762,4771005.046,14330,124772,UNKNOWN124772,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.34356895,-87.41693564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,138,138,Y,Y
-9703410.15,4748056.692,14331,124773,UNKNOWN124773,JASONVILLE,IN,47438,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.18396047,-87.16721646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,138,138,Y,Y
-9717390.125,4740523.154,14332,124774,UNKNOWN124774,SULLIVAN,IN,47882,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.13148462,-87.29280071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,138,138,Y,Y
-9736066.053,4770891.337,14333,124775,UNKNOWN124775,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.34277898,-87.46056942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,-999999,-999999,Y,Y
-9729872.628,4737589.55,14334,124776,UNKNOWN124776,SULLIVAN,IN,47882,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.11103962,-87.40493294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,-999999,-999999,Y,Y
-9731356.08,4786045.666,14335,124777,UNKNOWN124777,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.44798096,-87.41825902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,138,138,Y,Y
-9731398.77,4789076.188,14336,124778,UNKNOWN124778,TERRE HAUTE,IN,47807,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.46899993,-87.41864251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,5,138,-999999,Y,N
-8942121.61,2986336.106,14337,124780,UNKNOWN124780,HIALEAH,FL,33016,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.8970531,-80.32844514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,-999999,-999999,N,N
-8942068.109,2984555.742,14338,124781,UNKNOWN124781,HIALEAH,FL,33016,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.88266498,-80.32796454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,4,230,-999999,Y,N
-9477786.085,4397762.757,14339,124782,UNKNOWN124782,ALBANY,KY,42602,SUBSTATION,IN SERVICE,CLINTON,21053,USA,36.702809,-85.140401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,3,69,69,Y,Y
-9476497.228,4394631.955,14340,124783,UNKNOWN124783,ALBANY,KY,42602,SUBSTATION,IN SERVICE,CLINTON,21053,USA,36.680257,-85.128823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,69,69,Y,Y
-9482724.886,4405245.723,14341,124784,UNKNOWN124784,ALBANY,KY,42602,SUBSTATION,IN SERVICE,CLINTON,21053,USA,36.756684,-85.184767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,69,69,Y,Y
-9518865.315,4476883.404,14342,124785,UNKNOWN124785,GREENSBURG,KY,42743,SUBSTATION,IN SERVICE,GREEN,21087,USA,37.270536,-85.509422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,69,69,Y,Y
-9521060.535,4465014.574,14343,124786,UNKNOWN124786,GREENSBURG,KY,42743,SUBSTATION,IN SERVICE,GREEN,21087,USA,37.185642,-85.529142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,69,69,Y,Y
-9518558.407,4476272.258,14344,124787,UNKNOWN124787,GREENSBURG,KY,42743,SUBSTATION,IN SERVICE,GREEN,21087,USA,37.266167,-85.506665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,69,69,Y,Y
-9518955.039,4477802.917,14345,124788,UNKNOWN124788,GREENSBURG,KY,42743,SUBSTATION,IN SERVICE,GREEN,21087,USA,37.277109,-85.510228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,5,161,69,Y,Y
-9521921.369,4485324.874,14346,124789,UNKNOWN124789,GREENSBURG,KY,42743,SUBSTATION,IN SERVICE,GREEN,21087,USA,37.330857,-85.536875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,2,69,69,Y,Y
-9450951.815,4413947.861,14347,124790,UNKNOWN124790,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.81928909,-84.89934465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,69,69,Y,Y
-9444335.469,4418685.334,14348,124791,UNKNOWN124791,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.85335,-84.839909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,2,69,69,Y,Y
-9431280.565,4414811.949,14349,124792,UNKNOWN124792,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.82550274,-84.72263481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,69,69,Y,Y
-9424218.256,4412983.669,14350,124793,UNKNOWN124793,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.812355,-84.659193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/22/2015 0:00,3,69,69,Y,Y
-9424202.673,4413022.259,14351,124794,UNKNOWN124794,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.81263254,-84.65905302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/13/2020 0:00,1,69,69,Y,Y
-9424135.006,4413029.204,14352,124795,UNKNOWN124795,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.81268249,-84.65844516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY,5/13/2020 0:00,3,161,69,Y,Y
-8943475.677,4963033.761,14353,124796,UNKNOWN124796,MONACA,PA,15061,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.66486135,-80.34060894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,138,-999999,Y,N
-8943284.363,4963077.964,14354,124797,UNKNOWN124797,MONACA,PA,15061,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.66516255,-80.33889034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,138,138,Y,Y
-8895483.289,4915515.906,14355,124798,UNKNOWN124798,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.34028787,-79.90948598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,6,138,-999999,Y,N
-8899821.323,4925304.612,14356,124799,UNKNOWN124799,PITTSBURGH,PA,15207,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.40727862,-79.94845521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,138,138,Y,Y
-8895497.4,4915269.359,14357,124800,UNKNOWN124800,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.33859973,-79.90961274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,4,138,138,Y,Y
-8894471.83,4914105.757,14358,124801,UNKNOWN124801,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.33063178,-79.90039989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,-999999,-999999,N,N
-9449655.69,4438246.13,14359,124802,UNKNOWN124802,NANCY,KY,42544,SUBSTATION,IN SERVICE,RUSSELL,21207,USA,36.99382517,-84.88770136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,161,161,Y,Y
-9468653.617,4454056.266,14360,124803,UNKNOWN124803,RUSSELL SPRINGS,KY,42642,SUBSTATION,IN SERVICE,RUSSELL,21207,USA,37.10717585,-85.05836265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,69,69,Y,Y
-9502187.986,4486184.221,14361,124804,UNKNOWN124804,CAMPBELLSVILLE,KY,42718,SUBSTATION,IN SERVICE,TAYLOR,21217,USA,37.336995,-85.359607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9502600.202,4483274.234,14362,124805,UNKNOWN124805,CAMPBELLSVILLE,KY,42718,SUBSTATION,IN SERVICE,TAYLOR,21217,USA,37.316208,-85.36331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,69,-999999,Y,N
-9501179.32,4486698.35,14363,124806,UNKNOWN124806,CAMPBELLSVILLE,KY,42718,SUBSTATION,IN SERVICE,TAYLOR,21217,USA,37.340667,-85.350546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,69,69,Y,Y
-9500233.327,4490387.603,14364,124807,UNKNOWN124807,CAMPBELLSVILLE,KY,42718,SUBSTATION,IN SERVICE,TAYLOR,21217,USA,37.367011,-85.342048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,4,161,69,Y,Y
-9502320.233,4491558.901,14365,124808,UNKNOWN124808,CAMPBELLSVILLE,KY,42718,SUBSTATION,IN SERVICE,TAYLOR,21217,USA,37.375373,-85.360795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9499089.63,4487560.05,14366,124809,UNKNOWN124809,CAMPBELLSVILLE,KY,42718,SUBSTATION,IN SERVICE,TAYLOR,21217,USA,37.346821,-85.331774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,69,-999999,Y,N
-9497544.291,4485969.325,14367,124810,UNKNOWN124810,CAMPBELLSVILLE,KY,42718,SUBSTATION,IN SERVICE,TAYLOR,21217,USA,37.33546013,-85.31789198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,-999999,-999999,N,N
-9445891.827,4480792.135,14368,124811,UNKNOWN124811,LIBERTY,KY,42539,SUBSTATION,IN SERVICE,CASEY,21045,USA,37.298473,-84.85389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,5,161,69,Y,Y
-9478977.204,4485254.175,14369,124812,UNKNOWN124812,ELK HORN,KY,42733,SUBSTATION,IN SERVICE,CASEY,21045,USA,37.330352,-85.151101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9463167.721,4498867.963,14370,124813,UNKNOWN124813,LIBERTY,KY,42539,SUBSTATION,IN SERVICE,CASEY,21045,USA,37.427532,-85.009082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,4,161,69,Y,Y
-9467283.02,4476528.122,14371,124814,UNKNOWN124814,LIBERTY,KY,42539,SUBSTATION,IN SERVICE,CASEY,21045,USA,37.26799617,-85.04605036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,69,69,Y,Y
-9458170.255,4469665.78,14372,124815,UNKNOWN124815,LIBERTY,KY,42539,SUBSTATION,IN SERVICE,CASEY,21045,USA,37.218922,-84.964189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,3,69,69,Y,Y
-9452305.42,4484083.148,14373,124816,UNKNOWN124816,LIBERTY,KY,42539,SUBSTATION,IN SERVICE,CASEY,21045,USA,37.32198692,-84.91150429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9436290.125,4478224.248,14374,124817,UNKNOWN124817,YOSEMITE,KY,42566,SUBSTATION,IN SERVICE,CASEY,21045,USA,37.28012063,-84.76763644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9502813.72,4586521.144,14375,124819,UNKNOWN124819,TAYLORSVILLE,KY,40071,SUBSTATION,IN SERVICE,SPENCER,21215,USA,38.05020938,-85.36522806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,69,69,Y,Y
-9507013.981,4571432.373,14376,124820,UNKNOWN124820,COXS CREEK,KY,40013,SUBSTATION,IN SERVICE,SPENCER,21215,USA,37.94339405,-85.40295965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,69,69,Y,Y
-8892379.856,4910121.591,14377,124821,UNKNOWN124821,CLAIRTON,PA,15025,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.30334246,-79.88160737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,138,-999999,Y,N
-8892309.663,4910380.352,14378,124822,UNKNOWN124822,CLAIRTON,PA,15025,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.30511516,-79.88097681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,0,-999999,-999999,N,N
-8561609.29,5215058.529,14379,124823,UNKNOWN124823,DIX TOWN OF,NY,14891,SUBSTATION,IN SERVICE,SCHUYLER,36097,USA,42.35999572,-76.91024482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,115,115,Y,Y
-8513815.434,5233085.686,14380,124826,UNKNOWN124826,ITHACA,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.47954395,-76.48090531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,115,115,Y,Y
-8512909.367,5221713.144,14381,124827,UNKNOWN124827,ITHACA TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.40415276,-76.47276597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,8,115,-999999,Y,N
-8513038.351,5227395.347,14382,124828,UNKNOWN124828,ITHACA TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.44183273,-76.47392465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,3,115,-999999,Y,N
-8512906.192,5227544.573,14383,124829,UNKNOWN124829,ITHACA TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.44282197,-76.47273744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,115,115,Y,Y
-8577652.641,5264047.092,14384,124830,UNKNOWN124830,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.68433444,-77.05436469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,3,115,-999999,Y,Y
-8566747.288,5263206.509,14385,124831,UNKNOWN124831,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.67878339,-76.95640024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,N,N
-8463161.648,5269942.152,14386,124832,LABRADOR,TRUXTON,NY,13158,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.72325037,-76.0258746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/27/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,-999999,Y,N
-8477195.23,5250532.25,14387,124833,CORTLAND,CORTLANDVILLE TOWN OF,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.59502488,-76.15194042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/27/2015 0:00,IMAGERY,3/5/2019 0:00,3,115,115,Y,Y
-8478335.23,5249972.58,14388,124834,UNKNOWN124834,CORTLAND,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.59132367,-76.16218121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,115,-999999,Y,Y
-8482428.777,5248781.661,14389,124835,STARR RD,CORTLANDVILLE TOWN OF,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.58344715,-76.19895417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/27/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,N,N
-8483265.523,5249755.991,14390,124836,SUNY,CORTLANDVILLE TOWN OF,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.58989126,-76.20647079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/27/2015 0:00,IMAGERY,3/5/2019 0:00,1,115,115,N,N
-8484423.739,5249133.558,14391,124837,UNKNOWN124837,CORTLANDVILLE TOWN OF,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.58577463,-76.21687522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,115,115,N,N
-9804295.776,5192632.852,14392,124838,UNKNOWN124838,LAKE ZURICH,IL,60047,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.21096035,-88.07348746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,138,138,Y,Y
-9778496.574,5192811.072,14393,124839,UNKNOWN124839,HIGHLAND PARK,IL,60035,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.21214615,-87.84172928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,2,138,138,Y,Y
-9684410.697,4735548.588,14394,124840,UNKNOWN124840,WORTHINGTON,IN,47471,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.09681217,-86.99654147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-9680390.806,4741649.461,14395,124841,UNKNOWN124841,WORTHINGTON,IN,47471,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.13933254,-86.96043017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-9690777.22,4725689.729,14396,124842,UNKNOWN124842,SWITZ CITY,IN,47465,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.02804608,-87.05373292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,N,N
-9699669.848,4720809.672,14397,124843,UNKNOWN124843,LYONS,IN,47443,SUBSTATION,IN SERVICE,GREENE,18055,USA,38.99398263,-87.13361676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-9676643.322,4721398.035,14398,124844,UNKNOWN124844,BLOOMFIELD,IN,47424,SUBSTATION,IN SERVICE,GREENE,18055,USA,38.99809035,-86.92676595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,69,69,Y,Y
-9731494.472,4773527.024,14399,124845,UNKNOWN124845,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.36108742,-87.41950222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-9726966.366,4761003.359,14400,124846,UNKNOWN124846,PIMENTO,IN,47866,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.27405073,-87.37882554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-9656108.559,4772182.723,14401,124847,SPENCER,SPENCER,IN,47460,SUBSTATION,IN SERVICE,OWEN,18119,USA,39.35175002,-86.74229903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,4/14/2020 0:00,3,230,69,Y,Y
-9658984.913,4770580.827,14402,124848,UNKNOWN124848,SPENCER,IN,47460,SUBSTATION,IN SERVICE,OWEN,18119,USA,39.34062175,-86.76813776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-9659292.035,4763303.156,14403,124849,UNKNOWN124849,SPENCER,IN,47460,SUBSTATION,IN SERVICE,OWEN,18119,USA,39.29004193,-86.77089669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,69,69,Y,Y
-9637211.568,4751233.846,14404,124851,UNKNOWN124851,BLOOMINGTON,IN,47404,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.20607962,-86.57254448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-9637437.909,4746463.808,14405,124852,BLOOMINGTON WHITEHALL PIKE,BLOOMINGTON,IN,47404,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.17286829,-86.57457773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",5/27/2015 0:00,IMAGERY,1/10/2020 0:00,4,138,69,Y,Y
-9637661.313,4745645.732,14406,124853,UNKNOWN124853,BLOOMINGTON,IN,47404,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.16717087,-86.57658461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,69,69,Y,Y
-9637216.164,4738636.523,14407,124854,BLOOMINGTON ROCKPORT,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.11833691,-86.57258576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",5/27/2015 0:00,IMAGERY,1/10/2020 0:00,2,138,138,Y,Y
-9633515.902,4742967.178,14408,124855,BLOOMINGTON ROGERS ST,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.14851308,-86.53934574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",5/27/2015 0:00,IMAGERY,1/10/2020 0:00,6,138,69,Y,Y
-9634725.638,4743372.303,14409,124856,UNKNOWN124856,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.15133534,-86.55021299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,69,69,Y,Y
-9600079.086,4759595.878,14410,124857,BEANBLOSSOM-SW STA,MORGANTOWN,IN,46160,SUBSTATION,IN SERVICE,BROWN,18013,USA,39.26426228,-86.23897772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,2/3/2020 0:00,3,69,69,Y,Y
-9621363.881,4783511.351,14411,124858,MARTINSVILLE,MARTINSVILLE,IN,46151,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.43039869,-86.43018229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,2/3/2020 0:00,3,69,69,Y,Y
-9632857.968,4755667.76,14412,124859,UNKNOWN124859,BLOOMINGTON,IN,47408,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.23693661,-86.53343543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,69,69,Y,Y
-9712647.253,4692406.279,14413,124860,EDWARDSPORT STATION IGCC,EDWARDSPORT,IN,47528,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.7953977,-87.25019476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",5/27/2015 0:00,IMAGERY,1/10/2020 0:00,3,345,-999999,Y,N
-9696766.231,4798297.785,14414,124861,UNKNOWN124861,BRAZIL,IN,47834,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.53291966,-87.10753312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,-999999,-999999,Y,Y
-9627265.704,4804869.829,14415,124862,UNKNOWN124862,MONROVIA,IN,46157,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.57843807,-86.48319926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-9614077.407,4809744.896,14416,124863,UNKNOWN124863,MOORESVILLE,IN,46158,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.6121838,-86.36472677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-9608682.462,4809460.661,14417,124864,UNKNOWN124864,MOORESVILLE,IN,46158,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.61021674,-86.31626316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-9605713.043,4810574.599,14418,124865,UNKNOWN124865,CAMBY,IN,46113,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.61792545,-86.28958841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-9620187.376,4791407.506,14419,124866,UNKNOWN124866,MARTINSVILLE,IN,46151,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.48516507,-86.41961356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-9613010.279,4799905.982,14420,124867,UNKNOWN124867,MOORESVILLE,IN,46158,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.5440609,-86.3551406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-9615506.114,4797261.426,14421,124868,UNKNOWN124868,MOORESVILLE,IN,46158,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.52573905,-86.37756107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-8539906.107,4882561.645,14422,124869,UNKNOWN124869,YORK HAVEN,PA,17370,SUBSTATION,IN SERVICE,YORK,42133,USA,40.11427027,-76.71528181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,5,115,115,Y,Y
-8539525.341,4882445.616,14423,124870,UNKNOWN124870,YORK HAVEN,PA,17370,SUBSTATION,IN SERVICE,YORK,42133,USA,40.11347315,-76.71186133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,N
-8503154.747,4855290.831,14424,124871,UNKNOWN124871,CONESTOGA,PA,17516,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.92666278,-76.38513873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,N,N
-8493606.505,4838044.061,14425,124872,MUDDY RUN,ELK GROVE VILLAGE,PA,60007,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.80774879,-76.2993654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",5/28/2015 0:00,IMAGERY,2/27/2020 0:00,3,230,230,Y,Y
-9792984.907,5164148.923,14426,124873,UNKNOWN124873,ELK GROVE VILLAGE,IL,60007,SUBSTATION,IN SERVICE,COOK,17031,USA,42.02115524,-87.97188019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-9783572.474,5163471.114,14427,124874,UNKNOWN124874,DES PLAINES,IL,60018,SUBSTATION,IN SERVICE,COOK,17031,USA,42.01663167,-87.88732686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,138,138,Y,Y
-9441646.939,4813781.325,14428,124875,COLLEGE CORNER,CAMDEN,IN,45311,SUBSTATION,IN SERVICE,UNION,18161,USA,39.64011195,-84.81575753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,4/14/2020 0:00,7,138,138,Y,Y
-9445348.902,4771983.889,14429,124876,UNKNOWN124876,WEST HARRISON,IN,47060,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.35036883,-84.84901282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,3,138,-999999,Y,N
-9446012.692,4771973.613,14430,124877,UNKNOWN124877,WEST HARRISON,IN,47060,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.35029744,-84.85497575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,138,138,Y,Y
-9454168.725,4813606.662,14431,124878,UNKNOWN124878,LIBERTY,IN,47353,SUBSTATION,IN SERVICE,UNION,18161,USA,39.63890369,-84.92824264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9494316.062,4805613.377,14432,124879,UNKNOWN124879,GLENWOOD,IN,46133,SUBSTATION,IN SERVICE,FAYETTE,18041,USA,39.58358605,-85.28889231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9513437.053,4797055.532,14433,124880,MILROY,RUSHVILLE,IN,46173,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.52431238,-85.4606591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-9655930.533,4735738.668,14434,124881,SOLSBERRY,SOLSBERRY,IN,47459,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.09813733,-86.7406998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9645201.304,4741358.352,14435,124882,UNKNOWN124882,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.13730423,-86.6443175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,69,69,Y,Y
-9678208.738,4724686.632,14436,124883,BLOOMFIELD,BLOOMFIELD,IN,47424,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.02104567,-86.94082832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",6/1/2015 0:00,IMAGERY,1/10/2020 0:00,2,69,69,Y,Y
-9446642.746,4733454.666,14437,124884,UNKNOWN124884,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.08221255,-84.86063562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/24/2015 0:00,5,138,-999999,Y,N
-9446583.148,4733632.792,14438,124885,UNKNOWN124885,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.08345463,-84.86010024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/24/2015 0:00,11,345,-999999,N,N
-9446884.317,4733879.511,14439,124886,UNKNOWN124886,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.08517498,-84.86280569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,345,Y,Y
-9447456.194,4734825.155,14440,124887,UNKNOWN124887,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.09176847,-84.86794295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/24/2015 0:00,3,345,-999999,Y,N
-9509231.832,4684079.63,14441,124888,CLIFTY CREEK,MADISON,IN,47250,SUBSTATION,IN SERVICE,JEFFERSON,18077,USA,38.73707595,-85.42288295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://psc.ky.gov/pscecf/2016-00371/derek.rahn%40lge-ku.com/02202017100913/2016_AG_DR2_LGE_Attach_to_Q124.xls",6/1/2015 0:00,IMAGERY,10/25/2017 0:00,11,345,-999999,Y,N
-9470884.848,4752080.881,14442,124889,HUBBELL,SUNMAN,IN,47041,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.21197545,-85.07840613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Duke%20Energy%20Business%20Services%20LLC%20Transferred%20Facilities.pdf",6/1/2015 0:00,IMAGERY,10/25/2017 0:00,5,138,-999999,Y,N
-9445892.735,4734836.837,14443,124890,UNKNOWN124890,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.09184991,-84.85389816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9444660.737,4735815.708,14444,124891,UNKNOWN124891,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.09867441,-84.84283093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9449237.788,4737454.509,14445,124893,UNKNOWN124893,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.11009835,-84.88394728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9446371.696,4738316.304,14446,124894,UNKNOWN124894,GREENDALE,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.1161051,-84.85820074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9486236.035,4760013.418,14447,124895,UNKNOWN124895,BATESVILLE,IN,47006,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.26716624,-85.21630819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,4/5/2017 0:00,7,138,69,Y,Y
-9474747.349,4753458.532,14448,124896,UNKNOWN124896,SUNMAN,IN,47041,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.2215636,-85.11310357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,69,69,Y,Y
-9509518.931,4692367.338,14449,124898,UNKNOWN124898,MADISON,IN,47250,SUBSTATION,IN SERVICE,JEFFERSON,18077,USA,38.79512506,-85.425462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9514921.828,4684343.794,14450,124899,UNKNOWN124899,MADISON,IN,47250,SUBSTATION,IN SERVICE,JEFFERSON,18077,USA,38.73892695,-85.47399706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,N,N
-9460449.706,4703420.049,14451,124900,UNKNOWN124900,VEVAY,IN,47043,SUBSTATION,IN SERVICE,SWITZERLAND,18155,USA,38.87246739,-84.98466566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9470883.568,4702878.459,14452,124901,UNKNOWN124901,VEVAY,IN,47043,SUBSTATION,IN SERVICE,SWITZERLAND,18155,USA,38.86867952,-85.07839463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,5,138,-999999,Y,N
-9500657.587,4752901.564,14453,124902,UNKNOWN124902,OSGOOD,IN,47037,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.21768738,-85.34585919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,8,161,69,Y,Y
-9485367.627,4763655.808,14454,124903,UNKNOWN124903,BATESVILLE,IN,47006,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.2924937,-85.20850715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,69,69,Y,Y
-9482785.626,4762885.67,14455,124904,UNKNOWN124904,BATESVILLE,IN,47006,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.28713929,-85.18531264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,69,69,Y,Y
-9482721.79,4763021.194,14456,124905,UNKNOWN124905,BATESVILLE,IN,47006,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.28808156,-85.18473919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,0,-999999,-999999,N,N
-9485801.593,4749429.371,14457,124906,UNKNOWN124906,SUNMAN,IN,47041,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.19351783,-85.21240553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9565940.779,4680731.383,14458,124908,UNKNOWN124908,SCOTTSBURG,IN,47170,SUBSTATION,IN SERVICE,WASHINGTON,18175,USA,38.71361063,-85.93230809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,4,230,69,N,Y
-9555646.943,4616832.701,14459,124909,UNKNOWN124909,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.26431824,-85.83983699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,3,230,-999999,N,N
-9582555.104,4712021.481,14460,124910,UNKNOWN124910,SEYMOUR,IN,47274,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.93259851,-86.08155711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,138,138,Y,Y
-9560162.933,4717691.759,14461,124911,SEYMOUR,SEYMOUR,IN,47274,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.97221059,-85.88040481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",6/2/2015 0:00,IMAGERY,1/10/2020 0:00,4,138,138,Y,Y
