X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9556227.684,4723375.308,14462,124912,UNKNOWN124912,SEYMOUR,IN,47274,SUBSTATION,IN SERVICE,JACKSON,18071,USA,39.01189316,-85.84505387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,138,138,Y,Y
-8388963.002,5037123.794,14463,124913,UNKNOWN124913,TOBYHANNA,PA,18466,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.1678005,-75.35933682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,69,69,Y,Y
-8389168.284,5019801.895,14464,124914,UNKNOWN124914,TANNERSVILLE,PA,18372,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.05055851,-75.36118091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,69,69,Y,Y
-8397405.601,5049536.475,14465,124915,UNKNOWN124915,GOULDSBORO,PA,18424,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.25168602,-75.43517798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,69,69,Y,Y
-8396563.176,5040532.305,14466,124916,UNKNOWN124916,TOBYHANNA,PA,18466,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.1908461,-75.42761035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,69,69,Y,Y
-8402314.416,5064834.945,14467,124917,UNKNOWN124917,MOSCOW,PA,18444,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.35492585,-75.47927462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,69,69,Y,Y
-8385268.701,5016342.429,14468,124918,UNKNOWN124918,STROUDSBURG,PA,18360,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.0271183,-75.32615036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,4,138,69,Y,Y
-8377758.614,5012203.408,14469,124919,UNKNOWN124919,STROUDSBURG,PA,18360,SUBSTATION,IN SERVICE,MONROE,42089,USA,40.99906267,-75.25868609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,69,69,Y,Y
-8402926.298,4923920.786,14470,124920,UNKNOWN124920,PENNSBURG,PA,18073,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.3978122,-75.48477125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,69,69,Y,Y
-9380889.08,4433719.333,14471,124921,UNKNOWN124921,LONDON,KY,40744,SUBSTATION,IN SERVICE,LAUREL,21125,USA,36.96133915,-84.26996039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,3,161,161,Y,Y
-9368627.64,4439146.234,14472,124922,UNKNOWN124922,KEAVY,KY,40737,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.000283,-84.159814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,69,69,Y,Y
-9361459.444,4437992.167,14473,124923,UNKNOWN124923,CORBIN,KY,40701,SUBSTATION,IN SERVICE,LAUREL,21125,USA,36.992003,-84.095421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,3,69,-999999,Y,N
-9357639.473,4444086.546,14474,124924,UNKNOWN124924,LONDON,KY,40744,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.03571771,-84.06110561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,69,69,Y,Y
-9362918.508,4453915.587,14475,124925,UNKNOWN124925,LONDON,KY,40741,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.106168,-84.108528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,69,69,Y,Y
-9362518.203,4448635.393,14476,124926,UNKNOWN124926,LONDON,KY,40744,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.06833,-84.104932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,1,69,69,Y,Y
-9358918.036,4458194.585,14477,124927,UNKNOWN124927,LONDON,KY,40741,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.13681754,-84.07259115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,4,69,69,Y,Y
-9356617.516,4447437.563,14478,124928,UNKNOWN124928,LONDON,KY,40744,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.0597437,-84.05192522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,69,69,Y,Y
-9343869.74,4450631.866,14479,124929,UNKNOWN124929,LONDON,KY,40741,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.082639,-83.93741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,1,69,69,Y,Y
-9357602.78,4452204.726,14480,124930,UNKNOWN124930,LONDON,KY,40744,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.09391,-84.060776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,1,69,69,Y,Y
-8407882.843,4888185.346,14481,124931,UNKNOWN124931,EAST PIKELAND TWP,PA,19460,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.15289392,-75.52929665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,1,138,138,N,N
-8383291.779,4921290.112,14482,124932,UNKNOWN124932,SELLERSVILLE,PA,18960,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.37981273,-75.30839136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,1,69,69,Y,Y
-8383206.223,4921348.181,14483,124933,UNKNOWN124933,SELLERSVILLE,PA,18960,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.3802101,-75.3076228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,69,69,Y,Y
-8388564.19,4882303.217,14484,124934,UNKNOWN124934,NORRISTOWN,PA,19401,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.11249486,-75.35575424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,-999999,-999999,N,N
-8774332.562,5273378.686,14485,124935,UNKNOWN124935,HAMBURG TOWN OF,NY,14075,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.74592521,-78.82117049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,-999999,-999999,N,N
-8775612.09,5271494.32,14486,124936,UNKNOWN124936,HAMBURG TOWN OF,NY,14075,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.73349286,-78.83266468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,-999999,-999999,N,N
-8758926.638,5270614.314,14487,124937,DAVIS RD,AURORA TOWN OF,NY,14170,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.72768606,-78.68277671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/5/2015 0:00,IMAGERY,3/4/2019 0:00,3,115,-999999,Y,N
-8769862.942,5281441.506,14488,124938,UNKNOWN124938,ORCHARD PARK,NY,14127,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.79909253,-78.7810192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,-999999,-999999,Y,Y
-8769807.644,5286077.148,14489,124939,UNKNOWN124939,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.82963991,-78.78052245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,-999999,-999999,N,N
-8769786.477,5286254.948,14490,124940,UNKNOWN124940,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.83081125,-78.78033231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,115,-999999,Y,N
-8763242.657,5288112.856,14491,124941,UNKNOWN124941,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.8430498,-78.72154817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,0,-999999,-999999,N,N
-8777777.307,5284354.31,14492,124943,UNKNOWN124943,BUFFALO,NY,14218,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.81828873,-78.85211515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,4,115,-999999,Y,N
-8777358.073,5283438.189,14493,124944,UNKNOWN124944,BUFFALO,NY,14218,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.81225187,-78.84834912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,4,115,115,Y,Y
-8776096.538,5282189.882,14494,124945,UNKNOWN124945,BUFFALO,NY,14219,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.8040251,-78.83701655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,5,115,115,Y,Y
-8776238.355,5282361.332,14495,124946,UNKNOWN124946,BUFFALO,NY,14219,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.80515508,-78.83829051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,115,115,Y,Y
-8779057.482,5290019.056,14496,124947,UNKNOWN124947,BUFFALO,NY,14203,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.85560394,-78.86361516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,115,115,Y,Y
-8776867.919,5286345.441,14497,124948,UNKNOWN124948,BUFFALO,NY,14218,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.83140741,-78.84394598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,115,115,Y,Y
-9119783.052,3189125.748,14498,124949,UNKNOWN124949,WAUCHULA,FL,33873,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.52426446,-81.92440503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,230,230,Y,Y
-8372353.314,4884583.493,14499,124950,UNKNOWN124950,FORT WASHINGTON,PA,19034,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.12815888,-75.21012946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,3,230,-999999,N,N
-8335440.746,4879537.847,14500,124951,UNKNOWN124951,CROYDON,PA,19021,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.09349371,-74.87853822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,230,230,Y,Y
-8320307.291,4887467.841,14501,124952,UNKNOWN124952,FALLS TWP,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.14796731,-74.74259208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,138,-999999,Y,N
-8320215.245,4887181.959,14502,124953,UNKNOWN124953,FALLS TWP,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.14600425,-74.74176522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,-999999,-999999,N,N
-8325551.658,4891701.423,14503,124954,UNKNOWN124954,MORRISVILLE,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.17703123,-74.78970303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,3,138,-999999,Y,N
-8323086.19,4889683.316,14504,124955,UNKNOWN124955,MORRISVILLE,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.1631783,-74.76755535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,138,-999999,Y,N
-8471042.212,5334901.88,14505,124956,PINE GROVE,CICERO TOWN OF,NY,13212,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.15046245,-76.09666692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8456706.106,5334216.422,14506,124957,BRIDGEPORT,KIRKVILLE,NY,13082,SUBSTATION,IN SERVICE,MADISON,36053,USA,43.14596997,-75.96788348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,1,115,115,Y,Y
-8471329.127,5326732.8,14507,124958,UNKNOWN124958,DE WITT TOWN OF,NY,13211,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.09690089,-76.09924432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,115,115,Y,Y
-8473774.147,5325437.133,14508,124959,UNKNOWN124959,SALINA TOWN OF,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08840138,-76.1212083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,115,115,Y,Y
-8473977.347,5325502.22,14509,124960,TEAL,SYRACUSE,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08882838,-76.12303368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,12,115,-999999,N,N
-8479551.6,5328648.916,14510,124961,HOPKINS,SALINA TOWN OF,NY,13088,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.10946835,-76.17310804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,3,115,-999999,Y,Y
-8481870.832,5331351.53,14511,124962,WOODARD,LIVERPOOL,NY,13088,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.12718991,-76.19394206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,5,115,-999999,Y,Y
-8484321.804,5331201.996,14512,124963,BELMONT,LIVERPOOL,NY,13090,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.12620952,-76.21595952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8488577.503,5328701.546,14513,124964,UNKNOWN124964,GEDDES TOWN OF,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.1098135,-76.25418912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,3,115,-999999,Y,Y
-8485362.88,5321586.101,14514,124965,UNKNOWN124965,SOLVAY,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06313186,-76.22531166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,115,115,Y,Y
-8485173.438,5322150.723,14515,124966,UNKNOWN124966,SOLVAY,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06683742,-76.22360988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,115,-999999,Y,N
-8484329.283,5321815.892,14516,124968,UNKNOWN124968,SOLVAY,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06463998,-76.2160267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,4,115,-999999,Y,N
-8484277.689,5321719.849,14517,124969,UNKNOWN124969,SOLVAY,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06400965,-76.21556323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,115,115,Y,Y
-8491544.154,5320011.431,14518,124971,MILTON,CAMILLUS TOWN OF,NY,13031,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.05279625,-76.280839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8484426.319,5322314.302,14519,124972,UNKNOWN124972,GEDDES TOWN OF,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06791093,-76.2168984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,115,115,Y,Y
-8495238.01,5337733.059,14520,124973,ANHEUSER BUSCH,BALDWINSVILLE,NY,13027,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.16901448,-76.31402146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8496148.972,5338586.871,14521,124974,LYSANDER,BALDWINSVILLE,NY,13027,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.17460819,-76.32220478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8481915.815,5331992.118,14522,124975,UNKNOWN124975,LIVERPOOL,NY,13090,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.13138962,-76.19434615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,0,-999999,-999999,N,N
-8481557.569,5328749.379,14523,124976,G E,SALINA TOWN OF,NY,13088,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.11012719,-76.19112797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8499715.628,5335485.829,14524,124977,SORRELL HILL,VAN BUREN TOWN OF,NY,13027,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.15428939,-76.3542446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/10/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-9166229.85,3243282.598,14525,124979,UNKNOWN124979,HONEY GROVE,FL,17035,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.95484999,-82.34164372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8639648.806,4929435.943,14526,124980,UNKNOWN124980,HONEY GROVE,PA,17035,SUBSTATION,IN SERVICE,JUNIATA,42067,USA,40.43553212,-77.61128572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,115,-999999,Y,Y
-8626199.504,4916649.793,14527,124981,UNKNOWN124981,BLAIN,PA,17006,SUBSTATION,IN SERVICE,PERRY,42099,USA,40.34805124,-77.49046859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,-999999,-999999,N,N
-8417820.652,4900140.097,14528,124985,UNKNOWN124985,LOWER POTTSGROVE TWP,PA,19464,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.23492636,-75.61856951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,-999999,-999999,N,N
-8422332.095,4900058.211,14529,124986,UNKNOWN124986,NORTH COVENTRY TWP,PA,19465,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.23436481,-75.65909649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,0,-999999,-999999,N,N
-8478151.37,5037032.789,14530,124987,UNKNOWN124987,SHICKSHINNY,PA,18655,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.16718509,-76.16052957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,-999999,Y,N
-8644695.406,4857365.679,14531,124988,UNKNOWN124988,CHAMBERSBURG,PA,17201,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.94095467,-77.6566201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,69,-999999,Y,N
-8482445.021,4981499.789,14532,124989,UNKNOWN124989,FRACKVILLE,PA,17931,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.79057066,-76.19910009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,-999999,Y,N
-8479509.043,4986326.709,14533,124990,UNKNOWN124990,SHENANDOAH,PA,17976,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.82339124,-76.17272575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,-999999,Y,N
-8555522.401,4901176.45,14534,124991,UNKNOWN124991,HARRISBURG,PA,17104,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.24203305,-76.85556537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,-999999,Y,N
-8555497.9,4901381.188,14535,124992,UNKNOWN124992,HARRISBURG,PA,17104,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.24343693,-76.85534527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,N,N
-8556551.213,4898296.471,14536,124993,UNKNOWN124993,NEW CUMBERLAND,PA,17070,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.22228204,-76.86480734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-8811727.497,4955790.254,14537,124994,UNKNOWN124994,INDIANA,PA,15701,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.61548563,-79.1570949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,N,N
-8706033.073,4934529.318,14538,124995,UNKNOWN124995,WILLIAMSBURG,PA,16693,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.47034856,-78.20762574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,N,N
-8945047.637,4962034.181,14539,124996,UNKNOWN124996,MONACA,PA,15061,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.65804984,-80.35473009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,N,N
-8464842.574,5001847.022,14540,124997,UNKNOWN124997,HAZLETON,PA,18202,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.92881138,-76.04097462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,-999999,-999999,N,N
-8459554.955,4993635.733,14541,124998,UNKNOWN124998,MCADOO,PA,18237,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.87305795,-75.99347513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,-999999,Y,N
-8469795.868,5084105.249,14542,124999,UNKNOWN124999,MEHOOPANY,PA,18629,SUBSTATION,IN SERVICE,WYOMING,42131,USA,41.48473644,-76.08547082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,-999999,Y,N
-8490175.31,4830843.195,14543,125000,UNKNOWN125000,DELTA,PA,17314,SUBSTATION,IN SERVICE,YORK,42133,USA,39.75803887,-76.26854246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,230,-999999,Y,N
-8395853.832,4837997.813,14544,125001,UNKNOWN125001,MARCUS HOOK,PA,19061,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.80742964,-75.42123821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,3,230,-999999,Y,N
-8396139.44,4838085.652,14545,125002,UNKNOWN125002,MARCUS HOOK,PA,19061,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.8080358,-75.42380386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,3,69,-999999,Y,N
-8396613.046,4838353.228,14546,125003,UNKNOWN125003,MARCUS HOOK,PA,19061,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.80988227,-75.42805834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-8540148.389,4866125.784,14547,125004,UNKNOWN125004,YORK,PA,17406,SUBSTATION,IN SERVICE,YORK,42133,USA,40.00126277,-76.71745827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,3,115,115,Y,Y
-8542740.906,4861814.804,14548,125005,UNKNOWN125005,YORK,PA,17404,SUBSTATION,IN SERVICE,YORK,42133,USA,39.9715909,-76.74074724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,5,115,-999999,Y,N
-8544304.362,4863263.977,14549,125006,UNKNOWN125006,YORK,PA,17404,SUBSTATION,IN SERVICE,YORK,42133,USA,39.98156679,-76.75479201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8549215.907,4860160.224,14550,125007,UNKNOWN125007,WEST MANCHESTER TWP,PA,17408,SUBSTATION,IN SERVICE,YORK,42133,USA,39.96019923,-76.79891317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8551212.443,4856906.3,14551,125008,UNKNOWN125008,WEST MANCHESTER TWP,PA,17408,SUBSTATION,IN SERVICE,YORK,42133,USA,39.93779065,-76.81684835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,115,115,Y,Y
-8545492.02,4870270.516,14552,125009,UNKNOWN125009,YORK,PA,17404,SUBSTATION,IN SERVICE,YORK,42133,USA,40.02977824,-76.76546092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,115,115,Y,Y
-8543724.606,4873878.938,14553,125010,UNKNOWN125010,EAST MANCHESTER TWP,PA,17406,SUBSTATION,IN SERVICE,YORK,42133,USA,40.05459423,-76.74958396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8545001.064,4874820.509,14554,125011,UNKNOWN125011,YORK,PA,17406,SUBSTATION,IN SERVICE,YORK,42133,USA,40.06106815,-76.76105059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,115,115,Y,Y
-8539655.954,4864312.501,14555,125012,UNKNOWN125012,SPRINGETTSBURY TWP,PA,17406,SUBSTATION,IN SERVICE,YORK,42133,USA,39.98878377,-76.71303465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8540299.614,4864469.805,14556,125013,UNKNOWN125013,SPRINGETTSBURY TWP,PA,17406,SUBSTATION,IN SERVICE,YORK,42133,USA,39.98986642,-76.71881674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-9203340.947,3219762.615,14557,125016,UNKNOWN125016,ST PETERSBURG,FL,33712,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.76805846,-82.67501838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,115,115,Y,Y
-8381783.79,5155083.634,14558,125018,UNKNOWN125018,HANCOCK,NY,13783,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,41.96062868,-75.29484487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,115,Y,Y
-8394298.871,5174047.153,14559,125019,UNKNOWN125019,DEPOSIT,NY,13754,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.08717739,-75.40726976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,4,115,-999999,Y,Y
-8307612.599,5221550.884,14560,125020,UNKNOWN125020,STAMFORD,NY,12167,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.40307644,-74.62855372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,115,Y,Y
-8323787.823,5210282.654,14561,125021,UNKNOWN125021,BLOOMVILLE,NY,13739,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.32828601,-74.77385823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,115,115,Y,Y
-8299200.971,5256613.934,14562,125024,UNKNOWN125024,RICHMONDVILLE,NY,12149,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.63523008,-74.55299078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-8297721.55,5257522.251,14563,125025,UNKNOWN125025,RICHMONDVILLE,NY,12149,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.64123261,-74.53970092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-8291080.495,5262032.083,14564,125026,UNKNOWN125026,COBLESKILL,NY,12043,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.67102687,-74.48004331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-8226227.56,5579695.148,14565,125027,UNKNOWN125027,LYON MOUNTAIN,NY,12952,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.73370109,-73.89745948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,115,115,Y,Y
-8194610.01,5574134.25,14566,125028,UNKNOWN125028,CADYVILLE,NY,12918,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.69820332,-73.61343419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-8186304.788,5603934,14567,125029,UNKNOWN125029,CHAZY TOWN OF,NY,12992,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.88817452,-73.53882712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,115,115,Y,Y
-8187267.833,5574444.541,14568,125030,UNKNOWN125030,MORRISONVILLE,NY,12962,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.70018462,-73.54747829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-8181856.71,5575901.422,14569,125031,UNKNOWN125031,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.70948636,-73.49886935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,4,115,-999999,Y,N
-8174216.2,5580133.09,14570,125032,UNKNOWN125032,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.73649575,-73.43023348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-8177165.624,5576715.446,14571,125033,UNKNOWN125033,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.71468299,-73.45672861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,5,115,-999999,Y,N
-8179620.342,5574310.43,14572,125034,UNKNOWN125034,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.69932829,-73.47877971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,Y,Y
-8181531.166,5544675.152,14573,125035,UNKNOWN125035,KEESEVILLE,NY,12944,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.5097891,-73.49594494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-8177768.255,5546821.985,14574,125036,UNKNOWN125036,KEESEVILLE,NY,12911,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.52354045,-73.46214213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-8177795.983,5569177.374,14575,125037,UNKNOWN125037,PLATTSBURGH,NY,12903,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.66654294,-73.46239122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,-999999,-999999,Y,Y
-8782915.177,4875454.902,14576,125038,UNKNOWN125038,STOYSTOWN,PA,15563,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.06542967,-78.89826943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,0,-999999,-999999,N,N
-8707681.936,4974858.02,14577,125039,UNKNOWN125039,TYRONE,PA,16686,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.74538351,-78.22243772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-8706569.041,4998065.227,14578,125040,PHILIPSBURG,PHILIPSBURG,PA,16866,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.90313939,-78.21244041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,4/29/2020 0:00,2,115,115,Y,Y
-8712882.73,4963629.254,14579,125041,UNKNOWN125041,TYRONE,PA,16686,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.66891893,-78.26915725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-8445087.06,4887767.752,14580,125042,UNKNOWN125042,CAERNARVON TWP,PA,19543,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.15002664,-75.86350782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-8447250.471,4890231.954,14581,125043,UNKNOWN125043,MORGANTOWN,PA,19543,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.16694461,-75.88294207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-8468019.146,4881566.598,14582,125044,UNKNOWN125044,NEW HOLLAND,PA,17557,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.10743399,-76.06951025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-9110282.423,4640854.867,14583,125050,UNKNOWN125050,NITRO,WV,25143,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.43355446,-81.83905943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,7/6/2015 0:00,2,69,69,Y,Y
-8201751.129,5293246.065,14584,125051,UNKNOWN125051,HALFMOON TOWN OF,NY,12118,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.87685104,-73.67758396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,-999999,-999999,N,N
-8209583.738,5306511.043,14585,125053,UNKNOWN125053,SARATOGA SPRINGS,NY,12866,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.9641128,-73.74794548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,6,115,115,Y,Y
-8210598.152,5307909.634,14586,125054,UNKNOWN125054,BALLSTON SPA,NY,12020,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.97330602,-73.75705812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,115,115,Y,Y
-8213195.68,5305986.78,14587,125055,RISER125055,MALTA TOWN OF,NY,12020,RISER,IN SERVICE,SARATOGA,36091,USA,42.96066635,-73.78039211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,8/27/2019 0:00,2,115,115,Y,Y
-8202109.19,5298700.95,14588,125056,UNKNOWN125056,STILLWATER TOWN OF,NY,12118,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.91275018,-73.68080047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,0,-999999,-999999,N,N
-8209310.555,5300164.602,14589,125058,UNKNOWN125058,STILLWATER TOWN OF,NY,12118,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.92237907,-73.74549144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8201998.753,5282112.929,14590,125059,UNKNOWN125059,WATERFORD TOWN OF,NY,12188,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.80351792,-73.6798084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,-999999,-999999,Y,Y
-8201451.991,5283855.082,14591,125060,UNKNOWN125060,WATERFORD,NY,12188,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.81499909,-73.67489675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,1,-999999,-999999,Y,Y
-8205254.7,5279291.33,14592,125061,UNKNOWN125061,COHOES,NY,12047,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.78491844,-73.70905707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,4,-999999,-999999,N,N
-9417805.156,4686193.373,14593,125062,UNKNOWN125062,DRY RIDGE,KY,41035,SUBSTATION,IN SERVICE,GRANT,21081,USA,38.75188561,-84.60158315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,4,138,69,Y,Y
-9427588.342,4682252.223,14594,125063,UNKNOWN125063,DRY RIDGE,KY,41035,SUBSTATION,IN SERVICE,GRANT,21081,USA,38.72427,-84.689467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-9416622.37,4670976.764,14595,125064,UNKNOWN125064,WILLIAMSTOWN,KY,41097,SUBSTATION,IN SERVICE,GRANT,21081,USA,38.645204,-84.590958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,3,69,69,Y,Y
-9414493.83,4671850.222,14596,125065,UNKNOWN125065,WILLIAMSTOWN,KY,41097,SUBSTATION,IN SERVICE,GRANT,21081,USA,38.651332,-84.571837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-9503552.54,4595472.412,14597,125066,UNKNOWN125066,FISHERVILLE,KY,40023,SUBSTATION,IN SERVICE,SPENCER,21215,USA,38.113503,-85.371865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY,5/26/2015 0:00,1,161,161,Y,Y
-9379496.207,4485451.153,14598,125067,UNKNOWN125067,MOUNT VERNON,KY,40456,SUBSTATION,IN SERVICE,ROCKCASTLE,21203,USA,37.331759,-84.257448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-9390094.379,4488914.631,14599,125068,UNKNOWN125068,MOUNT VERNON,KY,40456,SUBSTATION,IN SERVICE,ROCKCASTLE,21203,USA,37.356494,-84.352653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-9391690.367,4488560.46,14600,125069,UNKNOWN125069,MOUNT VERNON,KY,40456,SUBSTATION,IN SERVICE,ROCKCASTLE,21203,USA,37.353965,-84.36699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,69,69,Y,Y
-9396037.949,4495470.849,14601,125070,UNKNOWN125070,BRODHEAD,KY,40409,SUBSTATION,IN SERVICE,ROCKCASTLE,21203,USA,37.403294,-84.406045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-9389340.523,4510757.271,14602,125071,UNKNOWN125071,BEREA,KY,40403,SUBSTATION,IN SERVICE,ROCKCASTLE,21203,USA,37.512299,-84.345881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,3,69,69,Y,Y
-9619996.362,4790840.637,14603,125072,CENTERTON,MARTINSVILLE,IN,46151,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.4812348,-86.41789765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,2/3/2020 0:00,4,138,69,Y,Y
-9594117.763,4807302.113,14604,125073,UNKNOWN125073,GREENWOOD,IN,46143,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.59527665,-86.18542624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9592661.835,4808614.383,14605,125074,UNKNOWN125074,GREENWOOD,IN,46143,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.60435973,-86.17234742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,4,345,-999999,N,N
-9597246.371,4807980.863,14606,125075,UNKNOWN125075,GREENWOOD,IN,46143,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.59997487,-86.213531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,138,138,Y,Y
-9618119.157,4746342.912,14607,125076,UNKNOWN125076,BLOOMINGTON,IN,47408,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.17202635,-86.40103444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9627108.185,4745878.53,14608,125077,UNKNOWN125077,BLOOMINGTON,IN,47408,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.16879222,-86.48178425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9632235.364,4746842.894,14609,125078,UNKNOWN125078,BLOOMINGTON,IN,47408,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.17550824,-86.52784248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9626913.335,4741935.145,14610,125079,UNKNOWN125079,BLOOMINGTON,IN,47401,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.141323,-86.48003387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9634151.401,4735090.587,14611,125080,UNKNOWN125080,BLOOMINGTON,IN,47401,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.09361907,-86.54505453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,4,138,-999999,Y,N
-9634374.96,4735081.714,14612,125081,UNKNOWN125081,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.09355721,-86.5470628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,N,N
-9633999.757,4723682.22,14613,125082,UNKNOWN125082,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.01403538,-86.54369229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,-999999,Y,Y
-9538603.334,4818619.166,14614,125083,UNKNOWN125083,MORRISTOWN,IN,46161,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.67357024,-85.68673164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9538258.998,4819887.194,14615,125084,UNKNOWN125084,MORRISTOWN,IN,46161,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.68233718,-85.68363842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,Y,Y
-9542914.238,4792351.831,14616,125086,UNKNOWN125086,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.49171186,-85.72545715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,3,345,-999999,N,N
-9543871.052,4797652.625,14617,125087,UNKNOWN125087,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.52844963,-85.73405236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,5,138,-999999,Y,N
-9520019.764,4778522.696,14618,125089,UNKNOWN125089,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.39577602,-85.51979259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,5,161,138,Y,Y
-9513877.16,4774546.525,14619,125090,UNKNOWN125090,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.36816797,-85.46461264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,6,138,69,Y,Y
-9548486.374,4797757.29,14620,125091,UNKNOWN125091,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.52917483,-85.7755125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,-999999,Y,N
-9550463.269,4795867.038,14621,125092,UNKNOWN125092,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.51607658,-85.79327125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,-999999,Y,N
-9550413.472,4799372.031,14622,125093,UNKNOWN125093,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.540362,-85.79282392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-9553383.841,4806721.674,14623,125094,UNKNOWN125094,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.59125867,-85.81950719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,138,138,Y,Y
-9517562.24,4770185.558,14624,125095,UNKNOWN125095,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.33787557,-85.49771627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9522208.013,4773839.921,14625,125096,UNKNOWN125096,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.3632606,-85.53944997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9580738.2,4794917.663,14626,125097,FRANKLIN,FRANKLIN,IN,46131,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.50949709,-86.06523558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,4/14/2020 0:00,3,230,230,N,N
-9572291.862,4805360.356,14627,125098,UNKNOWN125098,FRANKLIN,IN,46131,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.58183429,-85.98936084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,3,230,-999999,N,N
-9572430.527,4805400.051,14628,125099,UNKNOWN125099,FRANKLIN,IN,46131,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.58210912,-85.99060648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-9558785.918,4756760.021,14629,125100,UNKNOWN125100,COLUMBUS,IN,47203,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.24453591,-85.86803488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,4,230,-999999,N,N
-9558665.119,4753806.497,14630,125101,UNKNOWN125101,COLUMBUS,IN,47203,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.22398515,-85.86694972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-9558394.941,4750581.829,14631,125102,UNKNOWN125102,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.20154089,-85.86452267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8545743.648,4916998.817,14632,125103,UNKNOWN125103,HARRISBURG,PA,17112,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.35044072,-76.76772133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-8524931.859,4889820.108,14633,125104,UNKNOWN125104,ELIZABETHTOWN,PA,17022,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.16411737,-76.58076585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-8518168.966,4878982.139,14634,125105,DONEGAL,MOUNT JOY,PA,17552,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.08967474,-76.52001375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.cianbro.com/Projects-Markets/ProjectDetails/pid/404",5/29/2015 0:00,IMAGERY,2/28/2020 0:00,2,69,69,Y,Y
-8514606.987,4881689.696,14635,125106,MT JOY,MOUNT JOY,PA,17552,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.10827975,-76.48801594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.cianbro.com/Projects-Markets/ProjectDetails/pid/404",5/29/2015 0:00,IMAGERY,2/28/2020 0:00,2,69,69,Y,Y
-8507399.724,4880728.686,14636,125107,LANDSVILLE,EAST HEMPFIELD TWP,PA,17538,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.10167675,-76.423272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.cianbro.com/Projects-Markets/ProjectDetails/pid/404",5/29/2015 0:00,IMAGERY,2/28/2020 0:00,4,69,69,Y,Y
-8504268.838,4888706.509,14637,125108,FULLER,MANHEIM,PA,17545,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.15647216,-76.39514677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.cianbro.com/Projects-Markets/ProjectDetails/pid/404",5/29/2015 0:00,IMAGERY,2/28/2020 0:00,1,69,69,Y,Y
-8523546.515,4875570.524,14638,125109,UNKNOWN125109,MARIETTA,PA,17547,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.06622456,-76.5683211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-8525401.451,4874719.876,14639,125110,UNKNOWN125110,MARIETTA,PA,17547,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.06037626,-76.58498427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-8523919.445,4874507.037,14640,125111,UNKNOWN125111,MARIETTA,PA,17547,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.05891289,-76.57167118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-8495591.327,4858582.803,14641,125112,UNKNOWN125112,CONESTOGA,PA,17516,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.94933703,-76.31719536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,5,230,-999999,Y,N
-8485800.932,4848874.906,14642,125113,UNKNOWN125113,PROVIDENCE TWP,PA,17566,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.88244998,-76.22924675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,69,69,Y,Y
-8647730.99,5320282.359,14643,125114,UNKNOWN125114,HENRIETTA TOWN OF,NY,14586,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.05457466,-77.68388921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,115,115,Y,Y
-8618483.234,5322700.311,14644,125115,HOGAN RD,FAIRPORT,NY,14450,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.0704441,-77.42115215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/1/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8645592.509,5324421.22,14645,125116,UNKNOWN125116,ROCHESTER,NY,14623,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.08173622,-77.66467891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,0,-999999,-999999,N,N
-8641692.146,5330784.374,14646,125117,UNKNOWN125117,ROCHESTER,NY,14620,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.12347138,-77.62964136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,3,115,-999999,Y,N
