X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8631465.583,5325476.888,14647,125118,STATION #52,PITTSFORD,NY,14534,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.08866219,-77.53777458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/1/2015 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-8636555.515,5326155.281,14648,125119,UNKNOWN125119,HENRIETTA TOWN OF,NY,14623,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.09311254,-77.58349821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,115,115,Y,Y
-8451729.508,5230851.342,14649,125122,UNKNOWN125122,WILLET TOWN OF,NY,13040,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.46473913,-75.92317794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,115,115,Y,Y
-8401471.066,5270695.975,14650,125123,UNKNOWN125123,SHERBURNE,NY,13460,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.72822493,-75.47169868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,6,115,-999999,Y,N
-8405762.219,5239406.684,14651,125124,UNKNOWN125124,NORWICH TOWN OF,NY,13815,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.52140807,-75.51024676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,6,115,-999999,Y,N
-8402194.042,5202334.913,14652,125125,UNKNOWN125125,BAINBRIDGE TOWN OF,NY,13733,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.27548106,-75.47819328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,7,115,-999999,Y,N
-8402340.886,5202405.557,14653,125126,UNKNOWN125126,BAINBRIDGE TOWN OF,NY,13733,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.27595061,-75.4795124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,3,-999999,-999999,N,N
-8402315.486,5202451.594,14654,125127,UNKNOWN125127,BAINBRIDGE TOWN OF,NY,13733,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.27625661,-75.47928423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,N,N
-8402251.192,5202468.263,14655,125128,UNKNOWN125128,BAINBRIDGE TOWN OF,NY,13733,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.27636741,-75.47870666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,3,-999999,-999999,N,N
-8407051.801,5192081.759,14656,125129,UNKNOWN125129,AFTON,NY,13730,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.20729349,-75.52183127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,115,115,Y,Y
-8402362.714,5204554.904,14657,125130,UNKNOWN125130,BAINBRIDGE,NY,13733,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.29023518,-75.47970848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,-999999,-999999,Y,Y
-8546000.027,5302291.653,14658,125131,HYATT RD,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.93636955,-76.77002443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/27/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,-999999,Y,Y
-8566405.661,5293614.493,14659,125132,GENEVA BORDER CITY,WATERLOO TOWN OF,NY,14456,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.87927636,-76.95333135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/27/2015 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-8569735.184,5294258.094,14660,125133,UNKNOWN125133,GENEVA,NY,14456,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.88351288,-76.98324097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,0,-999999,-999999,N,N
-8568551.568,5295077.245,14661,125134,GUARDIAN GLASS,GENEVA,NY,14456,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.88890455,-76.97260837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/27/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8596454.053,5306388.735,14662,125135,UNKNOWN125135,MANCHESTER,NY,14504,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.96330877,-77.22326065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8599093.96,5306851.246,14663,125137,UNKNOWN125137,SHORTSVILLE,NY,14548,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.96634915,-77.24697533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,8/26/2019 0:00,2,115,115,Y,Y
-8609809.453,5310847.899,14664,125138,FARMINGTON,FARMINGTON,NY,14425,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.99261537,-77.34323425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/28/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8556301.759,5297024.12,14665,125139,UNKNOWN125139,WATERLOO,NY,13165,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.90171702,-76.86256646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8574816.794,5285915.172,14666,125140,UNKNOWN125140,SENECA TOWN OF,NY,14456,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.8285728,-77.02888985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,-999999,Y,N
-8507477.379,5267615.626,14667,125141,UNKNOWN125141,MORAVIA,NY,13118,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.70789484,-76.42396959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8521084.927,5279095.656,14668,125142,UNKNOWN125142,SCIPIO CENTER,NY,13147,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.78362838,-76.54620827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8540619.55,5299916.554,14669,125144,UNKNOWN125144,CAYUGA,NY,13034,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.92074734,-76.72169078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,-999999,-999999,Y,Y
-8519865.063,5298725.397,14670,125145,UNKNOWN125145,OWASCO TOWN OF,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.91291102,-76.53525005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,N,N
-8520805.923,5305433.656,14671,125146,UNKNOWN125146,SENNETT TOWN OF,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.95702997,-76.54370194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8524138.092,5304927.772,14672,125147,UNKNOWN125147,AUBURN,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.95370397,-76.57363532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8552723.997,5320021.355,14673,125148,STATION #199,CLYDE,NY,14433,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.0528614,-76.83042688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/28/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8570673.896,5321195.314,14674,125149,UNKNOWN125149,LYONS,NY,14489,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.06056702,-76.99167356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8579717.901,5321589.015,14675,125150,SLEIGHT RD,NEWARK,NY,14513,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.06315098,-77.07291724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/28/2015 0:00,IMAGERY,3/1/2019 0:00,4,115,-999999,Y,N
-8603875.731,5323060.63,14676,125151,UNKNOWN125151,MACEDON TOWN OF,NY,14502,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.07280858,-77.28993072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,N
-8608771.279,5324519.466,14677,125152,QUAKER #121,MACEDON TOWN OF,NY,14502,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.08238082,-77.33390817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/28/2015 0:00,IMAGERY,3/1/2019 0:00,8,115,115,Y,Y
-8617069.129,5337490.949,14678,125153,UNKNOWN125153,PENFIELD TOWN OF,NY,14526,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.16742821,-77.40844903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8607896.998,5336880.951,14679,125154,STATION #230,WALWORTH,NY,14568,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.16343141,-77.32605438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/28/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8608392.299,5346490.637,14680,125155,STATION #204,ONTARIO,NY,14519,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.22636509,-77.33050374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/28/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8607536.106,5346830.363,14681,125156,SLOCUM RD,ONTARIO,NY,14519,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.22858876,-77.32281242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/28/2015 0:00,IMAGERY,3/1/2019 0:00,6,115,115,Y,Y
-8605430.878,5346769.376,14682,125157,UNKNOWN125157,ONTARIO,NY,14519,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.22818957,-77.30390084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,0,-999999,-999999,N,N
-8619769.207,5325265.951,14683,125158,FAIRPORT,FAIRPORT,NY,14450,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.08727835,-77.43270424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8609927.911,5321684.842,14684,125159,UNKNOWN125159,MACEDON TOWN OF,NY,14502,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.0637799,-77.34429837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,115,-999999,Y,Y
-8673471.694,5262737.409,14685,125161,UNKNOWN125161,MT MORRIS,NY,14510,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.67568533,-77.91512189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,4,115,-999999,Y,N
-8664748.629,5274475.275,14686,125162,UNKNOWN125162,MT MORRIS,NY,14510,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.75315894,-77.83676126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,115,115,Y,Y
-8670182.82,5286070.78,14687,125163,AKZO SALT,YORK TOWN OF,NY,14533,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.82959796,-77.88557743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/1/2019 0:00,2,69,69,N,N
-8668558.16,5292465.39,14688,125164,YORK CENTER,YORK TOWN OF,NY,14533,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.87171163,-77.87098287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/1/2019 0:00,2,69,69,N,N
-8651327.761,5287459.624,14689,125165,N LAKEVILLE,LIVONIA TOWN OF,NY,14454,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.83874705,-77.71619955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/1/2019 0:00,1,115,115,Y,Y
-8651179.991,5307520.901,14690,125166,GOLAH,RUSH,NY,14543,SUBSTATION,IN SERVICE,MONROE,36055,USA,42.97075094,-77.71487211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/1/2019 0:00,5,115,69,Y,N
-8667078.041,5310182.086,14691,125167,MUMFORD,WHEATLAND TOWN OF,NY,14511,SUBSTATION,IN SERVICE,MONROE,36055,USA,42.98824039,-77.85768673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8667012.16,5310428.149,14692,125168,UNKNOWN125168,WHEATLAND TOWN OF,NY,14511,SUBSTATION,IN SERVICE,MONROE,36055,USA,42.98985728,-77.85709491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,N,N
-8683836.408,5268786.772,14693,125169,UNKNOWN125169,PERRY,NY,14530,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.71562511,-78.0082297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,-999999,-999999,Y,Y
-8682035.386,5310198.776,14694,125170,N LE ROY,LE ROY,NY,14482,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.98835007,-77.99205084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8681966.594,5310151.813,14695,125171,UNKNOWN125171,LE ROY,NY,14482,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.98804146,-77.99143288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,3,115,-999999,Y,N
-8683859.295,5307716.715,14696,125172,LAPP,LE ROY,NY,14482,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.97203801,-78.0084353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8698368.677,5310449.734,14697,125173,E BATAVIA,BATAVIA,NY,14020,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.98999912,-78.13877529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8700631.001,5309295.487,14698,125174,UNKNOWN125174,BATAVIA,NY,14020,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.98241417,-78.1590981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,3,115,-999999,Y,N
-8700552.155,5309248.391,14699,125175,UNKNOWN125175,BATAVIA,NY,14020,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.98210467,-78.15838981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,115,115,Y,Y
-8704507.375,5311368.678,14700,125176,BATAVIA,BATAVIA,NY,14020,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.99603714,-78.19392016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/4/2019 0:00,5,115,115,Y,Y
-8728138.286,5306303.882,14701,125177,UNKNOWN125177,CORFU,NY,14036,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.96275097,-78.40620024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,Y,Y
-8713817.288,5321587.701,14702,125178,UNKNOWN125178,OAKFIELD,NY,14125,SUBSTATION,IN SERVICE,GENESEE,36037,USA,43.06314235,-78.27755252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,115,115,Y,Y
-8713903.013,5321540.076,14703,125179,OAKFIELD,OAKFIELD,NY,14125,SUBSTATION,IN SERVICE,GENESEE,36037,USA,43.06282978,-78.27832261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-8715957.11,5321887.871,14704,125180,UNKNOWN125180,OAKFIELD TOWN OF,NY,14125,SUBSTATION,IN SERVICE,GENESEE,36037,USA,43.06511237,-78.29677487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,N,N
-8648819.731,5304135.905,14705,125181,EAST GOLAH,RUSH,NY,14543,SUBSTATION,IN SERVICE,MONROE,36055,USA,42.94849738,-77.69366954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/1/2019 0:00,1,115,115,Y,Y
-8677986.202,5356936.991,14706,125182,W HAMLIN,HAMLIN,NY,14464,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.29470445,-77.95567641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8678243.007,5344051.439,14707,125183,UNKNOWN125183,SWEDEN TOWN OF,NY,14420,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.21039697,-77.95798333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,115,115,Y,Y
-8386187.867,4845819.558,14708,125184,UNKNOWN125184,CRUM LYNNE,PA,19022,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.86138524,-75.33440736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,3,230,230,Y,Y
-8647960.27,5329890.477,14709,125185,UNKNOWN125185,CHILI TOWN OF,NY,14624,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.11761014,-77.68594887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,5,115,115,Y,Y
-8647015.339,5329162.669,14710,125186,UNKNOWN125186,CHILI TOWN OF,NY,14624,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.11283752,-77.67746041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,1,115,115,Y,Y
-8656265.889,5327303.641,14711,125187,UNKNOWN125187,CHILI TOWN OF,NY,14624,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.1006452,-77.76055951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,1,115,115,Y,Y
-8644925.163,5351616.384,14712,125188,UNKNOWN125188,GREECE TOWN OF,NY,14612,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.25990698,-77.65868404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,1,115,115,Y,Y
-8649057.698,5352405.506,14713,125189,UNKNOWN125189,GREECE TOWN OF,NY,14612,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.26506919,-77.69580723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,115,115,Y,Y
-8655164.823,5354448.093,14714,125190,UNKNOWN125190,PARMA TOWN OF,NY,14468,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.27842921,-77.75066847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,115,-999999,Y,N
-8655300.819,5345434.912,14715,125191,UNKNOWN125191,PARMA TOWN OF,NY,14626,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.21945433,-77.75189014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,-999999,-999999,N,N
-8660599.111,5341218.768,14716,125192,UNKNOWN125192,SPENCERPORT,NY,14559,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.19184774,-77.79948551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,-999999,-999999,N,N
-8661192.109,5335518.705,14717,125193,UNKNOWN125193,SPENCERPORT,NY,14559,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.15450484,-77.8048125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,-999999,-999999,Y,Y
-8654253.728,5334212.323,14718,125194,UNKNOWN125194,GATES TOWN OF,NY,14624,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.1459431,-77.74248397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,115,-999999,Y,Y
-8652453.037,5332981.412,14719,125195,UNKNOWN125195,GATES TOWN OF,NY,14624,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.13787489,-77.72630808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,0,-999999,-999999,N,N
-8678032.321,5344377.815,14720,125196,BROCKPORT,BROCKPORT,NY,14420,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.21253382,-77.9560907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/2/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8643951.406,5342216.898,14721,125197,UNKNOWN125197,ROCHESTER,NY,14615,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.19838445,-77.64993663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,0,-999999,-999999,N,N
-8644336.111,5339204.876,14722,125198,UNKNOWN125198,ROCHESTER,NY,14606,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.17865671,-77.65339249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,4,115,115,Y,Y
-8726162.315,5347924.925,14723,125199,UNKNOWN125199,RIDGEWAY TOWN OF,NY,14103,SUBSTATION,IN SERVICE,ORLEANS,36073,USA,43.23575264,-78.38844979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,-999999,-999999,N,N
-8723954.098,5345307.264,14724,125200,UNKNOWN125200,SHELBY TOWN OF,NY,14103,SUBSTATION,IN SERVICE,ORLEANS,36073,USA,43.2186187,-78.36861304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,115,115,N,N
-8724020.773,5344771.085,14725,125201,SHELBY,SHELBY TOWN OF,NY,14103,SUBSTATION,IN SERVICE,ORLEANS,36073,USA,43.21510854,-78.36921199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/2/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,N,N
-8750172.566,5366898.352,14726,125202,UNKNOWN125202,BARKER,NY,14012,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.35979957,-78.60413755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,-999999,-999999,N,N
-8734837.157,5343247.228,14727,125203,TELEGRAPH RD,MIDDLEPORT,NY,14105,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.20513131,-78.46637723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/2/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,N,N
-8735158.891,5343336.129,14728,125204,UNKNOWN125204,MIDDLEPORT,NY,14105,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.20571342,-78.46926741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,0,-999999,-999999,N,N
-8552934.75,5009556.375,14729,125205,UNKNOWN125205,WEST CHILLISQUAQUE TWP,PA,17847,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.98111395,-76.8323201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,4,230,-999999,Y,N
-8518359.736,5030319.313,14730,125206,UNKNOWN125206,MILLVILLE,PA,17846,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,41.12176984,-76.52172747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,-999999,-999999,N,N
-8551175.854,4997783.986,14731,125207,UNKNOWN125207,NORTHUMBERLAND,PA,17857,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.90122984,-76.81651966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,-999999,-999999,N,N
-8394681.935,5010329.607,14732,125208,UNKNOWN125208,SAYLORSBURG,PA,18353,SUBSTATION,IN SERVICE,MONROE,42089,USA,40.9863575,-75.41071088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,138,138,Y,Y
-8474176.803,5227772.909,14733,125210,LAPEER,MARATHON,NY,13803,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.44433562,-76.12482542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/27/2015 0:00,IMAGERY,3/5/2019 0:00,5,345,115,N,Y
-9802289.038,5169918.935,14734,125211,UNKNOWN125211,SCHAUMBURG,IL,60173,SUBSTATION,IN SERVICE,COOK,17031,USA,42.05965012,-88.05546062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,138,Y,Y
-9098547.521,2822267.157,14735,125212,UNKNOWN125212,KEY WEST,FL,33040,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.56384504,-81.73364301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,-999999,N,N
-9098833.923,2822966.691,14736,125213,UNKNOWN125213,KEY WEST,FL,33040,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.56956022,-81.7362158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-9027165.964,2840254.536,14737,125215,UNKNOWN125215,MARATHON,FL,33050,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.71071862,-81.09241158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,-999999,-999999,N,N
-8957788.942,2934312.995,14738,125216,UNKNOWN125216,HOMESTEAD,FL,33030,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.47590495,-80.46918719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,-999999,-999999,N,N
-9823341.971,5161087.91,14739,125218,UNKNOWN125218,BARTLETT,IL,60103,SUBSTATION,IN SERVICE,COOK,17031,USA,42.00072409,-88.24458233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,-999999,Y,N
-9526456.414,4636239.8,14740,125219,UNKNOWN125219,GOSHEN,KY,40026,SUBSTATION,IN SERVICE,OLDHAM,21185,USA,38.401072,-85.577614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9519542.806,4640788.01,14741,125220,UNKNOWN125220,GOSHEN,KY,40026,SUBSTATION,IN SERVICE,OLDHAM,21185,USA,38.433084,-85.515508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9507945.096,4635861.679,14742,125221,UNKNOWN125221,LA GRANGE,KY,40031,SUBSTATION,IN SERVICE,OLDHAM,21185,USA,38.39841,-85.411324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9508051.74,4634880.644,14743,125223,UNKNOWN125223,LA GRANGE,KY,40031,SUBSTATION,IN SERVICE,OLDHAM,21185,USA,38.391503,-85.412282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,3,345,345,Y,Y
-9508279.054,4630741.646,14744,125224,UNKNOWN125224,CRESTWOOD,KY,40014,SUBSTATION,IN SERVICE,OLDHAM,21185,USA,38.362355,-85.414324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,5,138,69,Y,Y
-9502456.933,4638172.529,14745,125225,UNKNOWN125225,LA GRANGE,KY,40031,SUBSTATION,IN SERVICE,OLDHAM,21185,USA,38.414677,-85.362023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-9520525.339,4811947.083,14746,125227,UNKNOWN125227,RUSHVILLE,IN,46173,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.62742218,-85.52433425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-9550493.5,4800569.334,14747,125228,UNKNOWN125228,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.54865593,-85.79354282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-9548334.396,4817920.897,14748,125229,UNKNOWN125229,FOUNTAINTOWN,IN,46130,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.66874204,-85.77414725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9530352.54,4751871.053,14749,125230,UNKNOWN125230,WESTPORT,IN,47283,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.21051498,-85.6126135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,138,138,Y,Y
-9563410.721,4751635.429,14750,125231,"COLUMBUS, MICHIGAN AVENUE",COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.20887492,-85.90958019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,4/14/2020 0:00,4,-999999,-999999,Y,Y
-9556859.243,4737002.608,14751,125232,UNKNOWN125232,ELIZABETHTOWN,IN,47232,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.10694837,-85.85072726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,N,N
-9561771.682,4748579.394,14752,125233,UNKNOWN125233,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.18759997,-85.89485645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,-999999,-999999,N,N
-9562483.819,4754297.704,14753,125234,UNKNOWN125234,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.22740341,-85.90125369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,3,-999999,-999999,N,N
-9574183.901,4749929.054,14754,125235,UNKNOWN125235,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.19699658,-86.00635731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,-999999,-999999,N,N
-9566599.089,4757139.261,14755,125236,UNKNOWN125236,COLUMBUS,IN,47203,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.24717425,-85.93822179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,Y,Y
-9569393.886,4771148.918,14756,125237,UNKNOWN125237,EDINBURGH,IN,46124,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.34456845,-85.96332787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,Y,Y
-9566673.43,4745465.122,14757,125238,UNKNOWN125238,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.16591296,-85.93888961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-9567770.234,4742450.77,14758,125239,UNKNOWN125239,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.14491541,-85.94874236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,Y,Y
-9567740.037,4741009.583,14759,125240,UNKNOWN125240,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.13487408,-85.9484711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,-999999,-999999,Y,Y
-9569559.236,4740003.606,14760,125241,UNKNOWN125241,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.12786419,-85.96481324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,-999999,-999999,Y,Y
-9571852.747,4736724.118,14761,125242,UNKNOWN125242,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.10500709,-85.9854162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,Y,Y
-9577260.562,4742297.239,14762,125243,UNKNOWN125243,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.14384576,-86.03399543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,Y,Y
-9574554.914,4784934.171,14763,125244,UNKNOWN125244,FRANKLIN,IN,46131,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.44027031,-86.00969018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,-999999,-999999,Y,Y
-9513517.402,4772193.916,14764,125245,UNKNOWN125245,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.35182777,-85.46138088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9511105.515,4809554.348,14765,125246,UNKNOWN125246,RUSHVILLE,IN,46173,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.61086512,-85.43971453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-9495672.612,4812142.083,14766,125247,UNKNOWN125247,RUSHVILLE,IN,46173,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.62877135,-85.3010784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9485423.414,4779799.744,14767,125248,UNKNOWN125248,OLDENBURG,IN,47036,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.40464073,-85.2090083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-9493935.147,4776505.886,14768,125249,UNKNOWN125249,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.38177391,-85.28547049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,4,69,69,Y,Y
-9470419.47,4793147.446,14769,125250,UNKNOWN125250,BROOKVILLE,IN,47012,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.4972272,-85.07422557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-9466472.441,4774863.903,14770,125251,UNKNOWN125251,BROOKVILLE,IN,47012,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.37037204,-85.03876881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,3,69,69,Y,Y
-9461169.823,4777562.197,14771,125252,UNKNOWN125252,BROOKVILLE,IN,47012,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.38910792,-84.99113457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,69,69,Y,Y
-9456334.922,4794298.757,14772,125253,UNKNOWN125253,BROOKVILLE,IN,47012,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.50520752,-84.94770193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9452221.153,4781562.303,14773,125254,UNKNOWN125254,BROOKVILLE,IN,47012,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.4168738,-84.91074731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,69,69,Y,Y
-9464191.598,4782343.093,14774,125255,BROOKSVILLE,BROOKVILLE,IN,47012,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.42229219,-85.01827964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9492222.309,4792221.303,14775,125256,UNKNOWN125256,LAUREL,IN,47024,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.49080698,-85.2700838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-9485596.055,4767575.312,14776,125257,UNKNOWN125257,BATESVILLE,IN,47006,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.31973785,-85.21055915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,69,69,Y,Y
-9485183.662,4793144.993,14777,125258,UNKNOWN125258,LAUREL,IN,47024,SUBSTATION,IN SERVICE,FRANKLIN,18047,USA,39.4972102,-85.20685457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,1,138,138,Y,Y
-9481717.92,4816111.123,14778,125259,UNKNOWN125259,CONNERSVILLE,IN,47331,SUBSTATION,IN SERVICE,FAYETTE,18041,USA,39.65622675,-85.17572127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,7,138,-999999,Y,N
-9480327.647,4815155.868,14779,125260,UNKNOWN125260,CONNERSVILLE,IN,47331,SUBSTATION,IN SERVICE,FAYETTE,18041,USA,39.64961987,-85.16323224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9477679.823,4815393.312,14780,125261,UNKNOWN125261,CONNERSVILLE,IN,47331,SUBSTATION,IN SERVICE,FAYETTE,18041,USA,39.65126217,-85.13944643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,69,69,Y,Y
-9477644.153,4818408.617,14781,125262,UNKNOWN125262,CONNERSVILLE,IN,47331,SUBSTATION,IN SERVICE,FAYETTE,18041,USA,39.67211442,-85.139126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-9101592.923,3077516.647,14782,125264,UNKNOWN125264,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.63157345,-81.76100032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,138,138,Y,Y
-9104025.208,3085913.467,14783,125265,UNKNOWN125265,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.69898091,-81.78284992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,4,-999999,-999999,N,N
-8547066.469,4900661.688,14784,125268,UNKNOWN125268,HARRISBURG,PA,17111,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.23850322,-76.77960443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8547928.952,4899336.703,14785,125269,UNKNOWN125269,LOWER SWATARA TWP,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.22941665,-76.78735226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-8551308.586,4901321.834,14786,125270,UNKNOWN125270,HARRISBURG,PA,17113,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.24302995,-76.81771202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY,5/28/2015 0:00,4,69,69,Y,Y
-9504383.874,4680239.678,14787,125274,UNKNOWN125274,MILTON,KY,40045,SUBSTATION,IN SERVICE,TRIMBLE,21223,USA,38.710164,-85.379333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY,6/1/2015 0:00,2,69,69,Y,Y
-9481407.737,4674245.603,14788,125275,CARROLLTON,CARROLLTON,KY,41008,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.66813481,-85.17293485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",6/1/2015 0:00,IMAGERY,10/25/2017 0:00,7,138,69,Y,Y
-9495063.284,4683192.777,14789,125277,UNKNOWN125277,MILTON,KY,40045,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.73086143,-85.29560472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,69,69,Y,Y
-9470915.663,4681603.582,14790,125278,UNKNOWN125278,GHENT,KY,41045,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.71972396,-85.07868294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,345,345,Y,Y
-9473947.506,4679315.723,14791,125279,UNKNOWN125279,GHENT,KY,41045,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.70368703,-85.10591845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,138,138,Y,Y
-9462931.537,4686040.769,14792,125280,UNKNOWN125280,GHENT,KY,41045,SUBSTATION,IN SERVICE,GALLATIN,21077,USA,38.75081651,-85.00696032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,138,138,Y,Y
-9462366.653,4687346.248,14793,125281,GALLATIN,GHENT,KY,41045,SUBSTATION,IN SERVICE,GALLATIN,21077,USA,38.75996177,-85.00188588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, FERC 714",6/2/2015 0:00,IMAGERY,10/25/2017 0:00,2,345,138,Y,Y
-9458475.271,4688921.741,14794,125282,UNKNOWN125282,GHENT,KY,41045,SUBSTATION,IN SERVICE,GALLATIN,21077,USA,38.770997,-84.966929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,69,69,Y,Y
-9450698.87,4689443.612,14795,125283,UNKNOWN125283,WARSAW,KY,41095,SUBSTATION,IN SERVICE,GALLATIN,21077,USA,38.77465197,-84.89707241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,3,69,69,Y,Y
-9450841.859,4676455.407,14796,125284,UNKNOWN125284,SPARTA,KY,41086,SUBSTATION,IN SERVICE,GALLATIN,21077,USA,38.68363236,-84.8983569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,69,69,Y,Y
-9430412.74,4690899.299,14797,125285,MUNK,VERONA,KY,41092,SUBSTATION,IN SERVICE,GALLATIN,21077,USA,38.784846,-84.714839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,4/23/2020 0:00,2,69,69,Y,Y
-8418602.08,5007806.423,14798,125286,UNKNOWN125286,JIM THORPE,PA,18229,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.96924539,-75.6255892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,4,69,69,Y,Y
-8426438.858,4989169.795,14799,125287,UNKNOWN125287,FRANKLIN TWP,PA,18235,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.84271517,-75.69598817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,69,69,Y,Y
-8448896.857,4989361.046,14800,125288,UNKNOWN125288,NESQUEHONING,PA,18240,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.84401487,-75.89773181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,69,69,Y,Y
-8455881.78,4985948.541,14801,125289,UNKNOWN125289,RUSH TWP,PA,18252,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.82082048,-75.96047843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,3,69,69,Y,Y
-8462893.347,4988437.501,14802,125290,UNKNOWN125290,RUSH TWP,PA,18252,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.83773845,-76.02346442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,69,69,Y,Y
-8414742.53,4991493.893,14803,125291,UNKNOWN125291,TOWAMENSING TWP,PA,18235,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.85850745,-75.59091826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,69,69,Y,Y
-8779045.087,5317479.503,14804,125292,UNKNOWN125292,NORTH TONAWANDA,NY,14120,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.03617388,-78.86350382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,3,115,-999999,Y,N
-8791063.545,5326105.201,14805,125293,UNKNOWN125293,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.09278402,-78.97146746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,6,115,115,Y,Y
-8790904.265,5326144.359,14806,125294,UNKNOWN125294,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.0930409,-78.97003663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8785998.122,5325421.905,14807,125295,UNKNOWN125295,WHEATFIELD TOWN OF,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08830148,-78.92596399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8786086.625,5327484.072,14808,125296,UNKNOWN125296,WHEATFIELD TOWN OF,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.10182865,-78.92675903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,115,115,Y,Y
-8786400.951,5327460.656,14809,125297,UNKNOWN125297,WHEATFIELD TOWN OF,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.10167507,-78.92958267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,115,115,Y,Y
-8786516.839,5327815.86,14810,125298,UNKNOWN125298,WHEATFIELD TOWN OF,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.1040048,-78.9306237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,115,115,Y,Y
-8788723.563,5315447.977,14811,125299,UNKNOWN125299,GRAND ISLAND,NY,14072,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.02283345,-78.95044705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8792470.997,5319647.453,14812,125300,UNKNOWN125300,GRAND ISLAND,NY,14072,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.05040698,-78.98411082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8795837.297,5324819.67,14813,125301,UNKNOWN125301,NIAGARA FALLS,NY,14303,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08435044,-79.01435081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,7,115,-999999,Y,Y
-8792999.315,5342421.233,14814,125302,SWANN RD,YOUNGSTOWN,NY,14174,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.19972255,-78.98885678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/3/2015 0:00,IMAGERY,2/28/2019 0:00,3,115,-999999,Y,N
-9796477.648,5147914.621,14815,125303,UNKNOWN125303,ADDISON,IL,60101,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.9127223,-88.00325602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,4,138,138,Y,Y
-9795442.994,5147942.532,14816,125304,UNKNOWN125304,ADDISON,IL,60101,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.91290889,-87.99396156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,4,138,138,Y,Y
-9791092.959,5149548.303,14817,125305,UNKNOWN125305,ELMHURST,IL,60126,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.92364242,-87.95488453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,4,138,138,Y,Y
-9808990.87,5142045.668,14818,125306,UNKNOWN125306,WHEATON,IL,60187,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.87347669,-88.1156642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,0,-999999,-999999,N,N
-9818354.353,5130792.194,14819,125307,UNKNOWN125307,NAPERVILLE,IL,60563,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.79815742,-88.19977781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,0,-999999,-999999,N,N
-9823050.086,4881595.279,14820,125308,CHAMPAIGN OAK STREET,CHAMPAIGN,IL,61820,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.10763105,-88.24196028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,4/21/2020 0:00,2,-999999,-999999,N,N
-9818701.524,4882703.03,14821,125309,UNKNOWN125309,URBANA,IL,61802,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.11524157,-88.20289649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,-999999,-999999,N,N
-9817379.44,4882145.835,14822,125310,UNKNOWN125310,URBANA,IL,61802,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.11141361,-88.19102001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,-999999,-999999,Y,Y
-9817372.155,4881862.705,14823,125311,UNKNOWN125311,URBANA,IL,61802,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.10946841,-88.19095457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,-999999,-999999,Y,Y
-9777795.171,5210620.194,14824,125312,UNKNOWN125312,NORTH CHICAGO,IL,60064,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.33052765,-87.83542847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,138,138,Y,Y
-9782257.355,5025965.278,14825,125313,UNKNOWN125313,KANKAKEE,IL,60901,SUBSTATION,IN SERVICE,KANKAKEE,17091,USA,41.0922989,-87.87551295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,4,138,-999999,Y,N
-9799720.545,5153040.658,14826,125314,UNKNOWN125314,ADDISON,IL,60101,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.94698031,-88.03238746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,4,138,138,Y,Y
