X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9793553.375,5118672.855,14827,125315,UNKNOWN125315,LEMONT,IL,60439,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.71694383,-87.97698683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,3,-999999,-999999,N,N
-9107563.518,3079980.011,14828,125317,UNKNOWN125317,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.65135282,-81.81463509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,-999999,-999999,N,N
-9543094.371,4630344.779,14829,125318,NORTHSIDE,SEYMOUR,IN,47274,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.35955953,-85.72707531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2016-00371/derek.rahn%40lge-ku.com/02202017100913/2016_AG_DR2_LGE_Attach_to_Q124.xls",6/3/2015 0:00,IMAGERY,10/25/2017 0:00,6,345,-999999,Y,Y
-9558466.309,4717684.785,14830,125319,UNKNOWN125319,SEYMOUR,IN,47274,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.97216188,-85.86516378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,3,138,138,Y,Y
-9533215.993,4716603.479,14831,125320,NORTH VERNON,NORTH VERNON,IN,47265,SUBSTATION,IN SERVICE,JENNINGS,18079,USA,38.96460967,-85.63833634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",6/3/2015 0:00,IMAGERY,2/3/2020 0:00,3,138,-999999,Y,N
-9460557.083,4730656.907,14832,125321,UNKNOWN125321,AURORA,IN,47001,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.06270079,-84.98563024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,-999999,Y,N
-9463811.094,4724379.9,14833,125322,UNKNOWN125322,AURORA,IN,47001,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.01890491,-85.01486152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,1,69,69,Y,Y
-9445351.212,4716280.446,14834,125323,UNKNOWN125323,RISING SUN,IN,47040,SUBSTATION,IN SERVICE,OHIO,18115,USA,38.96235335,-84.84903358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9453496.99,4729243.235,14835,125324,UNKNOWN125324,AURORA,IN,47001,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.0528397,-84.92220834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-9546176.034,4641874.404,14836,125325,SPEED,SELLERSBURG,IN,47172,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.44072835,-85.75475836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://psc.ky.gov/pscecf/2016-00371/derek.rahn%40lge-ku.com/02202017100913/2016_AG_DR2_LGE_Attach_to_Q124.xls",6/3/2015 0:00,IMAGERY,10/25/2017 0:00,9,345,-999999,N,N
-9516195.752,4679123.408,14837,125326,UNKNOWN125326,HANOVER,IN,47243,SUBSTATION,IN SERVICE,JEFFERSON,18077,USA,38.70233882,-85.48544091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,N,N
-9512551.612,4661487.031,14838,125327,UNKNOWN125327,NABB,IN,47147,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.57859222,-85.45270504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,N,N
-9524682.714,4649833.394,14839,125328,UNKNOWN125328,CHARLESTOWN,IN,47111,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.49670663,-85.56168058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,N,N
-9592572.867,4626247.353,14840,125329,HE RAMSEY,DEPAUW,IN,47115,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.33069161,-86.1715482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Duke%20Energy%20Business%20Services%20LLC%20Transferred%20Facilities.pdf",6/3/2015 0:00,IMAGERY,10/25/2017 0:00,6,345,69,N,Y
-8796601.638,5335281.41,14841,125330,UNKNOWN125330,LEWISTON,NY,14092,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.15294975,-79.021217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,6,115,-999999,Y,N
-8796661.566,5335434.208,14842,125331,UNKNOWN125331,LEWISTON,NY,14092,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.15395109,-79.02175534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,-999999,-999999,N,N
-8796441.056,5329877.005,14843,125332,UNKNOWN125332,NIAGARA FALLS,NY,14305,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.1175218,-79.01977446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,4,115,-999999,Y,Y
-8796288.655,5329948.443,14844,125333,UNKNOWN125333,NIAGARA FALLS,NY,14305,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.11799023,-79.01840543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8797786.332,5331517.557,14845,125334,UNKNOWN125334,NIAGARA FALLS,NY,14305,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.12827842,-79.03185929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,-999999,-999999,Y,Y
-8798472.663,5330302.059,14846,125335,UNKNOWN125335,NIAGARA FALLS,NY,14305,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.12030893,-79.0380247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,-999999,-999999,Y,Y
-8798815.035,5330829.11,14847,125336,UNKNOWN125336,NIAGARA FALLS,NY,14305,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.1237647,-79.04110028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,-999999,-999999,Y,Y
-8763030.288,5334399.015,14848,125337,LOCKPORT,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.14716671,-78.71964043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/2/2015 0:00,IMAGERY,2/28/2019 0:00,15,115,115,N,N
-8763010.179,5334650.899,14849,125338,HINMAN,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.14881756,-78.71945979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/2/2015 0:00,IMAGERY,2/28/2019 0:00,4,115,115,Y,Y
-8762471.486,5334475.744,14850,125339,UNKNOWN125339,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.1476696,-78.71462063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,5,115,-999999,Y,Y
-8767027.934,5325088.719,14851,125340,UNKNOWN125340,NORTH TONAWANDA,NY,14120,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.0861156,-78.75555189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,115,115,Y,Y
-8766353.972,5337707.804,14852,125341,UNKNOWN125341,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.16884901,-78.74949759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,1,115,115,Y,Y
-8762809.342,5336194.384,14853,125342,UNKNOWN125342,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.15893261,-78.71765564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,3,115,-999999,Y,Y
-8762460.092,5336221.372,14854,125343,UNKNOWN125343,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.15910946,-78.71451827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,6/2/2015 0:00,2,115,-999999,Y,N
-8776578.218,5333717.257,14855,125344,SANBORN,SANBORN,NY,14132,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.14269823,-78.84134355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY,2/28/2019 0:00,2,115,115,Y,Y
-8787164.086,5333546.071,14856,125345,SANBORN,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.14157617,-78.93643802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/2/2015 0:00,IMAGERY,2/28/2019 0:00,2,115,115,Y,Y
-8799232.131,5324163.685,14857,125346,UNKNOWN125346,NIAGARA FALLS,NY,14303,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08004648,-79.04484711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,3,115,-999999,Y,Y
-8798970.193,5324210.648,14858,125347,UNKNOWN125347,NIAGARA FALLS,NY,14303,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08035462,-79.04249409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,3,115,115,Y,Y
-8794378.604,5327647.063,14859,125348,UNKNOWN125348,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.1028977,-79.00124715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8795798.097,5325261.906,14860,125349,UNKNOWN125349,NIAGARA FALLS,NY,14303,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08725181,-79.01399866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8795299.356,5324795.908,14861,125350,UNKNOWN125350,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08419454,-79.0095184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8795184.262,5324368.274,14862,125351,UNKNOWN125351,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08138884,-79.00848449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8794923.316,5324673.207,14863,125352,UNKNOWN125352,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08338952,-79.00614038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8794942.168,5324610.699,14864,125353,UNKNOWN125353,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.0829794,-79.00630972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8797339.827,5324718.848,14865,125354,UNKNOWN125354,NIAGARA FALLS,NY,14303,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08368896,-79.02784826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,4,115,115,Y,Y
-8796952.079,5324347.372,14866,125355,UNKNOWN125355,NIAGARA FALLS,NY,14303,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08125169,-79.02436506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,115,115,Y,Y
-8794407.334,5260676.39,14867,125356,UNKNOWN125356,EVANS TOWN OF,NY,14006,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.66207197,-79.00150523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,3,115,-999999,Y,N
-8776417.086,5280013.568,14868,125357,UNKNOWN125357,BUFFALO,NY,14219,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.78967983,-78.83989608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,115,115,Y,Y
-8782321.606,5273438.791,14869,125358,CLOVERBANK,HAMBURG TOWN OF,NY,14075,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.74632171,-78.89293729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/4/2015 0:00,IMAGERY,3/4/2019 0:00,4,115,115,Y,Y
-8785053.17,5270767.552,14870,125359,SHALETON,HAMBURG TOWN OF,NY,14085,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.72869725,-78.91747534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/4/2015 0:00,IMAGERY,3/4/2019 0:00,4,115,115,Y,Y
-8787767.139,5268124.823,14871,125360,UNKNOWN125360,HAMBURG TOWN OF,NY,14085,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.71125596,-78.94185534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,115,115,Y,Y
-8775207.157,5282432.235,14872,125361,UNKNOWN125361,BUFFALO,NY,14219,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.80562237,-78.82902711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,2,115,115,Y,Y
-8768954.159,5289432.05,14873,125362,NEW GARDENVILLE,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.85173821,-78.77285547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1057211C-35C4-4415-9063-C91FF6E44F06%7D",6/4/2015 0:00,IMAGERY,2/28/2019 0:00,21,230,-999999,N,N
-8755119.256,5312059.09,14874,125363,UNKNOWN125363,CLARENCE TOWN OF,NY,14032,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.00057317,-78.64857442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY,6/4/2015 0:00,1,115,115,Y,Y
-9964667.585,4974000.08,14875,125364,UNKNOWN125364,EAST PEORIA,IL,61611,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.73954429,-89.51413193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,-999999,-999999,Y,Y
-9801618.215,5109975.7,14876,125365,UNKNOWN125365,LEMONT,IL,60439,SUBSTATION,IN SERVICE,WILL,17197,USA,41.65859949,-88.04943451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,138,-999999,Y,N
-8776298.288,5284722.719,14877,125366,UNKNOWN125366,BUFFALO,NY,14218,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.82071622,-78.8388289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,115,115,Y,Y
-8773153.18,5284013.039,14878,125367,UNKNOWN125367,BUFFALO,NY,14218,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.81603996,-78.81057591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,115,115,Y,Y
-8774371.202,5291807.362,14879,125368,SENECA TERMINAL,BUFFALO,NY,14210,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.86737931,-78.82151759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/5/2015 0:00,IMAGERY,3/1/2019 0:00,3,230,115,N,N
-8773636.585,5291679.304,14880,125369,UNKNOWN125369,BUFFALO,NY,14210,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.86653617,-78.81491842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,115,115,N,N
-8773765.305,5299609.345,14881,125370,UNKNOWN125370,BUFFALO,NY,14215,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.91872639,-78.81607473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,115,115,Y,Y
-8774092.331,5299522.297,14882,125371,STATION 153,BUFFALO,NY,14215,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.91815374,-78.81901245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/5/2015 0:00,IMAGERY,3/1/2019 0:00,1,115,115,Y,Y
-8768457.224,5297301.909,14883,125372,UNKNOWN125372,BUFFALO,NY,14225,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.90354495,-78.76839142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,3,115,115,Y,Y
-8768404.836,5297490.029,14884,125373,UNKNOWN125373,BUFFALO,NY,14225,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.90478279,-78.76792082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,115,115,Y,Y
-8768394.517,5297227.297,14885,125374,UNKNOWN125374,BUFFALO,NY,14225,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.90305398,-78.76782812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,115,115,Y,Y
-8768401.132,5299543.067,14886,125375,UNKNOWN125375,BUFFALO,NY,14225,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.91829037,-78.76788754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,115,115,Y,Y
-8768585.414,5302853.54,14887,125376,UNKNOWN125376,BUFFALO,NY,14225,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.94006478,-78.76954298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,115,115,Y,Y
-8767821.098,5305946.195,14888,125377,STATION 54,BUFFALO,NY,14221,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.96039954,-78.76267701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/5/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8767835.875,5306323.121,14889,125378,UNKNOWN125378,BUFFALO,NY,14221,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.96287744,-78.76280975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,115,115,Y,Y
-9111467.776,3217145.141,14890,125379,UNKNOWN125379,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.74725107,-81.84970764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,3,230,230,Y,Y
-9111884.963,3217330.108,14891,125380,UNKNOWN125380,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.74872157,-81.85345529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,4,230,230,Y,Y
-9115824.285,3240483.331,14892,125381,UNKNOWN125381,LAKELAND,FL,33813,SUBSTATION,IN SERVICE,POLK,12105,USA,27.93263559,-81.88884283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,4,230,-999999,Y,N
-9549581.744,4636443.523,14893,125382,UNKNOWN125382,SELLERSBURG,IN,47172,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.40250618,-85.78535238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9552250.348,4633605.547,14894,125383,NEW ALBANY GRANT LINE - HE,SELLERSBURG,IN,47172,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.38252466,-85.80932485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2015 0:00,IMAGERY,2/3/2020 0:00,2,138,138,Y,Y
-9556583.957,4623472.345,14895,125384,UNKNOWN125384,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.31113409,-85.84825432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2015 0:00,IMAGERY,6/24/2015 0:00,6,138,69,Y,Y
-9570690.029,4623126.927,14896,125385,UNKNOWN125385,GEORGETOWN,IN,47122,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.30869931,-85.97497133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-9598551.267,4663630.089,14897,125386,UNKNOWN125386,SALEM,IN,47167,SUBSTATION,IN SERVICE,WASHINGTON,18175,USA,38.5936405,-86.22525308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,138,138,Y,Y
-9570401.414,4623089.405,14898,125387,UNKNOWN125387,GEORGETOWN,IN,47122,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.30843482,-85.97237865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2015 0:00,IMAGERY,6/24/2015 0:00,6,138,69,Y,Y
-9570783.462,4623347.455,14899,125388,UNKNOWN125388,GEORGETOWN,IN,47122,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.31025378,-85.97581065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,69,69,Y,Y
-9555671.07,4616701.033,14900,125389,UNKNOWN125389,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.26338955,-85.84005372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2015 0:00,IMAGERY,6/24/2015 0:00,9,138,-999999,Y,N
-9557502.886,4611672.924,14901,125390,PADDYS WEST,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.22791602,-85.8565092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://psc.ky.gov/pscecf/2016-00371/derek.rahn%40lge-ku.com/02202017100913/2016_AG_DR2_LGE_Attach_to_Q124.xls",6/9/2015 0:00,IMAGERY,10/25/2017 0:00,6,345,138,Y,Y
-9552756.279,4619767.035,14902,125391,UNKNOWN125391,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.28501183,-85.81386971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,138,138,Y,Y
-9548663.413,4622077.924,14903,125392,UNKNOWN125392,CLARKSVILLE,IN,47129,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.3013046,-85.77710287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2015 0:00,IMAGERY,6/24/2015 0:00,6,138,-999999,Y,Y
-9569232.779,4613715.631,14904,125393,UNKNOWN125393,LANESVILLE,IN,47136,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.2423295,-85.96188063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,69,69,Y,Y
-9567955.97,4632520.339,14905,125394,UNKNOWN125394,FLOYDS KNOBS,IN,47119,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.3748825,-85.95041085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,69,69,Y,Y
-9578288.032,4634516.616,14906,125395,UNKNOWN125395,PALMYRA,IN,47164,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.38893988,-86.04322535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,69,69,Y,Y
-9568638.787,4630445.559,14907,125396,UNKNOWN125396,GREENVILLE,IN,47124,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.36026942,-85.9565447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,69,69,Y,Y
-9581903.607,4624131.504,14908,125397,NEW SALISBURY,NEW SALISBURY,IN,47161,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.31578015,-86.07570461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,N,N
-9355782.706,4463576.581,14909,125398,UNKNOWN125398,LONDON,KY,40741,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.17535,-84.044426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,69,69,Y,Y
-9361648.926,4479797.563,14910,125399,UNKNOWN125399,EAST BERNSTADT,KY,40729,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.29136545,-84.09712315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,69,69,Y,Y
-9419048.129,4434364.159,14911,125400,UNKNOWN125400,BRONSTON,KY,42518,SUBSTATION,IN SERVICE,PULASKI,21199,USA,36.96596751,-84.61274896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,69,69,Y,Y
-9416998.557,4437044.822,14912,125401,UNKNOWN125401,BURNSIDE,KY,42519,SUBSTATION,IN SERVICE,PULASKI,21199,USA,36.98520548,-84.59433735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,69,69,Y,Y
-9424695.522,4442010.73,14913,125402,UNKNOWN125402,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.0208308,-84.66348036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,1,161,161,Y,Y
-8766921.304,5310761.476,14914,125403,STATION 140,BUFFALO,NY,14221,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.99204751,-78.75459402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/8/2015 0:00,IMAGERY,3/1/2019 0:00,4,115,115,Y,Y
-8786074.953,5308061.583,14915,125404,UNKNOWN125404,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.97430473,-78.92665418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,2,115,-999999,Y,N
-8764857.113,5293837.951,14916,125405,UNKNOWN125405,BUFFALO,NY,14227,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.88074731,-78.73605108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,0,-999999,-999999,N,N
-8763669.727,5297714.369,14917,125406,NORTH BROADWAY,DEPEW,NY,14043,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.90625894,-78.72538461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/8/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8770740.598,5309392.439,14918,125407,UNKNOWN125407,BUFFALO,NY,14221,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.98305131,-78.78890332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,2,115,115,Y,Y
-8771815.867,5310908.505,14919,125408,CAMPUS,BUFFALO,NY,14226,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.99301359,-78.79856263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/8/2015 0:00,IMAGERY,3/1/2019 0:00,3,230,115,Y,Y
-8774366.456,5313293.464,14920,125409,UNKNOWN125409,TONAWANDA TOWN OF,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.00868223,-78.82147495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,2,115,115,Y,Y
-8785127.081,5308664.437,14921,125410,SAWYER AVE,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.97826693,-78.9181393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/8/2015 0:00,IMAGERY,3/1/2019 0:00,6,230,230,N,N
-8782002.61,5308416.125,14922,125412,UNKNOWN125412,TONAWANDA TOWN OF,NY,14217,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.97663496,-78.8900717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,2,115,115,Y,Y
-8785090.017,5306871.573,14923,125413,DUPONT,TONAWANDA TOWN OF,NY,14207,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.96648276,-78.91780635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/8/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8784256.578,5306788.626,14924,125414,CHEVROLET,TONAWANDA TOWN OF,NY,14207,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.96593751,-78.91031944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/8/2015 0:00,IMAGERY,3/1/2019 0:00,1,115,115,Y,Y
-8785433.844,5307775.788,14925,125415,UNKNOWN125415,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.97242629,-78.920895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,2,115,115,Y,Y
-8769039.633,5289776.479,14926,125416,UNKNOWN125416,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.85400647,-78.77362329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,0,-999999,-999999,N,N
-8773491.388,5293831.623,14927,125417,UNKNOWN125417,BUFFALO,NY,14206,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.88070566,-78.81361409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,2,115,115,Y,Y
-8763356.768,5301655.236,14928,125419,CALSPAN,BUFFALO,NY,14225,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.9321839,-78.72257325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/8/2015 0:00,IMAGERY,3/1/2019 0:00,1,115,115,Y,Y
-8767556.905,5296771.547,14929,125420,UNKNOWN125420,BUFFALO,NY,14227,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.90005497,-78.76030372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,-999999,-999999,Y,Y
-8771814.324,5311384.91,14930,125421,BALL,BUFFALO,NY,14228,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.99614379,-78.79854876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/9/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8776191.202,5312253.304,14931,125422,UNKNOWN125422,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.0018491,-78.83786693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,115,115,Y,Y
-8777897.437,5310135.971,14932,125423,UNKNOWN125423,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.98793737,-78.8531943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,0,-999999,-999999,N,N
-8781179.6,5312196.947,14933,125424,UNKNOWN125424,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.00147886,-78.88267847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,0,-999999,-999999,N,N
-8779844.245,5315066.492,14934,125425,UNKNOWN125425,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,43.02032802,-78.87068278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,0,-999999,-999999,N,N
-8782281.956,5306647.334,14935,125426,UNKNOWN125426,TONAWANDA TOWN OF,NY,14217,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.96500873,-78.8925811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,115,115,Y,Y
-8782390.7,5304981.646,14936,125427,UNKNOWN125427,BUFFALO,NY,14207,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.95405818,-78.89355797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,115,115,Y,Y
-8783486.209,5300206.833,14937,125428,BUFFALO SEWER AUTHORTY,BUFFALO,NY,14213,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.92265687,-78.90339909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/9/2015 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8762581.887,5311290.626,14938,125429,AYER RD,BUFFALO,NY,14221,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.99552431,-78.71561237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,2/28/2019 0:00,2,115,115,Y,Y
-8762437.424,5311288.509,14939,125430,UNKNOWN125430,BUFFALO,NY,14221,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.9955104,-78.71431464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,0,-999999,-999999,N,N
-8472621.327,5280152.548,14940,125431,TULLY CENTER,TULLY TOWN OF,NY,13159,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.79059603,-76.11085235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/9/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,N,N
-8473782.189,5308025.796,14941,125432,TILDEN,ONONDAGA TOWN OF,NY,13078,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.97406952,-76.12128055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/9/2015 0:00,IMAGERY,3/5/2019 0:00,4,115,115,N,N
-8475587.034,5307738.781,14942,125433,UNKNOWN125433,ONONDAGA TOWN OF,NY,13120,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.97218305,-76.13749374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,345,345,N,N
-8476466.921,5307691.495,14943,125434,UNKNOWN125434,ONONDAGA TOWN OF,NY,13120,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.97187224,-76.14539791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,345,345,N,N
-8503478.817,5318120.597,14944,125435,ELBRIDGE,MEMPHIS,NY,13112,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.04038316,-76.3880499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,3/4/2019 0:00,14,345,115,N,N
-8485920.503,5314607.32,14945,125436,HARRIS,ONONDAGA TOWN OF,NY,13031,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.01731226,-76.23032088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/9/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8486321.347,5321443.373,14946,125437,UNKNOWN125437,CAMILLUS TOWN OF,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06219511,-76.23392172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,11,115,-999999,Y,N
-8469633.867,5310725.743,14947,125438,SOUTHWOOD,JAMESVILLE,NY,13078,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.99181272,-76.08401553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/9/2015 0:00,IMAGERY,3/5/2019 0:00,4,115,-999999,N,Y
-8467773.842,5315560.351,14948,125439,PEBBLE HILL,DE WITT TOWN OF,NY,13214,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.02357145,-76.06730665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/9/2015 0:00,IMAGERY,3/5/2019 0:00,5,115,-999999,N,N
-8465143.879,5319268.494,14949,125440,DEWITT,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.04791926,-76.04368128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/9/2015 0:00,IMAGERY,3/5/2019 0:00,10,345,-999999,N,N
-8475268.709,5313658.522,14950,125441,ROCK CUT,SYRACUSE,NY,13210,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.01108023,-76.13463419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/9/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8473023.318,5312710.518,14951,125442,UNKNOWN125442,ONONDAGA TOWN OF,NY,13078,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.00485278,-76.1144635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,115,115,Y,Y
-8457655.526,5316847.008,14952,125443,UNKNOWN125443,FAYETTEVILLE,NY,13066,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.03202078,-75.97641227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,115,115,N,N
-8465196.033,5319518.114,14953,125444,BUTTERMILK,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.04955793,-76.0441498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/9/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,N,N
-8468220.029,5320429.385,14954,125445,UNKNOWN125445,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.05553973,-76.07131481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,115,115,Y,Y
-8473420.292,5319841.744,14955,125446,UNKNOWN125446,SYRACUSE,NY,13210,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.05168238,-76.11802957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,3,115,115,N,N
-8468664.265,5320574.112,14956,125447,UNKNOWN125447,DE WITT TOWN OF,NY,13214,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.0564897,-76.07530545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,5,115,-999999,Y,N
-8469476.802,5321653.416,14957,125448,UNKNOWN125448,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06357365,-76.0826046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,115,115,Y,Y
-8469816.528,5322048.704,14958,125449,UNKNOWN125449,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06616789,-76.0856564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,115,115,Y,Y
-8466672.213,5324990.48,14959,125450,UNKNOWN125450,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08547109,-76.05741055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,115,115,Y,Y
-8467659.971,5325876.329,14960,125451,UNKNOWN125451,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.09128261,-76.06628372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,115,115,Y,Y
-8468168.501,5325739.803,14961,125452,UNKNOWN125452,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.09038699,-76.07085193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,115,115,Y,Y
-8320106.125,4886196.857,14962,125453,UNKNOWN125453,FALLS TWP,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.13923946,-74.74078498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,4,-999999,-999999,N,N
-9587319.716,4612526.821,14963,125454,UNKNOWN125454,CORYDON,IN,47112,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.23394152,-86.12435835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,3,69,69,N,N
-9545754.88,4618774.428,14964,125455,UNKNOWN125455,JEFFERSONVILLE,IN,47130,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.2780124,-85.75097507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,1,138,138,Y,Y
-9544949.511,4618349.877,14965,125456,JEFFERSONVILLE KENTUCKY AVENUE,JEFFERSONVILLE,IN,47130,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.27501845,-85.74374032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,4/22/2020 0:00,2,138,138,Y,Y
-9551191.618,4624749.466,14966,125457,UNKNOWN125457,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.32013556,-85.79981412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,4,69,69,Y,Y
-9545502.764,4638191.62,14967,125458,UNKNOWN125458,SELLERSBURG,IN,47172,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.41481138,-85.74871028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,-999999,-999999,Y,Y
-9543918.051,4633685.437,14968,125459,UNKNOWN125459,SELLERSBURG,IN,47172,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.38308722,-85.73447456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,-999999,-999999,Y,Y
-9540182.111,4640146.565,14969,125460,UNKNOWN125460,CHARLESTOWN,IN,47111,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.42857013,-85.70091403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,1,-999999,-999999,N,N
-9548440.759,4678513.568,14970,125461,UNKNOWN125461,SCOTTSBURG,IN,47170,SUBSTATION,IN SERVICE,SCOTT,18143,USA,38.69806341,-85.77510274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,4,138,69,Y,Y
-9548487.643,4678804.772,14971,125462,UNKNOWN125462,SCOTTSBURG,IN,47170,SUBSTATION,IN SERVICE,SCOTT,18143,USA,38.70010499,-85.7755239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,1,69,69,Y,Y
-9550109.398,4676101.165,14972,125463,UNKNOWN125463,SCOTTSBURG,IN,47170,SUBSTATION,IN SERVICE,SCOTT,18143,USA,38.68114826,-85.79009237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,1,69,69,Y,Y
-9548253.149,4674621.526,14973,125464,UNKNOWN125464,SCOTTSBURG,IN,47170,SUBSTATION,IN SERVICE,SCOTT,18143,USA,38.67077143,-85.7734174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,1,69,69,Y,Y
-9504894.575,4693378.057,14974,125465,UNKNOWN125465,MADISON,IN,47250,SUBSTATION,IN SERVICE,JEFFERSON,18077,USA,38.80220114,-85.38392071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9563169.581,4605379.184,14975,125466,UNKNOWN125466,ELIZABETH,IN,47117,SUBSTATION,IN SERVICE,HARRISON,18061,USA,38.18348902,-85.90741399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2015 0:00,IMAGERY,6/24/2015 0:00,1,345,345,Y,Y
-9458140.377,4690130.816,14976,125467,UNKNOWN125467,FLORENCE,IN,47020,SUBSTATION,IN SERVICE,SWITZERLAND,18155,USA,38.77946457,-84.9639206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,-999999,Y,N
-9470268.206,4685379.62,14977,125468,UNKNOWN125468,VEVAY,IN,47043,SUBSTATION,IN SERVICE,SWITZERLAND,18155,USA,38.74618452,-85.07286674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-8475159.292,5345971.552,14978,125469,UNKNOWN125469,BREWERTON,NY,13029,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.22296727,-76.13365127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,115,115,Y,Y
-8484499.631,5339859.136,14979,125470,EUCLID/OCWA,CLAY TOWN OF,NY,13041,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.18294244,-76.21755697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/11/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8485122.991,5339857.019,14980,125471,UNKNOWN125471,CLAY TOWN OF,NY,13041,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.18292857,-76.2231567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,115,115,Y,Y
-8518014.868,5379125.956,14981,125472,S OSWEGO,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.43960868,-76.51862946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/11/2015 0:00,IMAGERY,3/4/2019 0:00,7,115,-999999,N,N
-8506912.398,5357445.893,14982,125473,UNKNOWN125473,FULTON,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.2980317,-76.41889428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,115,-999999,Y,N
-8505160.059,5363128.89,14983,125474,BRISTOL HILL,VOLNEY TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.33517524,-76.40315275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/11/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8511239.799,5386544.209,14984,125475,UNKNOWN125475,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.48797609,-76.45776798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,115,-999999,Y,N
-8505666.681,5391559.811,14985,125476,UNKNOWN125476,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.52065617,-76.40770381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,345,115,N,Y
-8510516.636,5387742.66,14986,125477,UNKNOWN125477,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.49578643,-76.4512717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,345,-999999,Y,N
-8516694.992,5379332.567,14987,125479,PALOMA,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.44095632,-76.50677281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,3/4/2019 0:00,3,115,-999999,Y,N
-8495319.923,5384516.427,14988,125480,UNKNOWN125480,NEW HAVEN TOWN OF,NY,13114,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.47475868,-76.3147573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,115,115,Y,Y
-9165430.617,3218393.184,14989,125482,UNKNOWN125482,WIMAUMA,FL,33598,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.75717277,-82.33446409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-9563026.146,4480650.197,14990,125483,UNKNOWN125483,MUNFORDVILLE,KY,42765,SUBSTATION,IN SERVICE,HART,21099,USA,37.29745871,-85.9061255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,69,69,Y,Y
-9562069.028,4463405.479,14991,125484,UNKNOWN125484,HORSE CAVE,KY,42749,SUBSTATION,IN SERVICE,HART,21099,USA,37.1741253,-85.89752755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,69,69,Y,Y
-9562638.671,4492758.002,14992,125485,UNKNOWN125485,BONNIEVILLE,KY,42713,SUBSTATION,IN SERVICE,HART,21099,USA,37.38393253,-85.90264474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,3,138,69,Y,Y
-9569708.981,4502843.897,14993,125486,UNKNOWN125486,UPTON,KY,42784,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.45588985,-85.96615842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,69,69,Y,Y
-9562668.51,4492824.151,14994,125487,UNKNOWN125487,BONNIEVILLE,KY,42713,SUBSTATION,IN SERVICE,HART,21099,USA,37.38440469,-85.9029128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,5,138,69,Y,Y
-9547649.196,4483521.286,14995,125488,UNKNOWN125488,MUNFORDVILLE,KY,42765,SUBSTATION,IN SERVICE,HART,21099,USA,37.317973,-85.767992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,69,69,Y,Y
-9544692.465,4503727.077,14996,125489,UNKNOWN125489,MAGNOLIA,KY,42757,SUBSTATION,IN SERVICE,LARUE,21123,USA,37.46218755,-85.74143123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-9541712.861,4520352.384,14997,125490,UNKNOWN125490,HODGENVILLE,KY,42748,SUBSTATION,IN SERVICE,LARUE,21123,USA,37.580639,-85.714665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,4,69,69,Y,Y
-9545334.335,4519265.254,14998,125491,UNKNOWN125491,HODGENVILLE,KY,42748,SUBSTATION,IN SERVICE,LARUE,21123,USA,37.5728992,-85.74719725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-8372098.335,4867979.551,14999,125492,UNKNOWN125492,PHILADELPHIA,PA,19128,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.01401803,-75.20783894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,2,-999999,-999999,N,N
-8371133.835,4861646.872,15000,125493,UNKNOWN125493,PHILADELPHIA,PA,19104,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.97043478,-75.19917469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY,6/5/2015 0:00,0,-999999,-999999,N,N
-9425736.265,4447585.798,15001,125494,UNKNOWN125494,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.06080633,-84.67282951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,1,69,69,Y,Y
-9420488.388,4465732.339,15002,125495,UNKNOWN125495,SCIENCE HILL,KY,42553,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.19077866,-84.62568703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,1,-999999,-999999,N,N
-9420619.107,4465490.446,15003,125496,UNKNOWN125496,SCIENCE HILL,KY,42553,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.1890476,-84.62686129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,4,161,-999999,Y,N
-9401359.275,4471598.137,15004,125497,UNKNOWN125497,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.23274396,-84.45384728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY,6/8/2015 0:00,3,69,69,Y,Y
-9394905.89,4438866.812,15005,125498,UNKNOWN125498,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,36.99827834,-84.39587554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,69,69,Y,Y
