X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9404421.871,4463037.656,15006,125499,UNKNOWN125499,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.17149244,-84.48135905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,69,69,Y,Y
-9404149.355,4461458.092,15007,125500,UNKNOWN125500,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.160185,-84.478911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,2,69,69,Y,Y
-9414746.077,4446045.383,15008,125501,UNKNOWN125501,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.04976302,-84.57410297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,1,69,69,Y,Y
-9419976.649,4454447.828,15009,125502,UNKNOWN125502,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.109981,-84.62109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,3,69,69,Y,Y
-8382325.709,4880799.241,15010,125503,UNKNOWN125503,CONSHOHOCKEN,PA,19428,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.10216154,-75.29971301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,3,138,-999999,Y,N
-8369381.31,4877132.359,15011,125504,UNKNOWN125504,SPRINGFIELD TWP,PA,19150,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.07696104,-75.18343149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,-999999,-999999,N,N
-9456961.762,4690571.405,15012,125505,UNKNOWN125505,FLORENCE,IN,47020,SUBSTATION,IN SERVICE,SWITZERLAND,18155,USA,38.78254992,-84.95333293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,138,Y,Y
-9557372.587,4678756.839,15013,125506,UNKNOWN125506,SCOTTSBURG,IN,47170,SUBSTATION,IN SERVICE,SCOTT,18143,USA,38.69976895,-85.85533871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-9584824.243,4690843.494,15014,125507,UNKNOWN125507,VALLONIA,IN,47281,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.78445523,-86.10194113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-9593682.459,4695514.971,15015,125508,UNKNOWN125508,MEDORA,IN,47260,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.81715946,-86.18151584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-9534683.554,4722637.96,15016,125509,UNKNOWN125509,NORTH VERNON,IN,47265,SUBSTATION,IN SERVICE,JENNINGS,18079,USA,39.00674624,-85.65151966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,-999999,-999999,N,N
-9542597.364,4721593.588,15017,125510,UNKNOWN125510,NORTH VERNON,IN,47265,SUBSTATION,IN SERVICE,JENNINGS,18079,USA,38.99945557,-85.72261062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,-999999,-999999,Y,Y
-9493857.295,4739660.364,15018,125511,UNKNOWN125511,OSGOOD,IN,47037,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.12547224,-85.28477113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,138,Y,Y
-9491559.397,4728278.675,15019,125512,UNKNOWN125512,VERSAILLES,IN,47042,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.04611061,-85.26412877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-9482623.697,4703902.223,15020,125513,UNKNOWN125513,VEVAY,IN,47043,SUBSTATION,IN SERVICE,SWITZERLAND,18155,USA,38.87583953,-85.18385801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-9479022.291,4729158.724,15021,125514,UNKNOWN125514,DILLSBORO,IN,47018,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.05225015,-85.15150602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-9526114.454,4723725.434,15022,125515,UNKNOWN125515,NORTH VERNON,IN,47265,SUBSTATION,IN SERVICE,JENNINGS,18079,USA,39.01433701,-85.57454212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-9525990.106,4736449.755,15023,125516,UNKNOWN125516,NORTH VERNON,IN,47265,SUBSTATION,IN SERVICE,JENNINGS,18079,USA,39.10309452,-85.57342509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-9500807.857,4760286.161,15024,125517,UNKNOWN125517,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.26906309,-85.3472091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,N,N
-9499909.317,4776711.944,15025,125518,UNKNOWN125518,GREENSBURG,IN,47240,SUBSTATION,IN SERVICE,DECATUR,18031,USA,39.38320464,-85.33913737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-9511223.076,4814241.981,15026,125519,UNKNOWN125519,RUSHVILLE,IN,46173,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.64329852,-85.4407706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,-999999,Y,N
-9511432.331,4814202.423,15027,125520,UNKNOWN125520,RUSHVILLE,IN,46173,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.64302488,-85.44265037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,-999999,-999999,N,N
-9509170.538,4822462.313,15028,125521,UNKNOWN125521,RUSHVILLE,IN,46173,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.70013772,-85.42233233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-9525204.42,4828496.786,15029,125522,UNKNOWN125522,CARTHAGE,IN,46115,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.7418331,-85.56636715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-9623621.673,4677307.677,15030,125524,UNKNOWN125524,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.68960851,-86.45046437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/24/2015 0:00,4,345,69,N,Y
-9629805.483,4703024.22,15031,125526,BEDFORD (138KV),BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.86969899,-86.50601448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/teac/20080716/20080716-reliability-analysis-update.ashx",6/11/2015 0:00,IMAGERY,1/9/2019 0:00,10,345,69,Y,Y
-9568440.56,4439366.05,15032,125528,GLASGOW,GLASGOW,KY,42141,SUBSTATION,IN SERVICE,BARREN,21009,USA,37.00186,-85.954764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/12/2015 0:00,IMAGERY,4/30/2020 0:00,1,69,69,Y,Y
-9576920.087,4437012.928,15033,125529,UNKNOWN125529,GLASGOW,KY,42141,SUBSTATION,IN SERVICE,BARREN,21009,USA,36.98497661,-86.03093689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,1,69,69,Y,Y
-9421524.536,4475013.414,15034,125530,UNKNOWN125530,EUBANK,KY,42567,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.2571669,-84.63499491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,1,69,69,Y,Y
-9421203.822,4457356.931,15035,125531,UNKNOWN125531,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.13081858,-84.63211388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,69,69,Y,Y
-9536691.322,4415554.086,15036,125532,TOMPKINSVILLE,SUMMER SHADE,KY,42166,SUBSTATION,IN SERVICE,MONROE,21171,USA,36.83083903,-85.66955575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/10/2015 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9540089.044,4449951.357,15037,125533,UNKNOWN125533,EDMONTON,KY,42129,SUBSTATION,IN SERVICE,METCALFE,21169,USA,37.077762,-85.700078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,6/10/2015 0:00,2,69,69,Y,Y
-9529588.474,4438990.172,15038,125534,UNKNOWN125534,EDMONTON,KY,42129,SUBSTATION,IN SERVICE,METCALFE,21169,USA,36.99916337,-85.60574978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-9538033.479,4438729.378,15039,125535,UNKNOWN125535,EDMONTON,KY,42129,SUBSTATION,IN SERVICE,METCALFE,21169,USA,36.99729232,-85.68161255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-9530568.39,4432867.94,15040,125536,UNKNOWN125536,EDMONTON,KY,42129,SUBSTATION,IN SERVICE,METCALFE,21169,USA,36.95522769,-85.61455251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-9561540.471,4455910.997,15041,125538,UNKNOWN125538,CAVE CITY,KY,42127,SUBSTATION,IN SERVICE,BARREN,21009,USA,37.12046223,-85.89277945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,161,69,Y,Y
-9569337.572,4455957.733,15042,125539,UNKNOWN125539,CAVE CITY,KY,42127,SUBSTATION,IN SERVICE,BARREN,21009,USA,37.120797,-85.962822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-9562743.709,4436301.752,15043,125540,UNKNOWN125540,GLASGOW,KY,42141,SUBSTATION,IN SERVICE,BARREN,21009,USA,36.97987327,-85.90358832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-9561272.475,4449464.409,15044,125541,UNKNOWN125541,CAVE CITY,KY,42127,SUBSTATION,IN SERVICE,BARREN,21009,USA,37.074272,-85.890372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-9562229.766,4438141.5,15045,125542,UNKNOWN125542,GLASGOW,KY,42141,SUBSTATION,IN SERVICE,BARREN,21009,USA,36.99307446,-85.89897149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-9561401.383,4435117.443,15046,125543,UNKNOWN125543,GLASGOW,KY,42141,SUBSTATION,IN SERVICE,BARREN,21009,USA,36.971374,-85.89153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-9566253.541,4435779.074,15047,125544,UNKNOWN125544,GLASGOW,KY,42141,SUBSTATION,IN SERVICE,BARREN,21009,USA,36.97612236,-85.93511768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,69,-999999,Y,N
-9712096.477,4693707.25,15048,125547,EDWARDSPORT STATION (138 KV),EDWARDSPORT,IN,47528,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.80450569,-87.24524706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",6/12/2015 0:00,IMAGERY,1/10/2020 0:00,6,138,69,Y,Y
-9717642.936,4672934.547,15049,125548,UNKNOWN125548,WHEATLAND,IN,47597,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.65893867,-87.29507175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,138,Y,Y
-9719394.413,4663533.081,15050,125549,UNKNOWN125549,WHEATLAND,IN,47597,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.59295939,-87.31080554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,161,69,Y,Y
-9722535.859,4628886.289,15051,125550,UNKNOWN125550,OAKLAND CITY,IN,47660,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.34928523,-87.33902563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/16/2015 0:00,7,138,-999999,Y,Y
-9705939.198,4671983.311,15052,125551,WASHINGTON MUNICIPAL 10TH ST,WASHINGTON,IN,47501,SUBSTATION,IN SERVICE,DAVIESS,18027,USA,38.65226568,-87.18993529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,2/3/2020 0:00,3,138,138,Y,Y
-9740129.754,4677619.895,15053,125552,UNKNOWN125552,VINCENNES,IN,47591,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.69179767,-87.49707427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9712182.141,4693822.149,15054,125553,EDWARDSPORT STATION (69 KV),EDWARDSPORT,IN,47528,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.80531003,-87.24601659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://cdn.misoenergy.org/Duke%20Energy%20Indiana%20Transferred%20Facilities%202019390617.xlsx",6/12/2015 0:00,IMAGERY,1/10/2020 0:00,4,69,69,Y,Y
-9644933.865,4710276.63,15055,125555,UNKNOWN125555,SPRINGVILLE,IN,47462,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.92040468,-86.64191505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,1,138,138,Y,Y
-9633356.88,4717961.89,15056,125556,UNKNOWN125556,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.97409714,-86.53791723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,1,-999999,-999999,Y,Y
-9765145.212,4566373.13,15057,125557,BROWN (345 KV),MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.9075442,-87.72179195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://psc.ky.gov/pscecf/2010-00223/jbentley%40mmlk.com/10132010/VEC_Amended_Application_10132010.pdf",6/12/2015 0:00,IMAGERY,3/5/2018 0:00,3,345,138,Y,Y
-9759838.582,4628565.481,15058,125558,UNKNOWN125558,PRINCETON,IN,47670,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.34702512,-87.67412169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,4,138,69,Y,Y
-9746993.311,4621639.677,15059,125560,UNKNOWN125560,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.29821505,-87.55873065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,138,Y,Y
-9737776.489,4596776.742,15060,125561,UNKNOWN125561,EVANSVILLE,IN,47725,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.12272123,-87.47593453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2015 0:00,IMAGERY,6/24/2015 0:00,7,138,69,Y,Y
-8475750.551,5357240.873,15061,125562,UNKNOWN125562,CENTRAL SQUARE,NY,13036,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.29669128,-76.13896264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,0,-999999,-999999,N,N
-8471862.866,5395543.853,15062,125563,UNKNOWN125563,PULASKI,NY,13142,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.54660231,-76.10403897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8471689.59,5397031.82,15063,125564,UNKNOWN125564,PULASKI,NY,13142,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.55628986,-76.10248241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8504416.762,5362175.013,15064,125565,UNKNOWN125565,FULTON,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.32894237,-76.3964756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,4,115,-999999,Y,N
-8502617.724,5358062.983,15065,125566,UNKNOWN125566,FULTON,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.30206604,-76.38031456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8487964.672,5358662.397,15066,125569,GILBERT MILLS,SCHROEPPEL TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.30598457,-76.24868396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/15/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8448177.128,5288615.418,15067,125570,DELPHI,NEW WOODSTOCK,NY,13122,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.84635989,-75.89126637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/15/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8434095.843,5304799.881,15068,125571,UNKNOWN125571,FENNER TOWN OF,NY,13035,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.9528631,-75.76477203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8431709.825,5309038.646,15069,125572,FENNER,FENNER TOWN OF,NY,13035,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.98072625,-75.74333807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/15/2015 0:00,IMAGERY,3/5/2019 0:00,3,115,-999999,Y,N
-8428677.562,5314057.141,15070,125573,WHITMAN,LINCOLN TOWN OF,NY,13032,SUBSTATION,IN SERVICE,MADISON,36053,USA,43.01369857,-75.71609879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/15/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,-999999,Y,N
-8445773.183,5437332.504,15071,125574,UNKNOWN125574,RODMAN,NY,13682,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.81807893,-75.86967136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8444075.348,5455965.029,15072,125575,UNKNOWN125575,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.9387276,-75.85441945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,115,115,Y,Y
-8454528.792,5463809.014,15073,125576,UNKNOWN125576,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.98944562,-75.94832434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,5,115,-999999,Y,N
-8468408.464,5437506.071,15074,125577,UNKNOWN125577,ADAMS,NY,13605,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.81920393,-76.07300756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8439832.481,5465908.884,15075,125578,UNKNOWN125578,LE RAY TOWN OF,NY,13612,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.00301571,-75.81630513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,9,115,-999999,Y,N
-8438138.968,5474924.634,15076,125579,UNKNOWN125579,LE RAY TOWN OF,NY,13603,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.06124338,-75.80109205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8440558.058,5477051.359,15077,125580,UNKNOWN125580,EVANS MILLS,NY,13637,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.07497036,-75.8228231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8433548.306,5470132.425,15078,125581,UNKNOWN125581,FORT DRUM,NY,13602,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.03030032,-75.75985342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,1,115,115,Y,Y
-8424460.67,5471426.214,15079,125582,UNKNOWN125582,DEFERIET,NY,13628,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.03865584,-75.67821781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,3,115,-999999,Y,N
-8414007.967,5463810.074,15080,125583,UNKNOWN125583,WILNA TOWN OF,NY,13619,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.98945247,-75.58431958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,115,115,Y,Y
-9725893.607,4625325.03,15081,125584,UNKNOWN125584,OAKLAND CITY,IN,47660,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.32419191,-87.36918878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,69,Y,Y
-9680527.686,4625002.717,15082,125586,UNKNOWN125586,HUNTINGBURG,IN,47542,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.3219204,-86.96165979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-9604910.957,4630270.009,15083,125587,UNKNOWN125587,MILLTOWN,IN,47145,SUBSTATION,IN SERVICE,CRAWFORD,18025,USA,38.35903285,-86.28238316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9650040.183,4652819.005,15084,125588,UNKNOWN125588,FRENCH LICK,IN,47432,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.51769424,-86.68778589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,138,Y,Y
-9647995.969,4653168.555,15085,125589,UNKNOWN125589,FRENCH LICK,IN,47432,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.52015104,-86.6694224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,1,138,138,Y,Y
-9675353.654,4668560.316,15086,125590,UNKNOWN125590,LOOGOOTEE,IN,47553,SUBSTATION,IN SERVICE,MARTIN,18101,USA,38.62824796,-86.91518066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,138,Y,Y
-9657247.992,4674828.898,15087,125591,UNKNOWN125591,SHOALS,IN,47581,SUBSTATION,IN SERVICE,MARTIN,18101,USA,38.67222584,-86.75253474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,1,-999999,-999999,N,N
-9657074.821,4673439.578,15088,125592,UNKNOWN125592,SHOALS,IN,47581,SUBSTATION,IN SERVICE,MARTIN,18101,USA,38.66248125,-86.75097911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,-999999,Y,N
-9703553.492,4701068.449,15089,125593,UNKNOWN125593,SANDBORN,IN,47578,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.8560189,-87.16850412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,161,69,Y,Y
-9709721.983,4668556.418,15090,125594,UNKNOWN125594,WASHINGTON,IN,47501,SUBSTATION,IN SERVICE,DAVIESS,18027,USA,38.62822061,-87.22391662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,161,161,Y,Y
-8448582.3,5461997.551,15091,125596,UNKNOWN125596,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.97773682,-75.89490609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,-999999,-999999,N,N
-8419218.915,5327527.83,15092,125597,ONEIDA,VERONA TOWN OF,NY,13421,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.10211566,-75.63113032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,7,115,115,Y,Y
-8415802.31,5324218.08,15093,125598,UNKNOWN125598,SHERRILL,NY,13461,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.08040338,-75.60043843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,115,115,Y,Y
-8387414.744,5330769.776,15094,125599,WALESVILLE,WHITESBORO,NY,13492,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.12337567,-75.34542859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8386153.651,5325530.82,15095,125600,VAHNUNDASIS,NEW HARTFORD TOWN OF,NY,13323,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.089016,-75.3341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,6,115,-999999,Y,N
-8379108.927,5333498.694,15096,125601,CAVANAUGH,MARCY,NY,13403,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.14126563,-75.27081617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,1,115,115,Y,Y
-8374151.287,5328996.535,15097,125602,TERMINAL,UTICA,NY,13502,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.11174804,-75.22628093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,3,115,-999999,Y,Y
-8372911.447,5333966.478,15098,125603,DEERFIELD,MARCY,NY,13403,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.14433175,-75.21514326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,3,115,-999999,Y,N
-8377774.763,5344103.215,15099,125605,UNKNOWN125605,MARCY TOWN OF,NY,13354,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.21073596,-75.25883117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,115,115,Y,Y
-8355289.203,5321609.486,15100,125606,WATKINS RD,SCHUYLER TOWN OF,NY,13340,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.06328533,-75.05683994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,3,115,115,N,N
-8353569.276,5315004.679,15101,125607,ILION,ILION,NY,13357,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.01992206,-75.04138957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,1,115,115,N,N
-8368040.046,5325550.387,15102,125608,SCHUYLER,FRANKFORT TOWN OF,NY,13340,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.08914437,-75.17138272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,3,115,-999999,Y,Y
-8401596.953,5356267.119,15103,125609,TURIN,ROME,NY,13440,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.29032449,-75.47282954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,N,N
-8387631.687,5386546.625,15104,125610,BOONVILLE VILLAGE,BOONVILLE TOWN OF,NY,13309,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.48799184,-75.34737742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,3/5/2019 0:00,4,115,-999999,Y,N
-8414438.838,5329969.277,15105,125611,TURNING STONE,VERONA,NY,13478,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.11812685,-75.58819015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,N,N
-8591134.304,4883763.947,15106,125612,UNKNOWN125612,MT HOLLY SPRINGS,PA,17065,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.12252954,-77.17547253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,115,115,Y,Y
-8590825.718,4883836.691,15107,125613,UNKNOWN125613,MT HOLLY SPRINGS,PA,17065,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.12302923,-77.17270046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,115,-999999,Y,N
-8590081.404,4884037.606,15108,125614,UNKNOWN125614,ORRTANNA,PA,17353,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.12440932,-77.16601417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,115,115,Y,Y
-8610674.912,4843361.161,15109,125615,UNKNOWN125615,HIGHLAND TWP,PA,17353,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.8444314,-77.3510088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,115,-999999,Y,N
-8594210.609,4843549.183,15110,125616,UNKNOWN125616,GETTYSBURG,PA,17325,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.84572821,-77.20310745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,138,115,Y,Y
-8530919.152,4831643.535,15111,125617,UNKNOWN125617,HOPEWELL TWP,PA,17349,SUBSTATION,IN SERVICE,YORK,42133,USA,39.76356566,-76.63455061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,115,115,Y,Y
-8524843.458,4839289.397,15112,125618,UNKNOWN125618,CROSS ROADS,PA,17322,SUBSTATION,IN SERVICE,YORK,42133,USA,39.81634211,-76.57997173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,115,115,Y,Y
-8484365.978,4966933.64,15113,125619,UNKNOWN125619,POTTSVILLE,PA,17901,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.69142994,-76.21635634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-8551058.547,4904931.992,15114,125620,UNKNOWN125620,HARRISBURG,PA,17109,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.26778006,-76.81546588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-8548060.101,4905702.677,15115,125621,UNKNOWN125621,HARRISBURG,PA,17111,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.27306246,-76.78853038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,4,69,69,Y,Y
-8544342.372,4909115.679,15116,125622,UNKNOWN125622,HARRISBURG,PA,17111,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.29645078,-76.75513346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-8363591.685,5081597.33,15117,125623,UNKNOWN125623,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.46785703,-75.1314224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,69,-999999,Y,N
-8572360.796,5047248.794,15118,125624,UNKNOWN125624,WILLIAMSPORT,PA,17701,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.23623385,-77.00682724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,-999999,Y,N
-8571972.084,5046560.198,15119,125625,UNKNOWN125625,SOUTH WILLIAMSPORT,PA,17702,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.231582,-77.00333538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-8391888.913,4841429.061,15120,125626,UNKNOWN125626,CHESTER,PA,19013,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.83110413,-75.38562073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,69,-999999,Y,N
-8392409.241,5447150.684,15121,125627,UNKNOWN125627,NEW BREMEN TOWN OF,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.88168371,-75.39029492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8409305.236,5428150.372,15122,125628,UNKNOWN125628,LOWVILLE,NY,13367,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.75853326,-75.54207422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,230,-999999,Y,N
-8383090.002,5406627.004,15123,125629,UNKNOWN125629,LYONS FALLS,NY,13368,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.61872281,-75.30657877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,-999999,Y,N
-8383068.306,5406658.225,15124,125630,UNKNOWN125630,LYONS FALLS,NY,13368,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.61892585,-75.30638387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,-999999,Y,N
-8389026.867,5406304.212,15125,125631,UNKNOWN125631,LYONS FALLS,NY,13368,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.61662355,-75.35991054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,115,115,Y,Y
-8369751.208,5293851.441,15126,125632,UNKNOWN125632,WEST WINFIELD,NY,13491,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,42.88083611,-75.18675434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,Y,Y
-8337780.214,5321477.557,15127,125633,UNKNOWN125633,LITTLE FALLS,NY,13365,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.06241946,-74.89955402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8331722.302,5321968.095,15128,125634,SALISBURY,LITTLE FALLS,NY,13365,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.06563887,-74.84513487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8333433.895,5568193.939,15129,125635,UNKNOWN125635,PARISHVILLE TOWN OF,NY,13676,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.66025952,-74.86051037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8347555.794,5498867.41,15130,125636,UNKNOWN125636,CLIFTON TOWN OF,NY,13666,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.21559861,-74.98736955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-8348872.76,5498395.79,15131,125637,UNKNOWN125637,NEWTON FALLS,NY,13666,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.21256204,-74.99920006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,0,-999999,-999999,N,N
-8357186.827,5499805.63,15132,125638,UNKNOWN125638,OSWEGATCHIE,NY,13670,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.22163894,-75.07388659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,115,115,Y,Y
-8341516.715,5547879.063,15133,125639,UNKNOWN125639,COLTON TOWN OF,NY,13625,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.53031026,-74.93311958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,115,115,Y,Y
-8323814.6,5536370.194,15134,125640,UNKNOWN125640,PARISHVILLE,NY,13672,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.45656192,-74.77409877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,-999999,Y,N
-8322344.836,5536132.73,15135,125641,UNKNOWN125641,COLTON TOWN OF,NY,13687,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.45503928,-74.76089566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8321503.46,5544129.777,15136,125642,UNKNOWN125642,SOUTH COLTON,NY,13687,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.50629524,-74.75333744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8329213.061,5545940.802,15137,125643,UNKNOWN125643,SOUTH COLTON,NY,13687,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.5178965,-74.82259397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8332153.357,5547398.181,15138,125644,UNKNOWN125644,SOUTH COLTON,NY,13687,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.52723066,-74.8490071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8335864.807,5545217.217,15139,125645,UNKNOWN125645,COLTON TOWN OF,NY,13687,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.51326156,-74.88234762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8346372.755,5565324.267,15140,125646,UNKNOWN125646,POTSDAM,NY,13676,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.64192057,-74.97674213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8345705.872,5571080.157,15141,125647,UNKNOWN125647,POTSDAM,NY,13676,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.67869837,-74.97075141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-8370747.94,5506941.986,15142,125648,UNKNOWN125648,EDWARDS,NY,13635,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.26756311,-75.19570814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8401534.125,5568498.745,15143,125649,UNKNOWN125649,OSWEGATCHIE TOWN OF,NY,13669,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.66220708,-75.47226514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,5,115,-999999,Y,N
-8397970.18,5576605.594,15144,125650,UNKNOWN125650,OGDENSBURG,NY,13669,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.71398174,-75.44024968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,3,115,115,Y,Y
-8366648.213,5588298.613,15145,125651,UNKNOWN125651,MADRID,NY,13660,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.78857807,-75.15887967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8336987.436,5615426.264,15146,125652,ALCOA MASSENA OPERATIONS - WEST PLANT,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.96126978,-74.89243237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,2/20/2019 0:00,10,115,115,Y,Y
-8340360.828,5614649.182,15147,125653,UNKNOWN125653,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.95633016,-74.92273607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,115,115,Y,Y
-8335359.663,5611781.093,15148,125654,UNKNOWN125654,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.93809514,-74.87780984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8333596.212,5614391.874,15149,125655,UNKNOWN125655,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.95469446,-74.86196849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,5,115,115,Y,Y
-8336329.893,5608615.479,15150,125656,UNKNOWN125656,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.91796177,-74.88652556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,0,-999999,-999999,N,N
-8384152.5,5552635.751,15151,125657,UNKNOWN125657,DE KALB TOWN OF,NY,13617,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.56076368,-75.31612335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8383205.289,5554123.771,15152,125658,UNKNOWN125658,CANTON TOWN OF,NY,13617,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.57028706,-75.30761441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8402100.149,5518942.055,15153,125659,UNKNOWN125659,GOUVERNEUR,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.3447056,-75.47734983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8405194.722,5517614.902,15154,125660,UNKNOWN125660,GOUVERNEUR TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.33617898,-75.50514885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8394724.609,5517881.206,15155,125661,UNKNOWN125661,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.33789001,-75.41109422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,4,115,115,Y,Y
-8393243.833,5504559.508,15156,125662,UNKNOWN125662,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.25223527,-75.39779218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,115,115,Y,Y
-8394388.819,5506309.73,15157,125663,UNKNOWN125663,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.26349583,-75.40807777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,115,115,Y,Y
-8375945.604,5542172.485,15158,125664,UNKNOWN125664,DE KALB JUNCTION,NY,13630,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.49375441,-75.24239955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8366186.627,5556002.085,15159,125665,UNKNOWN125665,CANTON TOWN OF,NY,13617,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.5823061,-75.15473317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8318963.26,5619493.4,15160,125666,UNKNOWN125666,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.98711605,-74.73051845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,0,-999999,-999999,N,N
-8324284.018,5617342.48,15161,125667,UNKNOWN125667,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.9734486,-74.77831562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,115,115,Y,Y
-8321325.573,5618395.418,15162,125668,UNKNOWN125668,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.98013962,-74.75173947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,3,115,115,Y,Y
-9438725.412,4519495.009,15163,125669,UNKNOWN125669,JUNCTION CITY,KY,40440,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.574535,-84.789513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,Y,Y
-9438388.225,4521121.469,15164,125670,UNKNOWN125670,JUNCTION CITY,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.586114,-84.786484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,-999999,Y,Y
-9438603.461,4529145.344,15165,125671,UNKNOWN125671,DANVILLE,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.64321074,-84.7884175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9438541.825,4529252.103,15166,125672,UNKNOWN125672,DANVILLE,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.64397012,-84.78786382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,3,69,69,Y,Y
-9439255.181,4531247.061,15167,125673,UNKNOWN125673,DANVILLE,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.658159,-84.794272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,138,69,Y,Y
-9448173.311,4530187.071,15168,125674,UNKNOWN125674,DANVILLE,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.6506203,-84.87438492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9439891.706,4528091.748,15169,125675,UNKNOWN125675,DANVILLE,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.635716,-84.79999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9434830.899,4529023.214,15170,125676,UNKNOWN125676,DANVILLE,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.642342,-84.754528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,3,69,69,Y,Y
-9455767.924,4531054.496,15171,125677,UNKNOWN125677,PERRYVILLE,KY,40468,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.65678953,-84.94260849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9455704.626,4531089.356,15172,125678,TAP125678,PERRYVILLE,KY,40468,TAP,IN SERVICE,BOYLE,21021,USA,37.65703744,-84.94203988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9519469.669,4518594.728,15173,125680,UNKNOWN125680,NEW HOPE,KY,40052,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.568125,-85.514851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9528284.057,4531883.075,15174,125681,UNKNOWN125681,NEW HAVEN,KY,40051,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.662682,-85.594032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9532277.978,4542482.082,15175,125682,UNKNOWN125682,BOSTON,KY,40107,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.738016,-85.62991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,5,138,69,Y,Y
-9517857.924,4549337.531,15176,125683,UNKNOWN125683,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.78670133,-85.50037246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,69,69,Y,Y
-9537837.892,4548016.952,15177,125684,UNKNOWN125684,BOSTON,KY,40107,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.77732547,-85.67985556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,N,N
-9535607.864,4547814.54,15178,125685,UNKNOWN125685,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.77588828,-85.65982288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,N,N
-9508833.911,4554505.028,15179,125686,UNKNOWN125686,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.82337816,-85.41930836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,5,138,69,Y,Y
-9514177.429,4555940.454,15180,125687,UNKNOWN125687,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.833563,-85.46731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9502411.184,4550798.305,15181,125688,UNKNOWN125688,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.79707117,-85.36161203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9508577.6,4552499.983,15182,125689,UNKNOWN125689,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.80914931,-85.41700588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9518499.965,4542400.579,15183,125690,UNKNOWN125690,NEW HAVEN,KY,40051,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.737437,-85.50614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9492601.93,4568437.012,15184,125691,UNKNOWN125691,BLOOMFIELD,KY,40008,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.922171,-85.273494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9515133.218,4551767.282,15185,125692,UNKNOWN125692,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.803949,-85.475896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9513442.609,4552726.087,15186,125693,UNKNOWN125693,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.810754,-85.460709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9511764.579,4553687.658,15187,125694,UNKNOWN125694,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.817578,-85.445635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9512125.031,4552308.598,15188,125695,UNKNOWN125695,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.807791,-85.448873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9518218.772,4557834.675,15189,125696,UNKNOWN125696,BARDSTOWN,KY,40004,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.847001,-85.503614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
