X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9514955.775,4564930.569,15190,125697,UNKNOWN125697,COXS CREEK,KY,40013,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.897319,-85.474302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9494076.597,4606687.901,15191,125698,UNKNOWN125698,SHELBYVILLE,KY,40065,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.19272938,-85.28674115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,1/31/2019 0:00,4,161,69,Y,Y
-9496180.741,4601248.483,15192,125699,UNKNOWN125699,FINCHVILLE,KY,40022,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.154316,-85.305643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,69,69,Y,Y
-9493484.405,4607321.549,15193,125701,UNKNOWN125701,SHELBYVILLE,KY,40065,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.19720291,-85.28142141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9493559.501,4608685.157,15194,125702,UNKNOWN125702,SHELBYVILLE,KY,40065,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.206829,-85.282096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9500659.971,4610884.098,15195,125703,UNKNOWN125703,SIMPSONVILLE,KY,40067,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.22234925,-85.34588061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9488450.493,4608302.664,15196,125704,UNKNOWN125704,SHELBYVILLE,KY,40065,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.204129,-85.236201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9487376.946,4610384.457,15197,125705,UNKNOWN125705,SHELBYVILLE,KY,40065,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.21882305,-85.22655716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,69,69,Y,Y
-9477182.511,4610775.806,15198,125706,UNKNOWN125706,BAGDAD,KY,40003,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.221585,-85.134979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9485202.872,4609733.023,15199,125707,UNKNOWN125707,SHELBYVILLE,KY,40065,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.21422531,-85.20702713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9509608.747,4619499.12,15200,125708,UNKNOWN125708,LOUISVILLE,KY,40245,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.28312268,-85.42626883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9484023.65,4631321.33,15201,125709,UNKNOWN125709,EMINENCE,KY,40019,SUBSTATION,IN SERVICE,HENRY,21103,USA,38.366438,-85.196434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,3,69,69,Y,Y
-9494438.034,4636658.279,15202,125710,UNKNOWN125710,SMITHFIELD,KY,40068,SUBSTATION,IN SERVICE,HENRY,21103,USA,38.404018,-85.289988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9482785.08,4654631.946,15203,125711,UNKNOWN125711,CAMPBELLSBURG,KY,40011,SUBSTATION,IN SERVICE,HENRY,21103,USA,38.53043549,-85.18530773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9479130.522,4639581.255,15204,125712,UNKNOWN125712,EMINENCE,KY,40019,SUBSTATION,IN SERVICE,HENRY,21103,USA,38.42459179,-85.15247828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9478411.478,4568137.708,15205,125713,UNKNOWN125713,CHAPLIN,KY,40012,SUBSTATION,IN SERVICE,ANDERSON,21005,USA,37.92005,-85.146019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9467086.724,4575918.195,15206,125714,UNKNOWN125714,LAWRENCEBURG,KY,40342,SUBSTATION,IN SERVICE,ANDERSON,21005,USA,37.975166,-85.044287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9454963.433,4574022.283,15207,125715,UNKNOWN125715,LAWRENCEBURG,KY,40342,SUBSTATION,IN SERVICE,ANDERSON,21005,USA,37.96173941,-84.93538163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,69,69,Y,Y
-9456624.825,4582921.273,15208,125716,UNKNOWN125716,LAWRENCEBURG,KY,40342,SUBSTATION,IN SERVICE,ANDERSON,21005,USA,38.02473956,-84.95030616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9450042.259,4583699.45,15209,125717,UNKNOWN125717,LAWRENCEBURG,KY,40342,SUBSTATION,IN SERVICE,ANDERSON,21005,USA,38.03024607,-84.89117397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9454359.232,4589386.215,15210,125718,UNKNOWN125718,LAWRENCEBURG,KY,40342,SUBSTATION,IN SERVICE,ANDERSON,21005,USA,38.070474,-84.929954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9446718.597,4590464.747,15211,125719,UNKNOWN125719,LAWRENCEBURG,KY,40342,SUBSTATION,IN SERVICE,ANDERSON,21005,USA,38.078101,-84.861317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9449656.986,4666016.091,15212,125720,UNKNOWN125720,NEW LIBERTY,KY,40355,SUBSTATION,IN SERVICE,OWEN,21187,USA,38.610391,-84.887713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,6,138,69,Y,Y
-8889548.356,4923144.667,15213,125721,UNKNOWN125721,NORTHUMBERLAND,PA,17857,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.39250238,-79.85617157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-8550917.923,5000143.705,15214,125722,UNKNOWN125722,NORTHUMBERLAND,PA,17857,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.91724997,-76.81420263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-8446578.683,4991039.268,15215,125723,UNKNOWN125723,NESQUEHONING,PA,18240,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.85541857,-75.8769073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-8459134.61,4945602.075,15216,125724,UNKNOWN125724,TILDEN TWP,PA,19526,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.54597561,-75.9896991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-8459075.585,4946729.621,15217,125725,UNKNOWN125725,HAMBURG,PA,19526,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.55367198,-75.98916888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-8479885.953,4980335.265,15218,125726,UNKNOWN125726,RYAN TWP,PA,18214,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.78265007,-76.17611159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,-999999,Y,N
-8884739.037,5052296.301,15219,125727,UNKNOWN125727,KENNERDELL,PA,16374,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.27032245,-79.81296872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,115,Y,Y
-8834952.357,4933660.747,15220,125728,UNKNOWN125728,CLARKSBURG,PA,15725,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.46441261,-79.36572736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-8535478.245,4863891.35,15221,125729,UNKNOWN125729,SPRINGETTSBURY TWP,PA,17402,SUBSTATION,IN SERVICE,YORK,42133,USA,39.98588508,-76.67550565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,115,-999999,Y,N
-8535928.012,4863981.926,15222,125730,UNKNOWN125730,SPRINGETTSBURY TWP,PA,17402,SUBSTATION,IN SERVICE,YORK,42133,USA,39.9865085,-76.67954597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,115,Y,Y
-8537931.567,4863029.199,15223,125731,UNKNOWN125731,SPRINGETTSBURY TWP,PA,17402,SUBSTATION,IN SERVICE,YORK,42133,USA,39.97995071,-76.69754422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,4,115,-999999,Y,N
-8537322.077,4867637.256,15224,125732,UNKNOWN125732,SPRINGETTSBURY TWP,PA,17406,SUBSTATION,IN SERVICE,YORK,42133,USA,40.01166298,-76.69206908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,115,Y,Y
-8529849.802,4865236.581,15225,125733,UNKNOWN125733,HELLAM TWP,PA,17402,SUBSTATION,IN SERVICE,YORK,42133,USA,39.99514357,-76.62494448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,115,Y,Y
-8879770.87,4945609.247,15226,125734,UNKNOWN125734,SPRINGDALE TWP,PA,15144,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.54602457,-79.76833892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-8645854.711,4852965.823,15227,125735,UNKNOWN125735,CHAMBERSBURG,PA,17201,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.91064421,-77.66703431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,-999999,Y,N
-8647179.113,4853538.216,15228,125736,UNKNOWN125736,CHAMBERSBURG,PA,17201,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.91458817,-77.67893162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-8648005.01,4856457.18,15229,125737,UNKNOWN125737,HAMILTON TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.93469715,-77.68635078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-8642865.304,4863075.249,15230,125738,UNKNOWN125738,GREENE TWP,PA,17201,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.9802677,-77.64018001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-8399222.726,5094587.97,15231,125739,UNKNOWN125739,WAYMART,PA,18472,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.55524224,-75.45150149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,-999999,Y,N
-8412598.523,5106165.283,15232,125740,UNKNOWN125740,CARBONDALE,PA,18407,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.63302087,-75.57165833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-8431656.667,5093434.988,15233,125741,UNKNOWN125741,DALTON,PA,18414,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.54749114,-75.74286054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,-999999,Y,N
-8421615.085,5089545.155,15234,125742,UNKNOWN125742,SCOTT TWP,PA,18411,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.52133432,-75.65265548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-8432134.729,5063765.848,15235,125743,UNKNOWN125743,DURYEA,PA,18642,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.3477165,-75.74715505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-8430630.474,5063032.855,15236,125744,UNKNOWN125744,AVOCA,PA,18641,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.34277317,-75.73364209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-8403191.986,4947163.905,15237,125745,UNKNOWN125745,SALISBURY TWP,PA,18103,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.55663606,-75.48715797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-8392345.484,4840580.329,15238,127498,UNKNOWN127498,CHESTER,PA,19013,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.82524892,-75.38972218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,-999999,Y,N
-8380309.077,4851341.126,15239,127499,UNKNOWN127499,GLENOLDEN,PA,19036,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.89944833,-75.2815973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8351654.977,4871269.07,15240,127500,UNKNOWN127500,PHILADELPHIA,PA,19136,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.03664644,-75.02419313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,-999999,N,N
-8357214.419,4863970.498,15241,127501,UNKNOWN127501,PHILADELPHIA,PA,19137,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.98642985,-75.07413445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,-999999,Y,N
-8509253.151,4863416.199,15242,127502,UNKNOWN127502,WASHINGTON BORO,PA,17582,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.98261458,-76.43992162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-8505951.417,4872002.502,15243,127503,DONERVILLE,WEST HEMPFIELD TWP,PA,17554,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.04169065,-76.41026164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",6/16/2015 0:00,IMAGERY,3/23/2018 0:00,4,138,138,N,N
-8505016.106,4873048.825,15244,127504,LANCASTER AIR PRODUCTS,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.04888614,-76.4018596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",6/16/2015 0:00,IMAGERY,3/23/2018 0:00,1,138,138,Y,Y
-8499603.805,4873686.915,15245,127505,ROHRERSTOWN,LANCASTER,PA,17603,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.05327386,-76.35324007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",6/16/2015 0:00,IMAGERY,3/23/2018 0:00,2,138,138,Y,Y
-8494662.064,4872764.051,15246,127506,PRINCE,LANCASTER,PA,17603,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.04692784,-76.30884766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",6/16/2015 0:00,IMAGERY,3/23/2018 0:00,4,138,138,N,N
-8496744.024,4874381.801,15247,127507,UNKNOWN127507,LANCASTER,PA,17603,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.05805182,-76.32755022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,138,Y,Y
-8464951.084,5097501.205,15248,127508,UNKNOWN127508,TUNKHANNOCK,PA,18657,SUBSTATION,IN SERVICE,WYOMING,42131,USA,41.57482273,-76.04194938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,5,115,-999999,Y,N
-8375711.216,4964217.081,15249,127509,UNKNOWN127509,WILSON,PA,18042,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.67292404,-75.24029401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-9119465.146,3260526.819,15250,127510,UNKNOWN127510,LAKELAND,FL,33805,SUBSTATION,IN SERVICE,POLK,12105,USA,28.09159563,-81.92154924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,230,230,Y,Y
-9704876.565,3628251.265,15251,127512,UNKNOWN127512,JAY,FL,32565,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.96535975,-87.18038949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,-999999,-999999,N,N
-8395805.122,5303108.617,15252,127513,UNKNOWN127513,WATERVILLE,NY,13480,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,42.94174221,-75.42080064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,115,-999999,Y,N
-8378893.12,5317802.712,15253,127514,CHADWICKS,NEW HARTFORD TOWN OF,NY,13456,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.03829604,-75.26887754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/17/2015 0:00,IMAGERY,3/5/2019 0:00,1,115,115,Y,Y
-8381712.261,5325024.925,15254,127515,UNKNOWN127515,NEW HARTFORD TOWN OF,NY,13413,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.08569707,-75.29420231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,115,-999999,Y,N
-8380765.712,5325321.788,15255,127516,UNKNOWN127516,UTICA,NY,13502,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.08764467,-75.28569932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,115,115,Y,Y
-8399398.846,5343216.209,15256,127518,ROME,ROME,NY,13440,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.2049282,-75.45308361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/17/2015 0:00,IMAGERY,3/5/2019 0:00,4,115,115,N,N
-8432428.596,5362489.381,15257,127519,LEIGH,CAMDEN,NY,13316,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.3309966,-75.7497949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/17/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,N,N
-8432690.004,5362950.815,15258,127520,UNKNOWN127520,CAMDEN,NY,13316,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.33401171,-75.75214317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,115,115,N,N
-8433009.622,5363515.966,15259,127521,UNKNOWN127521,CAMDEN,NY,13316,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.33770431,-75.75501434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,115,115,N,N
-8366586.504,5353808.437,15260,127522,UNKNOWN127522,TRENTON TOWN OF,NY,13304,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.2742457,-75.15832533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,-999999,-999999,N,N
-8378311.406,5329038.493,15261,127523,DUNLOP,UTICA,NY,13502,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.11202319,-75.26365191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/17/2015 0:00,IMAGERY,3/5/2019 0:00,1,115,115,Y,Y
-8397816.991,5343963.206,15262,127524,REVERE CO,ROME,NY,13440,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.20981927,-75.43887357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/17/2015 0:00,IMAGERY,3/5/2019 0:00,1,115,115,N,N
-8394897.97,5345166.533,15263,127525,GRIFFISS AIR BASE,ROME,NY,13441,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.21769741,-75.41265155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/17/2015 0:00,IMAGERY,3/5/2019 0:00,2,115,115,N,N
-8401973.286,5432343.619,15264,127526,UNKNOWN127526,LOWVILLE,NY,13367,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.78573362,-75.4762102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,115,115,Y,Y
-9615943.815,4585516.188,15265,127527,UNKNOWN127527,PAYNEVILLE,KY,40157,SUBSTATION,IN SERVICE,MEADE,21163,USA,38.0431,-86.381493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,69,69,Y,Y
-9606486.333,4591532.502,15266,127528,UNKNOWN127528,BATTLETOWN,KY,40104,SUBSTATION,IN SERVICE,MEADE,21163,USA,38.085651,-86.296535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-9591947.827,4576889.131,15267,127529,UNKNOWN127529,BRANDENBURG,KY,40108,SUBSTATION,IN SERVICE,MEADE,21163,USA,37.98204109,-86.16593337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-9602438.312,4566705.371,15268,127530,MEADE COUNTY,GUSTON,KY,40142,SUBSTATION,IN SERVICE,MEADE,21163,USA,37.909899,-86.260171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.bigrivers.com/wp-content/uploads/2014/07/Big-Rivers-2015AR-061416-Web.pdf, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Big%20Rivers%20Transferred%20Facilities.pdf",6/17/2015 0:00,IMAGERY,3/5/2018 0:00,6,161,69,Y,Y
-9573023.027,4566755.318,15269,127531,UNKNOWN127531,VINE GROVE,KY,40175,SUBSTATION,IN SERVICE,MEADE,21163,USA,37.910253,-85.995929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,6,138,-999999,Y,N
-9590458.563,4577745.764,15270,127532,UNKNOWN127532,BRANDENBURG,KY,40108,SUBSTATION,IN SERVICE,MEADE,21163,USA,37.98810627,-86.15255509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,-999999,-999999,N,N
-9619541.776,4706382.936,15271,127533,UNKNOWN127533,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.89318616,-86.41381404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,138,138,Y,Y
-9628165.549,4700426.849,15272,127534,UNKNOWN127534,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.8515305,-86.49128271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9630514.615,4692592.249,15273,127535,UNKNOWN127535,MITCHELL,IN,47446,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.79669973,-86.51238472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9623450.757,4703870.79,15274,127536,UNKNOWN127536,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.8756197,-86.44892901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9609357.69,4703061.833,15275,127537,POWER DELIVERY POINT,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.86996206,-86.32232884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9644166.488,4650300.032,15276,127538,UNKNOWN127538,FRENCH LICK,IN,47432,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.49998731,-86.63502159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9664357.435,4702847.852,15277,127539,UNKNOWN127539,CRANE,IN,47522,SUBSTATION,IN SERVICE,MARTIN,18101,USA,38.86846545,-86.81639995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9667719.86,4703014.766,15278,127540,UNKNOWN127540,CRANE,IN,47522,SUBSTATION,IN SERVICE,MARTIN,18101,USA,38.86963287,-86.84660513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9692054.748,4699847.08,15279,127541,UNKNOWN127541,ELNORA,IN,47529,SUBSTATION,IN SERVICE,DAVIESS,18027,USA,38.84747441,-87.06520915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9675719.391,4707960.734,15280,127542,UNKNOWN127542,ODON,IN,47562,SUBSTATION,IN SERVICE,GREENE,18055,USA,38.90421687,-86.91846614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9623674.36,4693090.098,15281,127543,UNKNOWN127543,MITCHELL,IN,47446,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.8001852,-86.45093767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,161,-999999,Y,N
-9628206.15,4683979.993,15282,127544,UNKNOWN127544,MITCHELL,IN,47446,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.73637779,-86.49164743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9624095.67,4683493.817,15283,127545,UNKNOWN127545,MITCHELL,IN,47446,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.73297099,-86.45472236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9747935.003,4597554.247,15284,127546,UNKNOWN127546,EVANSVILLE,IN,47725,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.12821562,-87.56719002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,4,138,69,Y,Y
-9747155.725,4596769.028,15285,127547,UNKNOWN127547,EVANSVILLE,IN,47725,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.12266672,-87.56018965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9739003.965,4596021.745,15286,127548,UNKNOWN127548,EVANSVILLE,IN,47725,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.1173855,-87.48696114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9729379.625,4613662.08,15287,127549,UNKNOWN127549,OAKLAND CITY,IN,47660,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.24195167,-87.40050422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9741516.625,4588043.95,15288,127550,UNKNOWN127550,EVANSVILLE,IN,47725,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.06098087,-87.50953275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9751290.162,4593324.739,15289,127551,UNKNOWN127551,DARMSTADT,IN,47725,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.09832199,-87.59732992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9747011.598,4594991.274,15290,127552,UNKNOWN127552,DARMSTADT,IN,47725,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.11010231,-87.55889493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,69,69,Y,Y
-9746675.289,4590624.996,15291,127553,HILLSDALE,EVANSVILLE,IN,47725,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.07923416,-87.55587381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9748558.864,4603609.842,15292,127554,UNKNOWN127554,HAUBSTADT,IN,47639,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.1709945,-87.57279426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9749251.559,4613086.212,15293,127555,UNKNOWN127555,FORT BRANCH,IN,47648,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.23788858,-87.57901684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9742674.616,4582032.006,15294,127557,UNKNOWN127557,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.01844645,-87.51993516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,138,138,Y,Y
-9754943.41,4577574.894,15295,127558,UNKNOWN127558,EVANSVILLE,IN,47712,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.98689651,-87.63014761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2015 0:00,IMAGERY,6/24/2015 0:00,10,138,69,Y,Y
-9760705.061,4573854.403,15296,127559,UNKNOWN127559,EVANSVILLE,IN,47712,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.96055038,-87.6819054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9754214.223,4576757.047,15297,127560,TEKOPPEL,EVANSVILLE,IN,47712,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.98110585,-87.62359721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9752046.48,4575192.945,15298,127561,UNKNOWN127561,EVANSVILLE,IN,47712,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.97003016,-87.60412405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,5,69,-999999,Y,N
-9764705.105,4566198.921,15299,127562,BROWN (138 KV),MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90630945,-87.71783841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://psc.ky.gov/pscecf/2010-00223/jbentley%40mmlk.com/10132010/VEC_Amended_Application_10132010.pdf",6/18/2015 0:00,IMAGERY,3/5/2018 0:00,8,138,-999999,Y,N
-9750005.833,4577222.218,15300,127563,UNKNOWN127563,EVANSVILLE,IN,47710,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.98439949,-87.5857926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9785818.569,4570088.071,15301,127564,UNKNOWN127564,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.93387001,-87.90750388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,7,138,69,Y,N
-9764492.784,4576344.43,15302,127565,UNKNOWN127565,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.9781842,-87.71593109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9785847.295,4571027.506,15303,127566,UNKNOWN127566,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.9405258,-87.90776193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,138,-999999,Y,N
-9738580.153,4582271.431,15304,127567,HIRSCH ROAD,EVANSVILLE,IN,47715,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.02014086,-87.48315397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9736117.212,4578310.106,15305,127568,UNKNOWN127568,EVANSVILLE,IN,47715,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99210169,-87.46102899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,4,138,69,Y,Y
-9731565.507,4577520.465,15306,127569,UNKNOWN127569,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.98651114,-87.42014033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,138,138,Y,Y
-9728050.544,4575622.312,15307,127570,BROADVIEW,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.97307076,-87.38856489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,4/22/2020 0:00,2,69,69,Y,Y
-9739052.651,4578793.308,15308,127571,UNKNOWN127571,EVANSVILLE,IN,47715,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99552248,-87.4873985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,69,69,Y,Y
-9720741.077,4566991.492,15309,127572,UNKNOWN127572,HUNTINGBURG,IN,47542,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.91192686,-87.32290283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,16,138,-999999,Y,N
-9684666.613,4619514.313,15310,127573,DEBOIS,HUNTINGBURG,IN,47542,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.28322981,-86.9988404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/MTEP%20Active%20Project%20List106329.xlsx",6/19/2015 0:00,IMAGERY,1/28/2019 0:00,7,138,69,Y,Y
-9685144.231,4622143.643,15311,127574,UNKNOWN127574,HUNTINGBURG,IN,47542,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.30176789,-87.00313092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9704027.024,4580024.21,15312,127575,UNKNOWN127575,BOONVILLE,IN,47601,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.00423583,-87.17275793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9716464.506,4577931.228,15313,127576,UNKNOWN127576,BOONVILLE,IN,47601,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.98941934,-87.28448573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9726332.227,4581339.401,15314,127577,UNKNOWN127577,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.01354469,-87.37312898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9688906.592,4579931.678,15315,127578,UNKNOWN127578,CHRISNEY,IN,47611,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.00358084,-87.03692878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9709598.173,4585358.651,15316,127579,UNKNOWN127579,BOONVILLE,IN,47601,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.04198547,-87.22280441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9724746.236,4592516.779,15317,127580,UNKNOWN127580,CHANDLER,IN,47610,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.09261004,-87.35888178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9713527.56,4585136.476,15318,127581,UNKNOWN127581,BOONVILLE,IN,47601,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.04041362,-87.2581027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9687290.378,4577342.426,15319,127582,UNKNOWN127582,CHRISNEY,IN,47611,SUBSTATION,IN SERVICE,SPENCER,18147,USA,37.98525059,-87.02241009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9721070.374,4566827.353,15320,127583,UNKNOWN127583,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.91076355,-87.32586095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,6,138,69,Y,Y
-9721816.057,4567599.505,15321,127584,UNKNOWN127584,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.91623591,-87.33255953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,10,138,-999999,Y,N
-9721419.216,4567636.252,15322,127585,UNKNOWN127585,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.91649633,-87.32899465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-9721467.127,4567544.759,15323,127586,UNKNOWN127586,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.91584793,-87.32942504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-9721802.24,4567818.989,15324,127587,UNKNOWN127587,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.91779135,-87.33243541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,3,138,138,Y,Y
-9722384.039,4571636.228,15325,127588,UNKNOWN127588,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.94483819,-87.3376618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,5,138,69,N,Y
-9721937.318,4568921.125,15326,127589,UNKNOWN127589,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.9256015,-87.33364884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-9720290.583,4567774.344,15327,127590,UNKNOWN127590,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.91747497,-87.31885597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-9728291.854,4571973.191,15328,127591,UNKNOWN127591,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.94722525,-87.3907326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,4,138,69,Y,N
-9737775.159,4572157.035,15329,127592,ANGEL MOUNDS,EVANSVILLE,IN,47715,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.94852757,-87.47592259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://old.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/SIGECO%20dba%20Vectren%20Transferred%20Facilities.pdf",6/19/2015 0:00,IMAGERY,3/9/2018 0:00,7,138,69,N,N
-9747206.798,4576323.144,15330,127593,HEIDELBACH,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.97803347,-87.56064844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,4/14/2020 0:00,6,138,69,N,Y
-9747730.822,4574868.466,15331,127594,MULLBERRY,EVANSVILLE,IN,47713,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.96773226,-87.56535583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9748567.064,4577246.312,15332,127595,UNKNOWN127595,EVANSVILLE,IN,47710,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.98457008,-87.57286792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9749783.024,4577845.706,15333,127596,PIGEON CREEK TRANS,EVANSVILLE,IN,47710,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.98881385,-87.58379108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,4/22/2020 0:00,5,138,69,Y,Y
-9747713.708,4579312.548,15334,127597,UNKNOWN127597,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99919822,-87.56520209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9749878.306,4578147.577,15335,127598,DEVON,EVANSVILLE,IN,47710,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99095104,-87.58464701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-8348584.061,5576721.872,15336,127599,UNKNOWN127599,POTSDAM,NY,13676,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.71472401,-74.99660663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,3,115,115,Y,Y
-8348368.425,5576752.299,15337,127600,UNKNOWN127600,NORWOOD,NY,13668,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.71491825,-74.99466954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,115,115,Y,Y
-8348625.468,5591005.432,15338,127601,UNKNOWN127601,NORFOLK,NY,13667,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.80583266,-74.9969786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,3,115,-999999,Y,N
-8348940.41,5584803.04,15339,127602,UNKNOWN127602,NORWOOD,NY,13668,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.76628793,-74.99980777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8333935.905,5607687.974,15340,127603,UNKNOWN127603,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.91206148,-74.86502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,115,115,Y,Y
-8335292.195,5611635.995,15341,127604,UNKNOWN127604,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.93717247,-74.87720376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-8334707.332,5612489.807,15342,127605,UNKNOWN127605,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.94260162,-74.87194985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,Y,Y
-8318309.678,5617392.022,15343,127606,UNKNOWN127606,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.97376344,-74.72464722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,115,115,Y,Y
-8270197.847,5594656.468,15344,127607,UNKNOWN127607,MALONE,NY,12953,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.82909798,-74.29245129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,115,-999999,Y,N
-8251885.072,5520155.077,15345,127608,UNKNOWN127608,SARANAC LAKE,NY,12983,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.35249787,-74.12794483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,115,-999999,Y,N
-8180061.534,5588268.289,15346,127611,UNKNOWN127611,BEEKMANTOWN TOWN OF,NY,12992,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.78838474,-73.48274301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,115,-999999,Y,N
-8175195.307,5602726.21,15347,127612,UNKNOWN127612,CHAZY,NY,12921,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.88048711,-73.43902895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-8172840.114,5618505.198,15348,127613,UNKNOWN127613,CHAMPLAIN,NY,12919,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.98083719,-73.41787189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,3,115,115,N,N
-8258548.926,5346801.119,15349,127614,UNKNOWN127614,NORTHVILLE,NY,12134,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.22839734,-74.18780724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,Y,Y
-8267373.459,5328401.296,15350,127615,UNKNOWN127615,MAYFIELD,NY,12117,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.10784439,-74.26707938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,115,-999999,Y,N
-8261844.185,5318743.191,15351,127616,UNKNOWN127616,AMSTERDAM,NY,12010,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.04447069,-74.21740907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,115,115,Y,Y
-8273516.17,5309894.448,15352,127617,UNKNOWN127617,JOHNSTOWN TOWN OF,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,42.98635026,-74.32226029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,115,115,Y,Y
-8281891.969,5310458.144,15353,127618,UNKNOWN127618,JOHNSTOWN,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,42.99005438,-74.39750137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,115,115,Y,Y
-8555363.93,5125399.652,15354,127619,UNKNOWN127619,TROY,PA,16947,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.76203385,-76.8541418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,115,Y,Y
-8451738.516,4913142.377,15355,127620,UNKNOWN127620,READING,PA,19602,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.32403417,-75.92325887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,-999999,Y,N
-8383563.514,4879831.727,15356,127621,UNKNOWN127621,CONSHOHOCKEN,PA,19428,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.09551324,-75.3108324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-8758086.274,5085083.351,15357,127622,UNKNOWN127622,JOHNSONBURG,PA,15845,SUBSTATION,IN SERVICE,ELK,42047,USA,41.49131831,-78.6752276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-8409122.585,5084053.189,15358,127623,UNKNOWN127623,ARCHBALD,PA,18403,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.4843861,-75.54043344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-8709312.078,4965428.583,15359,127624,UNKNOWN127624,TYRONE,PA,16686,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.68117774,-78.23708154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-8847560.245,4997160.826,15360,127625,UNKNOWN127625,ADRIAN,PA,16210,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.89699856,-79.47898595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-8855569.946,5005876.216,15361,127626,UNKNOWN127626,COWANSVILLE,PA,16218,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.95615181,-79.55093832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-8388869.073,4843356.479,15362,127627,UNKNOWN127627,CHESTER,PA,19013,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.84439911,-75.35849305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,3,69,69,Y,Y
-8510408.711,4956252.259,15363,127628,UNKNOWN127628,TREMONT,PA,17981,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.61863601,-76.45030219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-8326949.288,5286067.287,15364,127629,UNKNOWN127629,EAST SPRINGFIELD,NY,13333,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.82957494,-74.80225816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,115,Y,Y
-8334247.834,5286091.761,15365,127630,UNKNOWN127630,SPRINGFIELD CENTER,NY,13468,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.82973618,-74.86782211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,115,115,Y,Y
-8347297.507,5288304.741,15366,127631,UNKNOWN127631,RICHFIELD SPRINGS,NY,13439,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.84431366,-74.98504932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,115,-999999,Y,Y
-8345543.723,5260882.258,15367,127632,UNKNOWN127632,COOPERSTOWN,NY,13326,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.6634319,-74.96929481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,115,115,Y,Y
-8347082.543,5236461.433,15368,127634,UNKNOWN127634,ONEONTA,NY,13820,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.50190509,-74.98311826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,5,115,-999999,Y,N
-8321459.779,5250816.099,15369,127635,UNKNOWN127635,WORCESTER,NY,12197,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.59690194,-74.75294505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-8328824.206,5242977.009,15370,127636,UNKNOWN127636,SCHENEVUS,NY,12155,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.54504203,-74.81910083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-8361791.75,5242698.17,15371,127637,UNKNOWN127637,LAURENS,NY,13796,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.54319657,-75.11525332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,N,N
-8356372.44,5233096.72,15372,127638,UNKNOWN127638,ONEONTA,NY,13820,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.47961705,-75.06657083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,-999999,-999999,N,N
-8359142.966,5227694.544,15373,127639,UNKNOWN127639,ONEONTA,NY,13820,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.44381614,-75.09145889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,-999999,-999999,N,N
-8354335.477,5229296.335,15374,127640,UNKNOWN127640,ONEONTA,NY,13820,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.45443355,-75.04827248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-8356456.249,5227898.009,15375,127641,UNKNOWN127641,ONEONTA,NY,13820,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.4451649,-75.0673237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,Y,Y
