X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8341684.85,5265383.27,15376,127642,UNKNOWN127642,COOPERSTOWN,NY,13326,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.69315729,-74.93462996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,115,115,Y,Y
-8294447.816,5214880.413,15377,127643,UNKNOWN127643,ROXBURY,NY,12474,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.35881339,-74.51029247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,115,Y,Y
-9625379.277,5116112.032,15378,127644,EDISON,NEW CARLISLE,IN,46552,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.69977019,-86.4662532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9644000.662,5089144.637,15379,127645,UNKNOWN127645,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.51864047,-86.63353195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9647765.473,5088646.279,15380,127646,UNKNOWN127646,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.51528841,-86.66735182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9661005.034,5073498.369,15381,127647,UNKNOWN127647,HANNA,IN,46340,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.4133174,-86.78628482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9579849.71,4976324.313,15382,127648,UNKNOWN127648,PERU,IN,46970,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.75536205,-86.05725414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-9579739.77,4972502.097,15383,127649,UNKNOWN127649,PERU,IN,46970,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.72934765,-86.05626654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9596021.758,4939610.717,15384,127650,UNKNOWN127650,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.50506516,-86.20253012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9605229.734,4926709.548,15385,127651,UNKNOWN127651,RUSSIAVILLE,IN,46979,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.41688808,-86.28524678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9558161.223,4908359.901,15386,127652,OHIO OIL,ELWOOD,IN,46036,SUBSTATION,IN SERVICE,TIPTON,18159,USA,40.29127235,-85.86242314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",6/24/2015 0:00,IMAGERY,2/19/2019 0:00,2,69,69,Y,Y
-9556126.941,4906371.329,15387,127653,ELWOOD,ELWOOD,IN,46036,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.27764517,-85.84414888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",6/24/2015 0:00,IMAGERY,2/19/2019 0:00,1,69,69,Y,Y
-9554513.82,4904123.165,15388,127654,UNKNOWN127654,ELWOOD,IN,46036,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.26223578,-85.82965797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,138,138,Y,Y
-9579259.74,4907042.475,15389,127655,UNKNOWN127655,TIPTON,IN,46072,SUBSTATION,IN SERVICE,TIPTON,18159,USA,40.28224467,-86.05195435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9630253.983,4904364.586,15390,127656,UNKNOWN127656,FRANKFORT,IN,46041,SUBSTATION,IN SERVICE,CLINTON,18023,USA,40.2638907,-86.51004342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9634001.51,4906985.011,15391,127657,UNKNOWN127657,FRANKFORT,IN,46041,SUBSTATION,IN SERVICE,CLINTON,18023,USA,40.28185087,-86.54370804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9629044.539,4907945.452,15392,127658,UNKNOWN127658,FRANKFORT,IN,46041,SUBSTATION,IN SERVICE,CLINTON,18023,USA,40.28843246,-86.49917881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9544530.078,4871217.161,15393,127659,UNKNOWN127659,ANDERSON,IN,46011,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.03628942,-85.73997249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-9539893.611,4878180.683,15394,127660,UNKNOWN127660,ANDERSON,IN,46016,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.08416656,-85.6983224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-9536363.021,4878067.475,15395,127661,32ND ST STATION,ANDERSON,IN,46013,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.08338847,-85.66660656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,4/22/2020 0:00,2,-999999,-999999,N,N
-9536294.947,4874710.596,15396,127662,UNKNOWN127662,ANDERSON,IN,46013,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.06031246,-85.66599504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,-999999,-999999,N,N
-9539406.761,4875065.683,15397,127663,UNKNOWN127663,ANDERSON,IN,46013,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.06275379,-85.69394895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,Y,Y
-9528117.815,4885481.906,15398,127664,CROSS STREET,ANDERSON,IN,46012,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.1343294,-85.59253862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,4/14/2020 0:00,1,138,138,Y,Y
-9534874.958,4884134.3,15399,127665,UNKNOWN127665,ANDERSON,IN,46012,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.1250735,-85.65323907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-9537040.576,4881301.343,15400,127666,UNKNOWN127666,ANDERSON,IN,46016,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.10561149,-85.67269315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,-999999,-999999,N,N
-9558285.771,4876708.652,15401,127667,UNKNOWN127667,NOBLESVILLE,IN,46060,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.07404853,-85.86354198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,138,138,Y,Y
-9583600.345,4876025.036,15402,127668,UNKNOWN127668,NOBLESVILLE,IN,46062,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.06934918,-86.09094667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9583560.613,4876085.609,15403,127669,UNKNOWN127669,NOBLESVILLE,IN,46062,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.06976558,-86.09058975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9575186.287,4872812.618,15404,127670,UNKNOWN127670,NOBLESVILLE,IN,46060,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.04726183,-86.0153619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9573999.358,4871576.552,15405,127671,UNKNOWN127671,NOBLESVILLE,IN,46060,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.0387612,-86.00469954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9575284.841,4870370.701,15406,127672,UNKNOWN127672,NOBLESVILLE,IN,46060,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.03046736,-86.01624722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9575098.912,4880708.201,15407,127673,UNKNOWN127673,CICERO,IN,46034,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.10153599,-86.014577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9578236.774,4868469.484,15408,127674,UNKNOWN127674,NOBLESVILLE,IN,46062,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.01738873,-86.04276489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9587810.978,4862279.069,15409,127675,UNKNOWN127675,CARMEL,IN,46032,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.97478698,-86.12877143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9588944.401,4859830.446,15410,127676,UNKNOWN127676,CARMEL,IN,46032,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.9579285,-86.13895314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9588314.021,4858599.601,15411,127677,UNKNOWN127677,INDIANAPOLIS,IN,46280,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.9494527,-86.13329034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9597037.327,4827811.272,15412,127678,UNKNOWN127678,INDIANAPOLIS,IN,46241,SUBSTATION,IN SERVICE,MARION,18097,USA,39.73709779,-86.21165313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,N,N
-9596925.759,4827473.402,15413,127679,UNKNOWN127679,INDIANAPOLIS,IN,46241,SUBSTATION,IN SERVICE,MARION,18097,USA,39.73476377,-86.2106509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9664170.567,4841896.648,15414,127680,UNKNOWN127680,ROACHDALE,IN,46172,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.8343297,-86.81472128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-9662895.19,4844415.556,15415,127681,UNKNOWN127681,ROACHDALE,IN,46172,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.85170333,-86.80326438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,Y,Y
-9664255.729,4815083.621,15416,127682,UNKNOWN127682,GREENCASTLE,IN,46135,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.64912016,-86.81548631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-9663107.473,4815357.117,15417,127683,UNKNOWN127683,GREENCASTLE,IN,46135,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.65101183,-86.80517135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-9652080.701,4825889.398,15418,127684,UNKNOWN127684,COATESVILLE,IN,46121,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.72382036,-86.70611617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,-999999,-999999,Y,Y
-9653104.728,4819417.865,15419,127685,UNKNOWN127685,COATESVILLE,IN,46121,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.67909244,-86.71531517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,Y,Y
-9663523.057,4797738.08,15420,127686,UNKNOWN127686,CLOVERDALE,IN,46120,SUBSTATION,IN SERVICE,PUTNAM,18133,USA,39.52904173,-86.8089046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9731198.919,4786537.818,15421,127687,UNKNOWN127687,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.45139484,-87.41684721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9438721.432,4650457.485,15422,127688,UNKNOWN127688,OWENTON,KY,40359,SUBSTATION,IN SERVICE,OWEN,21187,USA,38.50109424,-84.78947725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9444249.976,4657342.516,15423,127689,UNKNOWN127689,OWENTON,KY,40359,SUBSTATION,IN SERVICE,OWEN,21187,USA,38.549481,-84.839141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9445668.408,4667317.976,15424,127690,UNKNOWN127690,NEW LIBERTY,KY,40355,SUBSTATION,IN SERVICE,OWEN,21187,USA,38.619529,-84.851883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,3,69,69,Y,Y
-9445310.113,4667295.788,15425,127691,UNKNOWN127691,NEW LIBERTY,KY,40355,SUBSTATION,IN SERVICE,OWEN,21187,USA,38.61937327,-84.84866438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9447584.35,4548911.561,15426,127693,UNKNOWN127693,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.78367716,-84.86909419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9446756.223,4541649.349,15427,127694,UNKNOWN127694,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.7321,-84.861655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9431076.21,4550363.722,15428,127695,UNKNOWN127695,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.79398627,-84.72079905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,5,138,138,Y,Y
-9442971.918,4545441.41,15429,127696,UNKNOWN127696,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.75903619,-84.82766002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,4,69,-999999,Y,N
-9449878.994,4564786.352,15430,127697,UNKNOWN127697,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.89629668,-84.88970733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-8988680.002,3070816.603,15431,127700,UNKNOWN127700,BELLE GLADE,FL,33430,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.57775873,-80.74668629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,138,138,Y,Y
-9203196.991,3232912.363,15432,127703,UNKNOWN127703,ST PETERSBURG,FL,33716,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.87253111,-82.6737252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,230,-999999,Y,N
-9106753.691,3255624.674,15433,127704,UNKNOWN127704,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.05273959,-81.8073603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,230,-999999,Y,N
-9123976.208,3203269.018,15434,127705,UNKNOWN127705,CHESTERTOWN,FL,12817,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.63687757,-81.9620728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,6,230,230,Y,Y
-8216354.65,5411827.411,15435,127706,UNKNOWN127706,CHESTERTOWN,NY,12817,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.65253321,-73.80876962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,-999999,-999999,N,N
-8226645.137,5413625.964,15436,127707,UNKNOWN127707,RIPARIUS,NY,12862,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.66422207,-73.90121064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,-999999,-999999,N,N
-8226262.27,5413671.17,15437,127708,UNKNOWN127708,RIPARIUS,NY,12862,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.66451583,-73.89777128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,-999999,-999999,N,N
-8214007.595,5386537.786,15438,127709,UNKNOWN127709,WARRENSBURG,NY,12885,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.48793423,-73.78768567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,-999999,-999999,N,N
-8200519.639,5396652.007,15439,127710,UNKNOWN127710,BOLTON LANDING,NY,12814,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.5538172,-73.6665213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,-999999,-999999,Y,Y
-8193441.756,5361005.549,15440,127711,UNKNOWN127711,QUEENSBURY,NY,12804,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.32129994,-73.60293959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-8205252.515,5354614.658,15441,127712,UNKNOWN127712,QUEENSBURY,NY,12804,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.27951853,-73.70903745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,-999999,Y,N
-8219668.1,5365940.341,15442,127714,UNKNOWN127714,LAKE LUZERNE TOWN OF,NY,12846,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.35354223,-73.83853484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-8213785.607,5386214.344,15443,127716,UNKNOWN127716,WARRENSBURG,NY,12885,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.48582617,-73.78569151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,-999999,Y,N
-8196271.219,5358810.456,15444,127717,UNKNOWN127717,GLENS FALLS,NY,12801,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.30695243,-73.62835709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,4,115,-999999,Y,N
-8196092.36,5358765.93,15445,127718,UNKNOWN127718,GLENS FALLS,NY,12801,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.30666136,-73.62675037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,0,-999999,-999999,N,N
-8195072.77,5358929.937,15446,127719,UNKNOWN127719,QUEENSBURY,NY,12804,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.30773346,-73.61759124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,115,115,Y,Y
-8174169.675,5381935.592,15447,127721,UNKNOWN127721,FORT ANN TOWN OF,NY,12821,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.45793221,-73.42981554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,115,115,Y,Y
-8192220.843,5358679.927,15448,127722,UNKNOWN127722,HUDSON FALLS,NY,12839,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.30609916,-73.59197194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,115,115,Y,Y
-8192563.082,5353218.678,15449,127723,UNKNOWN127723,FORT EDWARD,NY,12828,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.27038829,-73.59504633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,115,115,Y,Y
-8155711.18,5375058.753,15450,127724,UNKNOWN127724,GRANVILLE,NY,12832,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.41307387,-73.26400006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,-999999,-999999,N,N
-8162418.381,5339972.287,15451,127726,UNKNOWN127726,SALEM,NY,12865,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.1836836,-73.32425187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,3,115,-999999,Y,N
-8191091.34,5326756.85,15452,127727,UNKNOWN127727,SCHUYLERVILLE,NY,12871,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.09705864,-73.58182544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,-999999,-999999,N,N
-8189156.168,5359973.637,15453,127728,UNKNOWN127728,KINGSBURY TOWN OF,NY,12839,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.3145556,-73.5644415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,115,115,Y,Y
-8192213.17,5355675.075,15454,127729,UNKNOWN127729,FORT EDWARD TOWN OF,NY,12839,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.28645315,-73.59190301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,3,-999999,-999999,N,N
-8232806.38,5318154.885,15455,127732,UNKNOWN127732,NOT AVAILABLE,NY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.04060828,-73.95655802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,115,115,Y,Y
-8210130.506,5347814.746,15456,127734,SPIER FALLS,CORINTH,NY,12822,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.23503157,-73.75285718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/transmission/spier_rotterdam.asp",6/30/2015 0:00,IMAGERY,3/11/2019 0:00,11,115,-999999,N,N
-8209382.146,5326326.565,15457,127736,UNKNOWN127736,SARATOGA SPRINGS,NY,12866,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.09423614,-73.74613455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,115,115,Y,Y
-8212200.493,5329431.721,15458,127737,UNKNOWN127737,WILTON TOWN OF,NY,12866,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.11460188,-73.77145219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,115,115,Y,Y
-8213292.828,5327079.835,15459,127738,UNKNOWN127738,GREENFIELD TOWN OF,NY,12866,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.09917722,-73.7812648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,0,-999999,-999999,N,N
-8214617.996,5323156.851,15460,127739,UNKNOWN127739,SARATOGA SPRINGS,NY,12866,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.07343999,-73.79316899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,0,-999999,-999999,N,N
-8219614.2,5295470.863,15461,127741,UNKNOWN127741,CLIFTON PARK,NY,12065,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.89149518,-73.83805066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,-999999,-999999,Y,Y
-8479359.435,4893278.189,15462,127742,UNKNOWN127742,EPHRATA,PA,17522,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.18785269,-76.1713818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8483360.321,4895125.059,15463,127743,UNKNOWN127743,EPHRATA,PA,17522,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.2005257,-76.20732237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8490626.52,4890460.869,15464,127744,UNKNOWN127744,LITITZ,PA,17543,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.168516,-76.27259574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,1,69,69,Y,Y
-8496824.241,4889012.631,15465,127745,UNKNOWN127745,LITITZ,PA,17543,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.15857387,-76.32827082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8497308.707,4885647.882,15466,127746,UNKNOWN127746,LITITZ,PA,17543,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.13546931,-76.33262285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,1,69,69,Y,Y
-8502586.581,4891462.929,15467,127747,UNKNOWN127747,PENN TWP,PA,17545,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.17539428,-76.3800348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8493678.521,4906760.785,15468,127748,UNKNOWN127748,HEIDELBERG TWP,PA,17073,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.28031424,-76.30001234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8481875.7,4917365.615,15469,127749,UNKNOWN127749,WOMELSDORF,PA,19567,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.35295179,-76.1939858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8469894.605,4912363.212,15470,127750,UNKNOWN127750,WERNERSVILLE,PA,19565,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.31869768,-76.08635778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8557863.848,4904574.73,15471,127751,UNKNOWN127751,HARRISBURG,PA,17101,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.26533119,-76.87659894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,3,69,-999999,Y,N
-8558259.844,4904909.716,15472,127752,UNKNOWN127752,HARRISBURG,PA,17101,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.26762737,-76.88015623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8558210.841,4904765.653,15473,127753,UNKNOWN127753,HARRISBURG,PA,17101,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.26663989,-76.87971603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,0,-999999,-999999,N,N
-8559116.997,4908577.596,15474,127754,UNKNOWN127754,HARRISBURG,PA,17110,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.29276399,-76.88785617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8558063.027,4904912.623,15475,127755,UNKNOWN127755,HARRISBURG,PA,17101,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.26764729,-76.87838819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,0,-999999,-999999,N,N
-8560701.484,4915112.371,15476,127756,UNKNOWN127756,HARRISBURG,PA,17110,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.33752478,-76.90208985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,1,69,69,Y,Y
-8556351.872,4912111.581,15477,127757,UNKNOWN127757,HARRISBURG,PA,17110,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.31697416,-76.86301663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,4,69,69,Y,Y
-8551861.884,4911830.977,15478,127758,UNKNOWN127758,HARRISBURG,PA,17112,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.31505215,-76.82268238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,69,69,Y,Y
-8548085.7,4910698.864,15479,127759,UNKNOWN127759,HARRISBURG,PA,17112,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.30729714,-76.78876034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,4,69,69,Y,Y
-8803234.443,4844177.886,15480,127760,UNKNOWN127760,GARRETT,PA,15542,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.85006425,-79.0808005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,3,-999999,-999999,N,N
-8806025.091,4846139.606,15481,127761,UNKNOWN127761,MEYERSDALE,PA,15552,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.86359208,-79.10586931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,3,-999999,-999999,N,N
-8796557.259,4841063.271,15482,127762,UNKNOWN127762,MEYERSDALE,PA,15552,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.82858069,-79.02081833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY,7/1/2015 0:00,1,-999999,-999999,Y,Y
-8932204.906,4890208.949,15483,127763,UNKNOWN127763,WASHINGTON,PA,15301,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.16678669,-80.23936188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,2,138,138,Y,Y
-8930313.793,4851523.596,15484,127764,UNKNOWN127764,WAYNESBURG,PA,15370,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.90070584,-80.22237372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,3,138,-999999,Y,N
-8931281.268,4843347.388,15485,127765,UNKNOWN127765,WAYNESBURG,PA,15370,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.84433641,-80.2310647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,2,138,138,Y,Y
-8917041.961,4837118.788,15486,127766,UNKNOWN127766,WAYNESBURG,PA,15370,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.80136334,-80.10315082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,4,138,-999999,Y,N
-8936664.962,4833389.011,15487,127767,UNKNOWN127767,HOLBROOK,PA,15341,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.77561757,-80.27942724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,1,-999999,-999999,Y,Y
-8936685.49,4833287.341,15488,127768,UNKNOWN127768,HOLBROOK,PA,15341,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.77491563,-80.27961165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,0,-999999,-999999,N,N
-8941780.465,4833338.176,15489,127769,UNKNOWN127769,HOLBROOK,PA,15341,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.7752666,-80.32538058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,1,-999999,-999999,Y,Y
-8946013.915,4834233.431,15490,127770,UNKNOWN127770,HOLBROOK,PA,15341,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.78144725,-80.36341032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,1,-999999,-999999,Y,Y
-8852707.357,4908317.432,15491,127771,UNKNOWN127771,HEMPFIELD TWP,PA,15601,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.29098134,-79.52522325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,2,138,138,Y,Y
-8779281.885,4884068.731,15492,127772,UNKNOWN127772,STOYSTOWN,PA,15563,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.12462311,-78.86563101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,2,115,-999999,N,Y
-8774386.895,4881777.495,15493,127773,UNKNOWN127773,CENTRAL CITY,PA,15926,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.10888298,-78.82165857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,1,115,115,N,N
-8683255.666,4929039.314,15494,127774,UNKNOWN127774,HUNTINGDON,PA,16652,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.43282016,-78.0030128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,2,-999999,-999999,N,N
-8688075.959,4932246.936,15495,127775,UNKNOWN127775,WALKER TWP,PA,16652,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.45474927,-78.04631423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,0,-999999,-999999,N,N
-8510669.162,4984503.297,15496,127776,UNKNOWN127776,MOUNT CARMEL,PA,17851,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.81099488,-76.45264186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,2,69,-999999,Y,N
-8506018.392,4981749.26,15497,127777,UNKNOWN127777,MT CARMEL,PA,17851,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.79226734,-76.41086328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,7/2/2015 0:00,2,69,69,Y,Y
-8195276.902,5257536.466,15498,127780,UNKNOWN127780,WEST SAND LAKE,NY,12196,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.64132654,-73.61942498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,3,-999999,-999999,N,N
-8204070.457,5262760.238,15499,127784,UNKNOWN127784,NORTH GREENBUSH TOWN OF,NY,12180,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.6758361,-73.69841883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,2,115,115,Y,Y
-9715662.962,4650215.02,15500,127785,UNKNOWN127785,PETERSBURG,IN,47567,SUBSTATION,IN SERVICE,PIKE,18125,USA,38.49938965,-87.27728534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-9709692.828,4670020.16,15501,127786,UNKNOWN127786,WASHINGTON,IN,47501,SUBSTATION,IN SERVICE,DAVIESS,18027,USA,38.63849206,-87.22365472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-9743269.486,4653759.13,15502,127787,UNKNOWN127787,DECKER,IN,47524,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.52430167,-87.52527896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-9723880.298,4646029.958,15503,127788,UNKNOWN127788,PETERSBURG,IN,47567,SUBSTATION,IN SERVICE,PIKE,18125,USA,38.4699612,-87.35110292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-9640199.723,4625312.215,15504,127789,UNKNOWN127789,ECKERTY,IN,47116,SUBSTATION,IN SERVICE,CRAWFORD,18025,USA,38.3241016,-86.59938753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,6/24/2015 0:00,7,161,69,Y,Y
-9677015.735,4643090.883,15505,127790,UNKNOWN127790,JASPER,IN,47546,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.44928708,-86.93011139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,5,161,69,Y,Y
-9705289.997,4650557.634,15506,127791,UNKNOWN127791,PETERSBURG,IN,47567,SUBSTATION,IN SERVICE,PIKE,18125,USA,38.50179831,-87.18410341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-9711577.88,4711631.319,15507,127792,UNKNOWN127792,CARLISLE,IN,47838,SUBSTATION,IN SERVICE,GREENE,18055,USA,38.92987206,-87.24058843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,-999999,-999999,N,N
-9693548.971,4703329.993,15508,127793,UNKNOWN127793,ELNORA,IN,47529,SUBSTATION,IN SERVICE,DAVIESS,18027,USA,38.87183755,-87.07863198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,1,69,69,Y,Y
-9636653.506,4660129.222,15509,127794,UNKNOWN127794,WEST BADEN SPRINGS,IN,47469,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.56905622,-86.56753133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-9639191.335,4673707.689,15510,127795,UNKNOWN127795,WEST BADEN SPRINGS,IN,47469,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.66436187,-86.59032903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9616150.267,4631976.811,15511,127796,UNKNOWN127796,MARENGO,IN,47140,SUBSTATION,IN SERVICE,CRAWFORD,18025,USA,38.37105461,-86.38334759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-9613998.952,4658013.716,15512,127797,UNKNOWN127797,PAOLI,IN,47454,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.55419633,-86.364022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9614097.62,4643009.881,15513,127798,UNKNOWN127798,HARDINSBURG,IN,47125,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.4487172,-86.36490835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9620753.914,4608695.392,15514,127799,UNKNOWN127799,ENGLISH,IN,47118,SUBSTATION,IN SERVICE,CRAWFORD,18025,USA,38.20690125,-86.42470286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,N,N
-9611470.201,4612769.17,15515,127800,UNKNOWN127800,LEAVENWORTH,IN,47137,SUBSTATION,IN SERVICE,CRAWFORD,18025,USA,38.23565156,-86.34130584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,N,N
-9670682.032,4579822.114,15516,127801,UNKNOWN127801,EVANSTON,IN,47531,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.00280529,-86.87321477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,10,161,69,Y,Y
-9684625.237,4571538.464,15517,127802,UNKNOWN127802,GRANDVIEW,IN,47615,SUBSTATION,IN SERVICE,SPENCER,18147,USA,37.94414562,-86.99846871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,138,-999999,Y,N
-9661883.975,4581858.085,15518,127803,UNKNOWN127803,TROY,IN,47588,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.0172156,-86.79418048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,5,161,69,Y,Y
-9653166.991,4598797.262,15519,127804,UNKNOWN127804,BRISTOW,IN,47515,SUBSTATION,IN SERVICE,PERRY,18123,USA,38.13699876,-86.71587448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,161,161,Y,Y
-9659257.486,4577257.931,15520,127805,UNKNOWN127805,TELL CITY,IN,47586,SUBSTATION,IN SERVICE,PERRY,18123,USA,37.98465235,-86.77058633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-9655134.172,4576027.526,15521,127806,UNKNOWN127806,TELL CITY,IN,47586,SUBSTATION,IN SERVICE,PERRY,18123,USA,37.97594019,-86.73354597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,69,69,Y,Y
-9655002.192,4573776.724,15522,127807,UNKNOWN127807,TELL CITY,IN,47586,SUBSTATION,IN SERVICE,PERRY,18123,USA,37.96000021,-86.73236037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9659644.883,4573071.855,15523,127808,UNKNOWN127808,TELL CITY,IN,47586,SUBSTATION,IN SERVICE,PERRY,18123,USA,37.95500768,-86.77406638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,3,69,69,Y,Y
-9659645.876,4572948.821,15524,127809,UNKNOWN127809,TELL CITY,IN,47586,SUBSTATION,IN SERVICE,PERRY,18123,USA,37.9541362,-86.7740753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9653796.82,4577700.991,15525,127810,UNKNOWN127810,TELL CITY,IN,47586,SUBSTATION,IN SERVICE,PERRY,18123,USA,37.98778928,-86.72153233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9640393.824,4594970.069,15526,127811,UNKNOWN127811,LEOPOLD,IN,47551,SUBSTATION,IN SERVICE,PERRY,18123,USA,38.10995243,-86.60113117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9679545.155,4579805.839,15527,127812,UNKNOWN127812,GRANDVIEW,IN,47615,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.00269009,-86.95283356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9585892.673,4564743.09,15528,127813,UNKNOWN127813,EKRON,KY,40117,SUBSTATION,IN SERVICE,MEADE,21163,USA,37.89599,-86.111539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,69,69,Y,Y
-9583974.861,4572439.01,15529,127814,UNKNOWN127814,BRANDENBURG,KY,40108,SUBSTATION,IN SERVICE,MEADE,21163,USA,37.950525,-86.094311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9581644.387,4557199.893,15530,127815,UNKNOWN127815,EKRON,KY,40117,SUBSTATION,IN SERVICE,MEADE,21163,USA,37.842498,-86.073376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9579249.46,4520582.191,15531,127816,UNKNOWN127816,EASTVIEW,KY,42732,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.582275,-86.051862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9576252.15,4523254.716,15532,127817,STEPHENSBURG,CECILIA,KY,42724,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.60129815,-86.02493671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscscf/2009%20cases/2009-00106/20090422_EKPCs_2009_IRP_and_Petition_for_Confidentiality.PDF",6/18/2015 0:00,IMAGERY,2/14/2019 0:00,5,69,69,Y,Y
-9565942.271,4532758.195,15533,127818,CENTRAL HARDIN,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.66890494,-85.93232149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscscf/2009%20cases/2009-00106/20090422_EKPCs_2009_IRP_and_Petition_for_Confidentiality.PDF",6/18/2015 0:00,IMAGERY,2/14/2019 0:00,4,138,69,Y,Y
-9587737.014,4535610.929,15534,127819,UNKNOWN127819,CECILIA,KY,42724,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.689187,-86.128107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9558111.002,4521957.343,15535,127820,UNKNOWN127820,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.592064,-85.861972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9555709.395,4532270.215,15536,127822,UNKNOWN127822,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.665435,-85.840398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9552291.419,4540422.482,15537,127823,UNKNOWN127823,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.72338309,-85.8096938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9554678.024,4541231.999,15538,127824,UNKNOWN127824,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.72913484,-85.83113304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9560908.126,4539313.379,15539,127825,UNKNOWN127825,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.715502,-85.887099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,69,69,Y,Y
-9542382.003,4545280.304,15540,127826,UNKNOWN127826,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.757892,-85.720676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9560361.911,4533932.942,15541,127827,UNKNOWN127827,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.6772577,-85.88219227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,8,138,69,Y,Y
-9627255.948,4547720.486,15542,127828,NEW HARDINSBURG,HARDINSBURG,KY,40143,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.77522045,-86.48311162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Big%20Rivers%20Transferred%20Facilities.pdf",6/16/2015 0:00,IMAGERY,10/25/2017 0:00,8,161,69,Y,Y
-9627809.108,4547214.257,15543,127829,UNKNOWN127829,HARDINSBURG,KY,40143,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.77162591,-86.48808074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,138,138,Y,Y
-9627376.029,4547664.637,15544,127830,UNKNOWN127830,HARDINSBURG,KY,40143,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.7748239,-86.48419032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,138,138,Y,Y
-9623556.754,4548500.761,15545,127831,UNKNOWN127831,HARDINSBURG,KY,40143,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.78076056,-86.44988119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,69,Y,Y
-9642860.642,4554434.948,15546,127832,CLOVERPORT,CLOVERPORT,KY,40111,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.82288088,-86.62329098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Big%20Rivers%20Transferred%20Facilities.pdf",6/16/2015 0:00,IMAGERY,10/25/2017 0:00,5,138,138,Y,Y
-9642471.917,4555731.573,15547,127833,UNKNOWN127833,CLOVERPORT,KY,40111,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.832081,-86.619799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,69,Y,Y
-9622041.563,4525121.483,15548,127834,UNKNOWN127834,MCDANIELS,KY,40152,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.614583,-86.43627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,3,69,69,Y,Y
-9601463.041,4542441.119,15549,127835,UNKNOWN127835,CUSTER,KY,40115,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.737725,-86.25141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-9624200.938,4570727.873,15550,127836,UNKNOWN127836,UNION STAR,KY,40171,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.938403,-86.455668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-9605837.285,4562999.585,15551,127837,UNKNOWN127837,IRVINGTON,KY,40146,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.88362952,-86.2907045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,69,69,Y,Y
-9565064.893,4533223.799,15552,127840,UNKNOWN127840,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.67221562,-85.92443987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9565771.998,4552879.717,15553,127841,UNKNOWN127841,RADCLIFF,KY,40160,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.81184432,-85.9307919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,4,138,69,Y,Y
-9561740.462,4513479.486,15554,127842,UNKNOWN127842,SONORA,KY,42776,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.531694,-85.894576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9561311.994,4534783.527,15555,127843,UNKNOWN127843,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.683305,-85.890727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9559873.746,4534696.177,15556,127844,UNKNOWN127844,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.682684,-85.877807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9563002.714,4551070.601,15557,127845,UNKNOWN127845,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.799004,-85.905915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9562819.215,4544541.761,15558,127846,UNKNOWN127846,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.75264659,-85.9042666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9575010.66,4547573.663,15559,127847,UNKNOWN127847,RINEYVILLE,KY,40162,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.77417793,-86.01378422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9568042.717,4552363.971,15560,127848,UNKNOWN127848,RADCLIFF,KY,40160,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.808184,-85.95119012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9569417.976,4554629.255,15561,127849,UNKNOWN127849,RADCLIFF,KY,40160,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.82425964,-85.96354428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9570301.488,4556056.032,15562,127850,UNKNOWN127850,VINE GROVE,KY,40175,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.834383,-85.971481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9565727.596,4553936.494,15563,127851,UNKNOWN127851,RADCLIFF,KY,40160,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.81934382,-85.93039303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9562388.538,4536354.35,15564,127852,UNKNOWN127852,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.69447158,-85.90039777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
