X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9560976.759,4539252.5,15565,127853,UNKNOWN127853,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.71506938,-85.88771554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9556679.767,4537612.185,15566,127854,UNKNOWN127854,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.703412,-85.849115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9559941.985,4538755.852,15567,127855,UNKNOWN127855,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.71154,-85.87842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9567467.85,4557753.475,15568,127856,UNKNOWN127856,RADCLIFF,KY,40160,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.846425,-85.946026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9494305.786,4530723.289,15569,127857,UNKNOWN127857,SPRINGFIELD,KY,40069,SUBSTATION,IN SERVICE,WASHINGTON,21229,USA,37.654434,-85.2888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9481608.685,4543893.629,15570,127858,UNKNOWN127858,SPRINGFIELD,KY,40069,SUBSTATION,IN SERVICE,WASHINGTON,21229,USA,37.748043,-85.17474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,5,69,69,Y,Y
-9495319.462,4549139.158,15571,127859,UNKNOWN127859,SPRINGFIELD,KY,40069,SUBSTATION,IN SERVICE,WASHINGTON,21229,USA,37.785293,-85.297906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9439241.489,4526184.795,15572,127860,UNKNOWN127860,DANVILLE,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.622149,-84.794149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9748216.783,4627502.758,15573,127861,UNKNOWN127861,PRINCETON,IN,47670,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.33953764,-87.56972129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,138,69,Y,Y
-9788499.639,4567195.516,15574,127862,UNKNOWN127862,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.91337283,-87.93158834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,7,138,69,Y,Y
-9788289.324,4587113.255,15575,127863,BENTON CORNER,NEW HARMONY,IN,47631,SUBSTATION,IN SERVICE,POSEY,18129,USA,38.05439783,-87.92969905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/22/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9788288.463,4597312.259,15576,127864,UNKNOWN127864,NEW HARMONY,IN,47631,SUBSTATION,IN SERVICE,POSEY,18129,USA,38.12650561,-87.92969132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/22/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-9779064.615,4601496.525,15577,127865,UNKNOWN127865,POSEYVILLE,IN,47633,SUBSTATION,IN SERVICE,POSEY,18129,USA,38.15606813,-87.84683208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9772259.185,4589911.651,15578,127866,WADESVILLE,WADESVILLE,IN,47638,SUBSTATION,IN SERVICE,POSEY,18129,USA,38.0741898,-87.78569786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9790226.253,4566428.11,15579,127867,UNKNOWN127867,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90793389,-87.94709878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9788655.751,4566213.315,15580,127868,UNKNOWN127868,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90641147,-87.93299072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9788571.651,4566273.743,15581,127869,UNKNOWN127869,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90683977,-87.93223524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,7,69,69,Y,Y
-9788871.22,4565740.289,15582,127870,UNKNOWN127870,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90305866,-87.93492631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9788334.969,4566257.776,15583,127871,UNKNOWN127871,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.9067266,-87.93010909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9787703.296,4566596.262,15584,127872,UNKNOWN127872,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90912569,-87.92443467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,6,69,-999999,Y,N
-9787683.96,4566724.341,15585,127873,UNKNOWN127873,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.91003345,-87.92426097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,3,-999999,-999999,N,N
-9787912.816,4565886.905,15586,127874,UNKNOWN127874,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90409789,-87.92631683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9785810.015,4571601.429,15587,127875,UNKNOWN127875,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.94459167,-87.90742704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,-999999,Y,N
-9787447.318,4567279.721,15588,127876,UNKNOWN127876,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.9139696,-87.92213518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9782851.753,4569663.081,15589,127877,UNKNOWN127877,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.93085881,-87.88085252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9782155.118,4570330.548,15590,127878,UNKNOWN127878,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.93558799,-87.87459454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9778401.706,4570321.161,15591,127879,UNKNOWN127879,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.93552149,-87.84087706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9765482.101,4566446.957,15592,127880,UNKNOWN127880,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90806746,-87.72481828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/22/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,-999999,Y,Y
-9766534.205,4566238.478,15593,127881,UNKNOWN127881,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.90658982,-87.7342695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,Y
-9784991.115,4569286.412,15594,127882,UNKNOWN127882,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.92818988,-87.90007073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,N,N
-9739562.838,4576073.302,15595,127883,SLAUGHTER,EVANSVILLE,IN,47715,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.97626433,-87.49198158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,4/22/2020 0:00,2,69,69,N,N
-9752240.543,4583151.152,15596,127884,UNKNOWN127884,EVANSVILLE,IN,47720,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.02636626,-87.60586734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9747807.77,4582979.605,15597,127885,UNKNOWN127885,EVANSVILLE,IN,47710,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.02515234,-87.56604706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9751180.624,4577441.143,15598,127886,MARYLAND,EVANSVILLE,IN,47712,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.98594953,-87.59634593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9744422.395,4582607.11,15599,127887,UNKNOWN127887,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.02251638,-87.53563572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-9762547.379,4582276.926,15600,127888,UNKNOWN127888,EVANSVILLE,IN,47720,SUBSTATION,IN SERVICE,POSEY,18129,USA,38.02017974,-87.69845522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9751788.315,4575837.625,15601,127889,UNKNOWN127889,EVANSVILLE,IN,47712,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.97459546,-87.60180491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-9749118.493,4578360.833,15602,127890,UNKNOWN127890,EVANSVILLE,IN,47710,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99246081,-87.57782149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9748936.017,4575588.465,15603,127891,UNKNOWN127891,EVANSVILLE,IN,47708,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.97283107,-87.57618228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9747995.956,4576045.873,15604,127892,UNKNOWN127892,EVANSVILLE,IN,47708,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.97607011,-87.56773757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9748298.317,4576589.245,15605,127893,UNKNOWN127893,EVANSVILLE,IN,47710,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.9799177,-87.57045372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9771693.84,4606437.518,15606,127894,UNKNOWN127894,POSEYVILLE,IN,47633,SUBSTATION,IN SERVICE,POSEY,18129,USA,38.19096161,-87.78061928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9734378.681,4575598.908,15607,127895,UNKNOWN127895,NEWBURGH,IN,47630,SUBSTATION,IN SERVICE,WARRICK,18173,USA,37.97290502,-87.44541151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9690467.809,4564167.48,15608,127896,ROCKPORT,ROCKPORT,IN,47635,SUBSTATION,IN SERVICE,SPENCER,18147,USA,37.89190948,-87.05095343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,-999999,Y,N
-9674124.274,4585519.724,15609,127897,UNKNOWN127897,LAMAR,IN,47550,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.04312502,-86.90413695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,69,69,Y,Y
-9692508.562,4582115.387,15610,127898,UNKNOWN127898,CHRISNEY,IN,47611,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.01903654,-87.06928583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9698055.599,4567099.912,15611,127899,UNKNOWN127899,ROCKPORT,IN,47635,SUBSTATION,IN SERVICE,SPENCER,18147,USA,37.91269526,-87.1191157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9676992.866,4632724.852,15612,127900,UNKNOWN127900,JASPER,IN,47546,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.37632276,-86.92990596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-8280011.725,5318270.29,15613,127901,UNKNOWN127901,JOHNSTOWN TOWN OF,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.04136597,-74.38061085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,5,115,-999999,Y,N
-8289958.226,5313639.543,15614,127902,UNKNOWN127902,SAINT JOHNSVILLE,NY,13452,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.01095556,-74.46996179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,-999999,Y,N
-8314063.271,5311477.496,15615,127903,UNKNOWN127903,ST JOHNSVILLE,NY,13452,SUBSTATION,IN SERVICE,MONTGOMERY,36057,USA,42.9967521,-74.6865011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,115,Y,Y
-8304250.359,5293939.369,15616,127904,UNKNOWN127904,CANAJOHARIE TOWN OF,NY,13317,SUBSTATION,IN SERVICE,MONTGOMERY,36057,USA,42.8814149,-74.5983502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,3,115,-999999,Y,Y
-8303283.172,5296892.654,15617,127905,UNKNOWN127905,CANAJOHARIE TOWN OF,NY,13317,SUBSTATION,IN SERVICE,MONTGOMERY,36057,USA,42.90085192,-74.58966182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,115,Y,Y
-8302410.707,5297624.89,15618,127906,UNKNOWN127906,CANAJOHARIE,NY,13317,SUBSTATION,IN SERVICE,MONTGOMERY,36057,USA,42.90567018,-74.58182433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,Y,Y
-8253760.641,5299407.582,15619,127908,UNKNOWN127908,AMSTERDAM,NY,12010,SUBSTATION,IN SERVICE,MONTGOMERY,36057,USA,42.91739907,-74.14479335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,6,115,-999999,Y,Y
-8279560.98,5305603.933,15620,127909,UNKNOWN127909,FONDA,NY,12068,SUBSTATION,IN SERVICE,MONTGOMERY,36057,USA,42.95814944,-74.37656174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,115,Y,Y
-8259945.791,5275617.32,15621,127910,UNKNOWN127910,DUANESBURG TOWN OF,NY,12053,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.76069164,-74.2003555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,Y,Y
-8240585.541,5290824.304,15622,127914,UNKNOWN127914,SCHENECTADY,NY,12306,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.8609065,-74.02643942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,Y,Y
-9195349.309,3231221.685,15623,127931,UNKNOWN127931,ORLANDO,FL,32801,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.85910457,-82.60322827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,230,-999999,Y,N
-9144512.613,3244697.891,15624,127935,UNKNOWN127935,PLANT CITY,FL,33566,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.96607972,-82.14655446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,6,230,-999999,Y,N
-9560855.913,5047522.066,15625,127936,UNKNOWN127936,WARSAW,IN,46580,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.23807985,-85.88662996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9562026.684,5048860.691,15626,127937,UNKNOWN127937,WARSAW,IN,46580,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.24712181,-85.89714718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9543889.265,5043210.838,15627,127938,UNKNOWN127938,PIERCETON,IN,46562,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.20895049,-85.73421596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9541000.214,5042244.052,15628,127939,UNKNOWN127939,PIERCETON,IN,46562,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.20241649,-85.70826318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9515324.829,5036529.096,15629,127940,UNKNOWN127940,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.1637788,-85.47761727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9477126.273,5025047.213,15630,127941,THREE RIVERS,FORT WAYNE,IN,46805,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.08608316,-85.13447381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/PoweringUpCentral/docs/PoweringUpCentral_Factsheet_V2.pdf",6/26/2015 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9475038.354,5022641.275,15631,127942,UNKNOWN127942,FORT WAYNE,IN,46803,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.06979099,-85.11571771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-9478612.784,5024275.649,15632,127943,UNKNOWN127943,FORT WAYNE,IN,46802,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.08085883,-85.14782736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9474253.913,5024825.607,15633,127944,UNKNOWN127944,FORT WAYNE,IN,46803,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.08458269,-85.10867095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9473704.021,5024351.903,15634,127945,UNKNOWN127945,FORT WAYNE,IN,46803,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.08137517,-85.10373119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9480608.923,5022784.767,15635,127946,UNKNOWN127946,FORT WAYNE,IN,46802,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.07076278,-85.16575898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9484516.438,5024089.056,15636,127947,UNKNOWN127947,FORT WAYNE,IN,46804,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.07959534,-85.20086079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-9488598.775,5021324.677,15637,127948,UNKNOWN127948,FORT WAYNE,IN,46804,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.06087374,-85.23753304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9490345.926,5017902.265,15638,127949,UNKNOWN127949,FORT WAYNE,IN,46804,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.03768827,-85.25322797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9493860.094,5019046.096,15639,127950,UNKNOWN127950,FORT WAYNE,IN,46814,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.04543817,-85.28479628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9478671.503,5010338.322,15640,127951,UNKNOWN127951,FORT WAYNE,IN,46819,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.9864166,-85.14835484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,-999999,-999999,N,N
-9481971.396,5006383.106,15641,127952,UNKNOWN127952,YODER,IN,46798,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.95959056,-85.17799828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9497507.489,5006669.079,15642,127953,UNKNOWN127953,ROANOKE,IN,46783,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.96153052,-85.31756138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9470957.898,5021645.483,15643,127954,UNKNOWN127954,NEW HAVEN,IN,46803,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.06304666,-85.07906235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9450380.436,5032023.065,15644,127955,UNKNOWN127955,WOODBURN,IN,46797,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.13329834,-84.89421186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-9450844.718,5030695.204,15645,127956,UNKNOWN127956,WOODBURN,IN,46797,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.12431349,-84.89838258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9474339.778,5025271.788,15646,127957,UNKNOWN127957,FORT WAYNE,IN,46805,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.08760369,-85.1094423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9477930.762,5022651.824,15647,127958,UNKNOWN127958,FORT WAYNE,IN,46802,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.06986243,-85.14170065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9503123.766,5090326.497,15648,127959,UNKNOWN127959,WOLCOTTVILLE,IN,46795,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.52658924,-85.36801326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9477794.686,5106419.185,15649,127960,OTTER,ANGOLA,IN,46703,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.63472558,-85.14047826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,N,N
-9508432.126,5107764.654,15650,127961,UNKNOWN127961,LAGRANGE,IN,46761,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.64375838,-85.41569907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-9508438.748,5107165.792,15651,127962,UNKNOWN127962,LAGRANGE,IN,46761,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.63973808,-85.41575856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,-999999,-999999,N,N
-9467129.663,5076371.615,15652,127963,UNKNOWN127963,WATERLOO,IN,46793,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.43267152,-85.04467273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,0,-999999,-999999,N,N
-9485236.388,5029791.545,15653,127964,UNKNOWN127964,FORT WAYNE,IN,46818,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.11819827,-85.20732821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,-999999,-999999,N,N
-9488272.977,5025418.365,15654,127965,UNKNOWN127965,FORT WAYNE,IN,46818,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.08859611,-85.23460635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-9481196.465,5025322.246,15655,127966,UNKNOWN127966,FORT WAYNE,IN,46808,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.08794533,-85.17103697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-9481515.205,5021325.336,15656,127967,UNKNOWN127967,FORT WAYNE,IN,46802,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.0608782,-85.17390025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-9476417.51,5018044.49,15657,127968,AEP PETTIT AVENUE,FORT WAYNE,IN,46806,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.03865195,-85.12810688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-8227962.46,5544795.41,15658,127972,UNKNOWN127972,BLACK BROOK TOWN OF,NY,12981,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.51055949,-73.91304435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,-999999,-999999,Y,Y
-8183601.201,5544837.594,15659,127973,UNKNOWN127973,KEESEVILLE,NY,12944,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.51082972,-73.51454038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,-999999,Y,N
-8181058.31,5569557.73,15660,127974,UNKNOWN127974,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.66897295,-73.4916972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,-999999,-999999,Y,Y
-8179755.84,5564175.68,15661,127975,UNKNOWN127975,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.63457877,-73.47999691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,-999999,-999999,Y,Y
-8246858.572,5512194.814,15662,127976,UNKNOWN127976,NORTH ELBA TOWN OF,NY,12977,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.30134341,-74.08279101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-8237440.71,5508622.138,15663,127977,UNKNOWN127977,NORTH ELBA TOWN OF,NY,12946,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.27837007,-73.99818892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-8234953.754,5507965.044,15664,127978,UNKNOWN127978,LAKE PLACID,NY,12946,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.27414379,-73.97584821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-8211568.641,5440393.368,15665,127979,UNKNOWN127979,SCHROON TOWN OF,NY,12870,SUBSTATION,IN SERVICE,ESSEX,36031,USA,43.8379153,-73.76577617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,-999999,-999999,Y,Y
-8174439.418,5439243.413,15666,127980,UNKNOWN127980,TICONDEROGA,NY,12883,SUBSTATION,IN SERVICE,ESSEX,36031,USA,43.83046362,-73.43223869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,Y,Y
-8183447.573,5479087.626,15667,127981,UNKNOWN127981,MORIAH TOWN OF,NY,12956,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.0881105,-73.51316031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,-999999,Y,N
-8192994.553,5500906.137,15668,127982,UNKNOWN127982,ELIZABETHTOWN,NY,12932,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.22872331,-73.59892229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,-999999,-999999,N,N
-8212754.998,5501735.74,15669,127983,UNKNOWN127983,KEENE TOWN OF,NY,12942,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.2340632,-73.7764334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,-999999,-999999,N,N
-8173014.436,5457890.952,15670,127984,UNKNOWN127984,CROWN POINT,NY,12928,SUBSTATION,IN SERVICE,ESSEX,36031,USA,43.95118434,-73.41943785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-8170970.393,5448360.509,15671,127985,UNKNOWN127985,TICONDEROGA,NY,12883,SUBSTATION,IN SERVICE,ESSEX,36031,USA,43.88951659,-73.4010759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,-999999,Y,N
-8928204.066,2972432.244,15672,127987,UNKNOWN127987,MIAMI,FL,33136,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.78464163,-80.20342172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9679540.39,4621675.981,15673,127990,UNKNOWN127990,HUNTINGBURG,IN,47542,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.29847099,-86.95279075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,3,69,-999999,Y,Y
-9743330.389,4667876.469,15674,127991,UNKNOWN127991,VINCENNES,IN,47591,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.62344874,-87.52582607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9741546.42,4665871.242,15675,127993,UNKNOWN127993,VINCENNES,IN,47591,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.60937423,-87.5098004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9738445.353,5110395.312,15676,127994,UNKNOWN127994,WHITING,IN,46394,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.66141565,-87.48194304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,138,Y,Y
-9738170.805,5111610.614,15677,127995,UNKNOWN127995,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.66957125,-87.47947673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,5,138,-999999,Y,N
-9738613.239,5112085.176,15678,127996,UNKNOWN127996,WHITING,IN,46394,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.67275564,-87.48345119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-9734838.058,5111834.707,15679,127997,UNKNOWN127997,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.67107497,-87.44953816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,138,138,Y,Y
-9734245.626,5110596.188,15680,127998,UNKNOWN127998,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.66276375,-87.44421625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,N,N
-9731661.294,5113813.616,15681,127999,UNKNOWN127999,NOT AVAILABLE,IN,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.68435244,-87.4210008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,-999999,Y,N
-9731246.491,5112984.416,15682,128000,UNKNOWN128000,NOT AVAILABLE,IN,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.67878926,-87.41727457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,-999999,Y,N
-9731231.923,5112888.271,15683,128001,UNKNOWN128001,NOT AVAILABLE,IN,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.67814419,-87.4171437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-9732250.786,5113032.754,15684,128002,UNKNOWN128002,NOT AVAILABLE,IN,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.67911358,-87.4262963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,3,138,-999999,Y,N
-9732699.758,5110591.839,15685,128003,UNKNOWN128003,EAST CHICAGO,IN,46312,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.66273456,-87.43032948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,138,Y,Y
-9730651.318,5106960.637,15686,128004,UNKNOWN128004,GARY,IN,46406,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.63836077,-87.41192804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,N,N
-9729664.44,5106330.314,15687,128005,UNKNOWN128005,GARY,IN,46406,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.6341289,-87.40306276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-9729826.547,5106140.002,15688,128006,UNKNOWN128006,GARY,IN,46406,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.63285113,-87.40451899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9721769.349,5104815.899,15689,128007,UNKNOWN128007,NOT AVAILABLE,IN,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62396027,-87.33213995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,-999999,-999999,N,N
-9722267.324,5104528.884,15690,128008,UNKNOWN128008,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62203291,-87.33661334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-9721918.742,5104266.68,15691,128009,UNKNOWN128009,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62027211,-87.33348197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,3,138,-999999,Y,N
-9722283.747,5104232.664,15692,128010,UNKNOWN128010,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62004368,-87.33676087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,138,Y,Y
-9721592.409,5102786.423,15693,128011,UNKNOWN128011,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61033072,-87.33055047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,-999999,-999999,N,N
-9720520.173,5104002.357,15694,128012,UNKNOWN128012,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61849703,-87.32091841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,-999999,Y,N
-9721404.874,5104748.574,15695,128013,UNKNOWN128013,NOT AVAILABLE,IN,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.62350817,-87.32886581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,6,-999999,-999999,N,N
-9721382.149,5102909.799,15696,128014,UNKNOWN128014,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61115937,-87.32866168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-9724783.935,5104147.745,15697,128015,UNKNOWN128015,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.6194734,-87.35922044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-9726348.451,5103661.009,15698,128016,UNKNOWN128016,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61620462,-87.37327473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-9722846.421,5102032.379,15699,128017,MADISON,GARY,IN,46402,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.60526597,-87.34181546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,N,N
-9713000.738,5100930.924,15700,128018,UNKNOWN128018,GARY,IN,46403,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.59786704,-87.25337018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9710676.969,5103851.977,15701,128019,UNKNOWN128019,GARY,IN,46403,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61748712,-87.2324954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9704006.751,5106052.139,15702,128020,UNKNOWN128020,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.6322612,-87.17257582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,N,N
-9699173.005,5102722.021,15703,128021,UNKNOWN128021,BURNS HARBOR,IN,46304,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.60989816,-87.12915354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-9717909.456,5099964.522,15704,128022,UNKNOWN128022,GARY,IN,46403,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.59137461,-87.29746594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9689772.228,5096047.118,15705,128023,UNKNOWN128023,CHESTERTON,IN,46304,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.56505024,-87.04470492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,138,138,Y,Y
-9692082.462,5088366.711,15706,128024,UNKNOWN128024,VALPARAISO,IN,46385,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.5134079,-87.0654581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9671878.954,5110817.02,15707,128025,UNKNOWN128025,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.66424574,-86.88396691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9668510.258,5113132.054,15708,128026,UNKNOWN128026,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.67977981,-86.8537054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9672225.508,5118713.115,15709,128027,UNKNOWN128027,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.71721378,-86.88708005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9674601.75,5117735.084,15710,128028,UNKNOWN128028,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.71065539,-86.90842619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9668899.736,5105511.246,15711,128029,UNKNOWN128029,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.62862942,-86.85720413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9726828.691,5100622.083,15712,128030,UNKNOWN128030,GARY,IN,46404,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.59579227,-87.37758879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9733393.851,5101752.623,15713,128031,UNKNOWN128031,HAMMOND,IN,46323,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.60338682,-87.43656462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,N,N
-9733644.163,5102276.016,15714,128032,UNKNOWN128032,HAMMOND,IN,46323,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.60690247,-87.43881321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,N,N
-9740406.797,5102852.153,15715,128033,UNKNOWN128033,HAMMOND,IN,46320,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.61077219,-87.499563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9742396.579,5097249.41,15716,128034,UNKNOWN128034,HAMMOND,IN,46324,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.5731306,-87.51743751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9742481.208,5097081.053,15717,128035,UNKNOWN128035,MUNSTER,IN,46321,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.57199917,-87.51819774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9741413.608,5096223.381,15718,128036,UNKNOWN128036,MUNSTER,IN,46321,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.56623492,-87.50860733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9739634.776,5087515.569,15719,128037,UNKNOWN128037,DYER,IN,46311,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.50768236,-87.49262781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9734130.495,5089066.616,15720,128038,UNKNOWN128038,GRIFFITH,IN,46319,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.5181157,-87.44318201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9734771.771,5087664.534,15721,128039,UNKNOWN128039,SCHERERVILLE,IN,46319,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.50868447,-87.44894269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9739203.679,5076327.14,15722,128040,UNKNOWN128040,SAINT JOHN,IN,46373,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.43237198,-87.4887552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9657950.577,5118923.129,15723,128041,LAPORTE JUNCTION,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.71862199,-86.75884617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/NewBuffalo/docs/NewBuffalo_FactSheet_V12.pdf",6/24/2015 0:00,IMAGERY,2/20/2019 0:00,3,138,69,Y,Y
-9656099.381,5108783.878,15724,128042,LIQUID CARBONIC,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.6506001,-86.74221659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/NewCarlisle-Bosserman/docs/NewCarlisle-Bosserman_FactSheet_V2.pdf",6/24/2015 0:00,IMAGERY,2/20/2019 0:00,1,69,69,Y,Y
-9655351.182,5119514.202,15725,128043,UNKNOWN128043,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.72258514,-86.7354954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,138,138,Y,Y
-9667453.788,5118153.3,15726,128044,UNKNOWN128044,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.71345991,-86.84421496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9668484.172,5118020.237,15727,128045,UNKNOWN128045,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.71256761,-86.85347106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9667670.513,5116991.381,15728,128046,UNKNOWN128046,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.70566789,-86.84616184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9670770.014,5115168.247,15729,128047,UNKNOWN128047,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.69343974,-86.87400512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9673952.982,5092015.317,15730,128048,UNKNOWN128048,WESTVILLE,IN,46391,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.53794593,-86.90259821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9674177.893,5090706.531,15731,128049,UNKNOWN128049,WESTVILLE,IN,46391,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.52914499,-86.90461862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-8306798.21,5183916.925,15732,128050,UNKNOWN128050,MIDDLETOWN TOWN OF,NY,12406,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.15294139,-74.62123794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,115,115,Y,Y
-8320446.107,5190435.61,15733,128051,UNKNOWN128051,ANDES,NY,13731,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.19633908,-74.74383908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,115,115,Y,Y
-8340802.528,5200571.818,15734,128052,UNKNOWN128052,DELHI,NY,13753,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.26376102,-74.92670393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,6,115,-999999,Y,N
-9215276.542,3560195.425,15735,128053,UNKNOWN128053,JASPER,FL,32052,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.43970083,-82.78223765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,-999999,N,N
-9213720.855,3560059.478,15736,128054,UNKNOWN128054,JASPER,FL,32052,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.43864792,-82.76826268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,115,115,N,N
-8452927.346,5048256.684,15737,128055,UNKNOWN128055,PLYMOUTH,PA,18651,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.24304211,-75.93393831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-8448828.759,5052000.009,15738,128056,UNKNOWN128056,KINGSTON,PA,18704,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.26832192,-75.89712008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,69,69,Y,Y
-9732249.628,4798046.846,15739,128057,UNKNOWN128057,WEST TERRE HAUTE,IN,47885,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.53118105,-87.42628589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,230,-999999,Y,N
-9728222.896,4792379.327,15740,128058,UNKNOWN128058,TERRE HAUTE,IN,47804,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.49190248,-87.39011315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9730062.49,4789796.121,15741,128059,UNKNOWN128059,TERRE HAUTE,IN,47807,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.47399228,-87.40663851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9729098.856,4785397.128,15742,128060,UNKNOWN128060,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.44348204,-87.39798203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9729144.327,4787246.241,15743,128061,UNKNOWN128061,TERRE HAUTE,IN,47807,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.45630862,-87.3983905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9728888.452,4787566.322,15744,128062,UNKNOWN128062,TERRE HAUTE,IN,47807,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.45852866,-87.39609194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9730476.808,4792186.931,15745,128063,CENTRAL AVE SS,TERRE HAUTE,IN,47804,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.49056869,-87.41036038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9724735.591,4795111.331,15746,128064,UNKNOWN128064,TERRE HAUTE,IN,47804,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.51083932,-87.35878616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9724827.24,4792624.558,15747,128065,UNKNOWN128065,TERRE HAUTE,IN,47804,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.49360251,-87.35960945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9724734.532,4792566.207,15748,128066,UNKNOWN128066,TERRE HAUTE,IN,47804,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.493198,-87.35877664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9722389.758,4783903.62,15749,128067,EAST TERRA HAUTE,TERRE HAUTE,IN,47803,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.43312042,-87.33771318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9638400.242,4746309.732,15750,128068,UNKNOWN128068,BLOOMINGTON,IN,47404,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.17179528,-86.58322252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9634094.876,4743142.279,15751,128069,UNKNOWN128069,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.14973292,-86.54454676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9637882.312,4744129.781,15752,128070,UNKNOWN128070,BLOOMINGTON,IN,47403,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.15661194,-86.57856988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9559681.925,4716244.399,15753,128071,UNKNOWN128071,SEYMOUR,IN,47274,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.96210156,-85.87608384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
