X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9560075.272,4713354.694,15754,128072,UNKNOWN128072,SEYMOUR,IN,47274,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.94191421,-85.87961734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,138,138,Y,Y
-9563314.395,4714140.434,15755,128073,UNKNOWN128073,SEYMOUR,IN,47274,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.94740392,-85.90871488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,138,138,Y,Y
-9579771.502,4702522.373,15756,128074,UNKNOWN128074,BROWNSTOWN,IN,47220,SUBSTATION,IN SERVICE,JACKSON,18071,USA,38.86618895,-86.05655158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9623313.888,4686588.045,15757,128075,UNKNOWN128075,MITCHELL,IN,47446,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.75465048,-86.4476995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9624163.757,4684329.369,15758,128076,UNKNOWN128076,MITCHELL,IN,47446,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.73882588,-86.455334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9623506.368,4674215.644,15759,128077,UNKNOWN128077,ORLEANS,IN,47452,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.66792468,-86.44942857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9623018.988,4670820.986,15760,128078,UNKNOWN128078,ORLEANS,IN,47452,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.64411103,-86.44505036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9622407.016,4668660.887,15761,128079,UNKNOWN128079,ORLEANS,IN,47452,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.62895374,-86.43955293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9624846.671,4660469.82,15762,128080,UNKNOWN128080,PAOLI,IN,47454,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.57144838,-86.46146872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9623101.512,4658476.654,15763,128081,UNKNOWN128081,PAOLI,IN,47454,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.55744839,-86.44579168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9627173.769,4704283.648,15764,128082,UNKNOWN128082,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.87850696,-86.4823734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,3,69,69,Y,Y
-9627607.114,4704838.958,15765,128083,UNKNOWN128083,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.88239024,-86.4862662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9632451.922,4707524.77,15766,128084,UNKNOWN128084,OOLITIC,IN,47451,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.90116914,-86.52978785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9599246.095,4817415.783,15767,128085,UNKNOWN128085,INDIANAPOLIS,IN,46217,SUBSTATION,IN SERVICE,MARION,18097,USA,39.66524921,-86.23149484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9593355.156,4821932.372,15768,128086,UNKNOWN128086,INDIANAPOLIS,IN,46217,SUBSTATION,IN SERVICE,MARION,18097,USA,39.69647487,-86.17857562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9587254.85,4808728.588,15769,128087,UNKNOWN128087,GREENWOOD,IN,46143,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.60515017,-86.12377564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,-999999,-999999,Y,Y
-9584539.826,4809068.094,15770,128088,UNKNOWN128088,GREENWOOD,IN,46143,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.60749988,-86.09938617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9582495.17,4806086.6,15771,128089,UNKNOWN128089,GREENWOOD,IN,46143,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.58686222,-86.08101871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,-999999,-999999,Y,Y
-9586315.434,4812015.569,15772,128090,UNKNOWN128090,GREENWOOD,IN,46142,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.62789603,-86.11533673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,-999999,-999999,Y,Y
-9587695.395,4819451.56,15773,128091,UNKNOWN128091,INDIANAPOLIS,IN,46227,SUBSTATION,IN SERVICE,MARION,18097,USA,39.6793254,-86.12773312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,138,138,Y,Y
-9592752.539,4835989.156,15774,128093,UNKNOWN128093,INDIANAPOLIS,IN,46202,SUBSTATION,IN SERVICE,MARION,18097,USA,39.79356678,-86.17316223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9599757.39,4846978.519,15775,128094,UNKNOWN128094,INDIANAPOLIS,IN,46268,SUBSTATION,IN SERVICE,MARION,18097,USA,39.86937632,-86.23608787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9602549.494,4855393.281,15776,128095,UNKNOWN128095,INDIANAPOLIS,IN,46278,SUBSTATION,IN SERVICE,BOONE,18011,USA,39.92736855,-86.26116977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9580853.907,4811643.007,15777,128096,UNKNOWN128096,GREENWOOD,IN,46143,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.62531828,-86.066275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,-999999,-999999,Y,Y
-9594162.34,4833258.369,15778,128097,UNKNOWN128097,INDIANAPOLIS,IN,46202,SUBSTATION,IN SERVICE,MARION,18097,USA,39.77471561,-86.18582668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9603169.951,4860528.114,15779,128098,UNKNOWN128098,ZIONSVILLE,IN,46077,SUBSTATION,IN SERVICE,BOONE,18011,USA,39.96273229,-86.26674343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,69,69,Y,Y
-9599960.925,4860562.328,15780,128099,UNKNOWN128099,ZIONSVILLE,IN,46077,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.96296786,-86.23791626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9601343.6,4857265.952,15781,128100,UNKNOWN128100,ZIONSVILLE,IN,46077,SUBSTATION,IN SERVICE,BOONE,18011,USA,39.9402678,-86.25033704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9592329.324,4862651.394,15782,128101,UNKNOWN128101,CARMEL,IN,46032,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.97735003,-86.16936042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9595817.348,4864367.36,15783,128102,UNKNOWN128102,CARMEL,IN,46032,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.98916134,-86.20069387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,69,Y,Y
-9614233.175,4862414.731,15784,128103,ANSON NORTH,WHITESTOWN,IN,46075,SUBSTATION,IN SERVICE,BOONE,18011,USA,39.97572088,-86.36612606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9593128.525,4882696.578,15785,128104,SHERIDAN,SHERIDAN,IN,46069,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.11519725,-86.17653976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9543381.8,4879249.119,15786,128105,UNKNOWN128105,ANDERSON,IN,46011,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.09150953,-85.72965733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,-999999,-999999,N,N
-9593221.056,4804180.738,15787,128106,UNKNOWN128106,GREENWOOD,IN,46143,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.57366678,-86.17737099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,-999999,-999999,Y,Y
-9588962.998,4802688.921,15788,128107,UNKNOWN128107,WHITELAND,IN,46184,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.56333627,-86.1391202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,-999999,-999999,Y,Y
-9591039.748,4796562.417,15789,128108,HARROD,BARGERSVILLE,IN,46106,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.52089541,-86.15777597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-9596908.173,4796105.733,15790,128109,UNKNOWN128109,BARGERSVILLE,IN,46106,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.51773072,-86.21049292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,-999999,-999999,Y,Y
-9590256.539,4783812.456,15791,128110,UNKNOWN128110,BARGERSVILLE,IN,46106,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.43248789,-86.15074028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,-999999,-999999,Y,Y
-9590256.539,4783719.175,15792,128111,UNKNOWN128111,BARGERSVILLE,IN,46106,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.43184068,-86.15074028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,69,-999999,Y,Y
-9593381.201,4778777.166,15793,128112,SAMARIA,TRAFALGAR,IN,46181,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.39754253,-86.17880959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9576682.346,4773337.569,15794,128113,UNKNOWN128113,EDINBURGH,IN,46124,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.35977156,-86.02880123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,-999999,-999999,Y,Y
-9578233.91,4791386.748,15795,128114,UNKNOWN128114,FRANKLIN,IN,46131,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.48502115,-86.04273916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,230,-999999,Y,Y
-9581203.123,4921754.202,15796,128115,UNKNOWN128115,SHARPSVILLE,IN,46068,SUBSTATION,IN SERVICE,TIPTON,18159,USA,40.38298845,-86.06941206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9568702.37,4914677.061,15797,128116,UNKNOWN128116,WINDFALL,IN,46076,SUBSTATION,IN SERVICE,TIPTON,18159,USA,40.33454399,-85.95711588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9506126.581,4890249.963,15798,128117,UNKNOWN128117,MUNCIE,IN,47302,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.16706823,-85.394988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9506759.115,4889594.861,15799,128118,UNKNOWN128118,MUNCIE,IN,47302,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.16257105,-85.40067015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9554435.701,4981767.391,15800,128119,UNKNOWN128119,WABASH,IN,46992,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.79239065,-85.82895621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9558664.675,4982423.49,15801,128120,UNKNOWN128120,WABASH,IN,46992,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.79685261,-85.86694573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9559540.105,4982119.087,15802,128121,UNKNOWN128121,WABASH,IN,46992,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.79478248,-85.87480985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9540557.449,4993128.501,15803,128122,UNKNOWN128122,LAGRO,IN,46941,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.86961238,-85.70428575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9544225.656,4987686.993,15804,128123,UNKNOWN128123,WABASH,IN,46992,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.83263754,-85.73723782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9579683.081,4996900.174,15805,128124,UNKNOWN128124,DENVER,IN,46926,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.89522864,-86.05575729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9588122.044,4936431.292,15806,128125,UNKNOWN128125,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.48334513,-86.13156578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9584896.86,4937640.505,15807,128126,UNKNOWN128126,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.49160662,-86.10259346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,-999999,-999999,N,N
-9584507.486,4932699.237,15808,128127,UNKNOWN128127,KOKOMO,IN,46902,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.45784088,-86.09909566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,3,138,-999999,Y,N
-9585952.409,4930313.15,15809,128128,UNKNOWN128128,KOKOMO,IN,46902,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.44152967,-86.11207562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9586439.789,4932596.541,15810,128129,UNKNOWN128129,KOKOMO,IN,46902,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.45713894,-86.11645382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9591310.321,4934670.153,15811,128130,UNKNOWN128130,KOKOMO,IN,46902,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.47131101,-86.16020656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9591307.672,4934361.66,15812,128131,UNKNOWN128131,KOKOMO,IN,46902,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.4692028,-86.16018276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9586045.037,4936320.35,15813,128132,UNKNOWN128132,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.48258711,-86.11290771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9528879.694,4991834.37,15814,128133,UNKNOWN128133,ANDREWS,IN,46702,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.86082068,-85.59938269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9521220.254,4991666.261,15815,128134,UNKNOWN128134,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.85967854,-85.53057677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,138,138,Y,Y
-9512502.706,4996472.777,15816,128135,UNKNOWN128135,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.89232637,-85.45226571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9512496.348,4998027.267,15817,128136,UNKNOWN128136,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.90288166,-85.4522086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9518734.282,4997972.597,15818,128137,UNKNOWN128137,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.90251046,-85.50824491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9547324.907,5010374.677,15819,128138,UNKNOWN128138,NORTH MANCHESTER,IN,46962,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.98666313,-85.76507886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9549182.778,5012034.454,15820,128139,UNKNOWN128139,NORTH MANCHESTER,IN,46962,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.99791719,-85.7817684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9549461.763,5013265.345,15821,128140,UNKNOWN128140,NORTH MANCHESTER,IN,46962,SUBSTATION,IN SERVICE,WABASH,18169,USA,41.00626196,-85.78427457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9557554.743,5055589.018,15822,128141,UNKNOWN128141,WARSAW,IN,46582,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.2925504,-85.85697505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9558720.084,5053247.912,15823,128142,UNKNOWN128142,WARSAW,IN,46582,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.27674721,-85.86744348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9556951.511,5054390.459,15824,128143,UNKNOWN128143,WARSAW,IN,46582,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.28446023,-85.85155612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-9557410.747,5047955.994,15825,128144,UNKNOWN128144,WARSAW,IN,46580,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.24101103,-85.85568151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,0,-999999,-999999,N,N
-8271186.09,5262575.22,15826,128146,TAP128146,SCHOHARIE,NY,12157,TAP,IN SERVICE,SCHOHARIE,36095,USA,42.67461415,-74.30132882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,Y,Y
-8280499.45,5264774.54,15827,128148,UNKNOWN128148,COBLESKILL TOWN OF,NY,12092,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.68913797,-74.38499216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,-999999,-999999,Y,Y
-8332239.875,5150234.267,15828,128149,UNKNOWN128149,ROCKLAND TOWN OF,NY,12758,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.9282271,-74.84978431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,3,115,-999999,Y,Y
-8319639.466,5126573.458,15829,128150,UNKNOWN128150,LIBERTY TOWN OF,NY,12734,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.76989867,-74.7365929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,3,115,115,Y,Y
-8339543.647,5151727.336,15830,128151,UNKNOWN128151,ROSCOE,NY,12776,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.93820495,-74.9153952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,N,N
-8298473.352,5115743.005,15831,128153,UNKNOWN128153,WOODRIDGE,NY,12789,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.69729501,-74.54645447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,115,115,Y,Y
-8304259.14,5104793.069,15832,128154,UNKNOWN128154,ROCK HILL,NY,12775,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.62380696,-74.59842908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,115,115,Y,Y
-8313866.18,5107778.633,15833,128155,UNKNOWN128155,THOMPSON TOWN OF,NY,12701,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.64385223,-74.68473059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,-999999,-999999,N,N
-8322656.714,5091238.967,15834,128156,UNKNOWN128156,FORESTBURGH,NY,12777,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.5327255,-74.76369731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,3,69,-999999,Y,N
-8346508.42,5112713.916,15835,128157,UNKNOWN128157,COCHECTON,NY,12726,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.67697435,-74.97796083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,115,115,Y,Y
-9447904.26,4570207.333,15836,128158,UNKNOWN128158,SALVISA,KY,40372,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.934715,-84.871968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,69,69,Y,Y
-9433274.509,4553641.456,15837,128159,UNKNOWN128159,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.81725014,-84.74054671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,69,69,Y,Y
-9444773.292,4546210.837,15838,128161,UNKNOWN128161,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.76450047,-84.84384204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,69,69,Y,Y
-9445201.816,4548411.888,15839,128162,UNKNOWN128162,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.78012957,-84.84769153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,69,69,Y,Y
-9444508.571,4548311.213,15840,128163,UNKNOWN128163,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.77941478,-84.841464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,69,69,Y,Y
-9442976.703,4545183.009,15841,128164,UNKNOWN128164,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.757201,-84.827703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,-999999,-999999,N,N
-9430594.503,4550264.476,15842,128165,BROWN PLANT,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.79328176,-84.71647181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://apps.lge-ku.com/oasis/TransOutageData/lgee_outages.csv",6/26/2015 0:00,IMAGERY,3/5/2018 0:00,14,345,138,Y,Y
-9430272.21,4549422.899,15843,128166,UNKNOWN128166,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.78730739,-84.7135766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,3/5/2018 0:00,6,138,138,N,N
-9429573.503,4549293.114,15844,128167,UNKNOWN128167,HAZLE TWP,KY,18202,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.786386,-84.7073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY,6/26/2015 0:00,9,138,69,Y,Y
-8465278.54,5004864.41,15845,128168,UNKNOWN128168,HAZLETON,PA,18202,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.94928718,-76.04489097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-8444292.404,4991376.956,15846,128169,UNKNOWN128169,NESQUEHONING,PA,18240,SUBSTATION,IN SERVICE,CARBON,42025,USA,40.85771295,-75.8563693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-8780226.122,4830713.826,15847,128170,UNKNOWN128170,SOUTHAMPTON TWP,PA,15552,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.75714547,-78.87411324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,N,N
-9195195.215,3231344.973,15848,128171,UNKNOWN128171,JACKSONVILLE,FL,32206,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.86008372,-82.60184402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,3,-999999,-999999,N,N
-9119802.277,3255166.962,15849,128173,UNKNOWN128173,LAKELAND,FL,33801,SUBSTATION,IN SERVICE,POLK,12105,USA,28.04911089,-81.92457774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,4,69,-999999,Y,N
-9119577.129,3255157.958,15850,128174,UNKNOWN128174,LAKELAND,FL,33801,SUBSTATION,IN SERVICE,POLK,12105,USA,28.04903951,-81.9225552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,69,69,Y,Y
-9123587.324,3203685.87,15851,128175,UNKNOWN128175,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.64019492,-81.9585794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,230,230,Y,Y
-9123854.854,3203757.631,15852,128176,UNKNOWN128176,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.64076599,-81.96098265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,4,230,230,Y,Y
-9133740.742,3227619.909,15853,128177,UNKNOWN128177,LITHIA,FL,33547,SUBSTATION,IN SERVICE,POLK,12105,USA,27.8304955,-82.0497891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,-999999,-999999,N,N
-9114690.328,3229875.778,15854,128178,UNKNOWN128178,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.84841485,-81.87865631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,4,69,69,Y,Y
-9108809.7,3232604.467,15855,128179,UNKNOWN128179,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.87008607,-81.82582973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,4,69,69,Y,Y
-8478217.254,4848975.041,15856,128182,UNKNOWN128182,EAST DRUMORE TWP,PA,17566,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.88314024,-76.16112141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,69,69,Y,Y
-8455152.666,4858673.808,15857,128183,UNKNOWN128183,ATGLEN,PA,19310,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.94996373,-75.95392869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,3,69,-999999,Y,N
-8454899.97,4858857.282,15858,128184,UNKNOWN128184,ATGLEN,PA,19310,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.95122723,-75.95165869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,-999999,-999999,N,N
-8458395.578,4890439.99,15859,128185,UNKNOWN128185,BRECKNOCK TWP,PA,17555,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.16837268,-75.98306027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,69,69,Y,Y
-8474595.001,4898470.405,15860,128186,UNKNOWN128186,EAST COCALICO TWP,PA,17517,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.22347505,-76.12858216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,69,69,Y,Y
-8450793.826,4880835.383,15861,128187,UNKNOWN128187,HONEY BROOK,PA,19344,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.10240988,-75.91477257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,69,69,Y,Y
-8468208.254,4866125.753,15862,128188,UNKNOWN128188,KINZERS,PA,17535,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.00126256,-76.07120904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,69,69,Y,Y
-8432838.03,4778434.275,15863,128191,UNKNOWN128191,TOWNSEND,DE,19734,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.3951622,-75.75347291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/29/2015 0:00,2,138,138,Y,Y
-8429721.963,4784267.358,15864,128193,SUBSTATION #1,MIDDLETOWN,DE,19709,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.43564409,-75.7254808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,1,138,138,Y,Y
-8412533.545,4750971.031,15865,128194,UNKNOWN128194,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.20425018,-75.57107461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/29/2015 0:00,3,138,69,Y,Y
-8413438.52,4706493.055,15866,128195,UNKNOWN128195,HARRINGTON,DE,19952,SUBSTATION,IN SERVICE,KENT,10001,USA,38.89395609,-75.57920414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/30/2015 0:00,5,138,69,Y,Y
-8412956.487,4723874.22,15867,128196,UNKNOWN128196,FELTON,DE,19943,SUBSTATION,IN SERVICE,KENT,10001,USA,39.0153755,-75.57487397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/9/2015 0:00,2,138,138,Y,Y
-8393479.772,4704634.613,15868,128197,UNKNOWN128197,LINCOLN,DE,19960,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.88096128,-75.39991166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/9/2015 0:00,7,230,-999999,N,N
-8393345.791,4704814.489,15869,128198,MAIN,LINCOLN,DE,19960,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.88221913,-75.39870809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,1,-999999,-999999,N,N
-8436471.374,4816715.981,15870,128199,UNKNOWN128199,NEWARK,DE,19711,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.66040983,-75.78611179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/29/2015 0:00,0,-999999,-999999,N,N
-8434845.931,4809834.199,15871,128200,GLASGOW,NEWARK,DE,19702,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.61280181,-75.77151019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,3,138,-999999,Y,N
-8432389.866,4820742.438,15872,128201,UNKNOWN128201,NEWARK,DE,19711,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.68824957,-75.74944699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/27/2015 0:00,2,230,-999999,Y,N
-8430328.096,4812812.644,15873,128202,KEENEY,NEWARK,DE,19702,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.63341065,-75.73092579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/6/2015 0:00,IMAGERY,3/12/2019 0:00,8,500,138,N,N
-8429837.311,4812884.913,15874,128203,SUNSET LAKE,NEWARK,DE,19702,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.63391062,-75.72651699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/6/2015 0:00,IMAGERY,3/12/2019 0:00,5,138,138,N,N
-8426173.872,4821446.417,15875,128204,HARMONY,NEWARK,DE,19711,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.69311587,-75.69360776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/6/2015 0:00,IMAGERY,3/12/2019 0:00,5,230,138,N,N
-8423433.119,4826853.249,15876,128205,MILLTOWN,WILMINGTON,DE,19808,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.73047952,-75.66898716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/6/2015 0:00,IMAGERY,3/13/2019 0:00,2,138,138,N,N
-8422707.788,4820879.156,15877,128206,UNKNOWN128206,NEWARK,DE,19713,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.68919467,-75.6624714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/29/2015 0:00,2,138,-999999,Y,N
-8419100.746,4826166.821,15878,128207,KIAMENSI,WILMINGTON,DE,19804,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.72573712,-75.63006879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/6/2015 0:00,IMAGERY,3/13/2019 0:00,6,138,69,N,N
-8418926.621,4826568.543,15879,128208,WEST,WILMINGTON,DE,19808,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.72851258,-75.62850459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/6/2015 0:00,IMAGERY,3/13/2019 0:00,3,138,69,Y,N
-8418658.276,4809157.864,15880,128209,RED LION,NEW CASTLE,DE,19720,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.60812117,-75.62609401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/6/2015 0:00,IMAGERY,3/12/2019 0:00,7,500,-999999,N,N
-8416118.125,4821945.105,15881,128210,BASIN ROAD,NEW CASTLE,DE,19720,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.69656288,-75.60327545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/6/2015 0:00,IMAGERY,3/12/2019 0:00,6,138,-999999,N,N
-8405491.043,4834210.799,15882,128211,CARRCROFT,WILMINGTON,DE,19803,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.78129101,-75.50781075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",7/6/2015 0:00,IMAGERY,3/12/2019 0:00,4,138,69,N,N
-8404491.276,4836492.289,15883,128212,SILVER SIDE ROAD,WILMINGTON,DE,19803,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.79703944,-75.49882969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",7/6/2015 0:00,IMAGERY,3/13/2019 0:00,3,138,69,Y,N
-8401687.586,4838615.634,15884,128213,UNKNOWN128213,CLAYMONT,DE,19703,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.811693,-75.47364371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,N,N
-8413870.585,4645395.467,15885,128214,UNKNOWN128214,DELMAR,DE,19940,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.46549855,-75.58308545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,4,138,69,Y,Y
-8356157.926,4653720.456,15886,128215,UNKNOWN128215,BETHANY BEACH,DE,19930,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.52402987,-75.06464381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/7/2015 0:00,3,138,-999999,Y,N
-8355955.704,4653694.134,15887,128216,UNKNOWN128216,BETHANY BEACH,DE,19930,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.52384488,-75.06282722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/7/2015 0:00,1,-999999,-999999,N,N
-8417715.891,4673921.585,15888,128217,UNKNOWN128217,SEAFORD,DE,19973,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.66586216,-75.61762842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/30/2015 0:00,4,138,69,Y,Y
-8417723.594,4676477.966,15889,128218,TAYLOR,SEAFORD,DE,19973,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.68379056,-75.61769762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,1,69,69,Y,Y
-8416526.118,4683807.838,15890,128219,BRIDGEVILLE,BRIDGEVILLE,DE,19933,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.73517145,-75.60694051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,2,69,69,Y,Y
-8413307.571,4659267.843,15891,128220,LAUREL,LAUREL,DE,19956,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.56300603,-75.57802781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,4,69,69,Y,Y
-8376070.011,4662486.745,15892,128221,UNKNOWN128221,DAGSBORO,DE,19939,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.58561247,-75.24351712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/7/2015 0:00,6,230,138,N,Y
-8375745.674,4662223.78,15893,128222,UNKNOWN128222,DAGSBORO,DE,19939,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.58376593,-75.24060355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/7/2015 0:00,4,230,-999999,Y,N
-8375613.533,4662505.824,15894,128223,UNKNOWN128223,DAGSBORO,DE,19939,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.58574645,-75.2394165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/7/2015 0:00,8,138,138,Y,Y
-8370289.207,4680720.071,15895,128224,ROBINSONVILLE,LEWES,DE,19958,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.71353135,-75.19158727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,3,138,138,Y,Y
-8368358.246,4655321.171,15896,128225,UNKNOWN128225,FRANKFORD,DE,19945,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.53527872,-75.17424115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/7/2015 0:00,1,138,138,Y,Y
-8367566.023,4675376.624,15897,128226,ANGOLA,LEWES,DE,19958,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.67606718,-75.16712449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,1,138,138,Y,Y
-8363031.69,4654274.57,15898,128227,BAYARD,MILLVILLE,DE,19967,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.52792405,-75.12639189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,2,138,138,Y,Y
-8359732.787,4680028.437,15899,128228,REHOBOTH,REHOBOTH BEACH,DE,19971,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.70868324,-75.09675734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,4/20/2020 0:00,1,138,138,Y,Y
-8411103.246,4743335.222,15900,128229,UNKNOWN128229,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.15107702,-75.55822603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,5/8/2017 0:00,5,69,69,Y,Y
-8410056.727,4743266.134,15901,128230,UNKNOWN128230,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.15059574,-75.54882498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/30/2015 0:00,5,69,-999999,Y,N
-8402901.592,4744015.723,15902,128231,UNKNOWN128231,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.15581744,-75.48454931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/30/2015 0:00,2,69,69,Y,Y
-8401696.425,4710067.267,15903,128232,UNKNOWN128232,MILFORD,DE,19963,SUBSTATION,IN SERVICE,KENT,10001,USA,38.91894141,-75.47372311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/30/2015 0:00,0,-999999,-999999,N,N
-8364987.737,4668121.905,15904,128233,UNKNOWN128233,MILLSBORO,DE,19966,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.62517124,-75.14396336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/8/2015 0:00,1,-999999,-999999,N,N
-8402838.822,4832235.792,15905,128234,UNKNOWN128234,WILMINGTON,DE,19809,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.76765522,-75.48398544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/29/2015 0:00,2,230,230,Y,Y
-8391105.796,4659764.345,15906,128235,WHARTON,MILLSBORO,DE,19966,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.56649344,-75.37858587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,4/20/2020 0:00,2,138,138,Y,Y
-8378407.997,4683614.647,15907,128236,UNKNOWN128236,MILTON,DE,19968,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.73381771,-75.26451961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,230,230,N,N
-8401207.757,4750677.247,15908,128237,CARTANZA,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.20220512,-75.46933333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.power-technology.com/projects/garrison-energy-center-dover-delaware/",7/8/2015 0:00,IMAGERY,3/2/2020 0:00,7,230,69,Y,Y
-8411622.307,4775399.07,15909,128238,UNKNOWN128238,TOWNSEND,DE,19734,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.37408843,-75.56288883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,230,138,N,Y
-9265969.145,5438631.378,15910,128239,UNKNOWN128239,PIGEON,MI,48755,SUBSTATION,IN SERVICE,HURON,26063,USA,43.82649727,-83.23761705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9212640.987,5414534.983,15911,128240,UNKNOWN128240,MINDEN CITY,MI,48456,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.67012894,-82.75856206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,5/4/2020 0:00,0,-999999,-999999,N,N
-9260468.801,5381707.081,15912,128241,UNKNOWN128241,KINGSTON,MI,48741,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.45644214,-83.18820662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9275958.246,5383334.162,15913,128242,UNKNOWN128242,CARO,MI,48723,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.46705116,-83.32735067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9418563.93,5374968.618,15914,128243,UNKNOWN128243,SAINT LOUIS,MI,48880,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.41248569,-84.60839933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,1,-999999,-999999,N,N
-9452348.643,5373134.038,15915,128244,UNKNOWN128244,RICHLAND TWP,MI,48891,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.40051279,-84.91189257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,-999999,-999999,N,N
-9452387.537,5373233.653,15916,128245,UNKNOWN128245,RICHLAND TWP,MI,48891,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.40116297,-84.91224196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9452613.756,5373266.197,15917,128246,VESTABURG,RICHLAND TWP,MI,48891,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.40137537,-84.91427412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/vestaburg---alma-project-profile---final103119.pdf",7/9/2015 0:00,IMAGERY,4/20/2020 0:00,3,138,-999999,Y,N
-9532249.914,5386331.666,15918,128247,UNKNOWN128247,NEWAYGO,MI,49337,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.48659084,-85.6296579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,-999999,-999999,N,N
-9599937.174,5321082.06,15919,128248,UNKNOWN128248,GRAND HAVEN,MI,49417,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.05982369,-86.2377029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9568591.628,5319190.973,15920,128249,UNKNOWN128249,POLKTON TWP,MI,49404,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.04741035,-85.95612107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9595834.611,5298661.542,15921,128250,UNKNOWN128250,WEST OLIVE,MI,49460,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.91249091,-86.20084895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,345,-999999,Y,N
-9573733.305,5285851.06,15922,128251,UNKNOWN128251,ZEELAND,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.82815041,-86.00230954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,138,-999999,Y,N
-9451198.116,5304708.697,15923,128252,UNKNOWN128252,LYONS,MI,48851,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.95226358,-84.90155721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9450480.067,5291998.286,15924,128253,UNKNOWN128253,PORTLAND,MI,48875,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.86863634,-84.89510686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9450534.042,5292035.751,15925,128254,UNKNOWN128254,PORTLAND,MI,48875,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.86888301,-84.89559173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9409210.69,5277438.591,15926,128255,UNKNOWN128255,DEWITT TWP,MI,48906,SUBSTATION,IN SERVICE,CLINTON,26037,USA,42.77270247,-84.52437775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,0,-999999,-999999,N,N
-9122641.883,4642882.869,15927,128256,UNKNOWN128256,HURRICANE,WV,25526,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.44782364,-81.95008635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-9147343.159,4673573.84,15928,128257,UNKNOWN128257,APPLE GROVE,WV,25502,SUBSTATION,IN SERVICE,MASON,54053,USA,38.66342301,-82.17198168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8205824.332,5263568.283,15929,128258,UNKNOWN128258,ALBANY,NY,12204,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.68117254,-73.71417416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,0,-999999,-999999,N,N
-8223622.227,5273599.848,15930,128261,UNKNOWN128261,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.74738419,-73.87405538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,-999999,Y,Y
-8223530.549,5273839.164,15931,128262,UNKNOWN128262,SCHENECTADY,NY,12304,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.74896289,-73.87323181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,3,-999999,-999999,N,N
-8224912.14,5266680.914,15932,128263,UNKNOWN128263,ALBANY,NY,12203,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.70172449,-73.88564286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,-999999,-999999,N,N
-8215877.5,5265127.22,15933,128265,UNKNOWN128265,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.69146667,-73.80448331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,4,115,115,Y,Y
-8215730.665,5265053.459,15934,128266,UNKNOWN128266,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.69097964,-73.80316427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,1,-999999,-999999,N,N
-8219343.822,5265228.613,15935,128267,UNKNOWN128267,ALBANY,NY,12203,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.69213614,-73.83562181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,1,115,115,Y,Y
-8215341.859,5251751.77,15936,128270,UNKNOWN128270,GLENMONT,NY,12077,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.60308904,-73.79967156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,5,115,-999999,Y,N
-8216876.133,5236236.241,15937,128272,UNKNOWN128272,BETHLEHEM TOWN OF,NY,12158,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.50041366,-73.81345417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,115,N,N
-8222239.909,5247530.929,15938,128273,UNKNOWN128273,SELKIRK,NY,12158,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.57517398,-73.8616378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,7,115,115,Y,Y
-8222030.358,5247323.496,15939,128274,UNKNOWN128274,SELKIRK,NY,12158,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.57380177,-73.85975537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,1,115,115,Y,Y
-8221958.392,5247544.688,15940,128275,UNKNOWN128275,SELKIRK,NY,12158,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.57526499,-73.85910889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,115,Y,Y
