X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8211516.506,5255399.124,15941,128277,UNKNOWN128277,ALBANY,NY,12202,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.62720121,-73.76530783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,3,115,115,Y,Y
-8215526.51,5265441.637,15942,128279,UNKNOWN128279,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.69354266,-73.80133031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,4,115,115,Y,Y
-8222937.228,5196247.681,15943,128280,UNKNOWN128280,CATSKILL,NY,12414,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.23500742,-73.86790192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,5,115,-999999,Y,N
-8211791.757,5276072.252,15944,128285,UNKNOWN128285,LATHAM,NY,12110,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.76369202,-73.76778045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,2,115,115,Y,Y
-9120179.416,4716411.683,15945,128286,UNKNOWN128286,LETART,WV,25253,SUBSTATION,IN SERVICE,MASON,54053,USA,38.96327002,-81.92796563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,9/11/2015 0:00,6,138,-999999,Y,N
-9286159.999,5571269.784,15946,128287,UNKNOWN128287,LINCOLN,MI,48742,SUBSTATION,IN SERVICE,ALCONA,26001,USA,44.67990962,-83.41899457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,2,138,-999999,Y,N
-9328911.095,5552742.722,15947,128288,ALCONA,GLENNIE,MI,48737,SUBSTATION,IN SERVICE,ALCONA,26001,USA,44.56144835,-83.80303421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/alcona-twining-transmission-line-rebuild/1405712768alcona-twining-project-profile-v5--07-02-14.pdf",7/8/2015 0:00,IMAGERY,4/17/2020 0:00,2,138,-999999,N,N
-9484494.527,5572742.973,15948,128291,UNKNOWN128291,KALKASKA,MI,49646,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.68931876,-85.20066396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,69,-999999,Y,N
-9338908.985,5632330.619,15949,128292,UNKNOWN128292,HILLMAN,MI,49746,SUBSTATION,IN SERVICE,MONTMORENCY,26119,USA,45.068619,-83.89284678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,2,138,-999999,Y,N
-9297221.344,5637641.64,15950,128293,UNKNOWN128293,MAPLE RIDGE TWP,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.1023045,-83.51836033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9295409.231,5636365.222,15951,128294,UNKNOWN128294,ALPENA TWP,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.09421054,-83.50208184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,6,138,-999999,Y,N
-9288387.03,5632846.653,15952,128295,UNKNOWN128295,ALPENA,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.07189285,-83.43900034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9383622.223,5678772.511,15953,128296,UNKNOWN128296,TOWER,MI,49792,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.3625072,-84.29451263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,69,-999999,Y,N
-9387855.62,5683458.289,15954,128297,UNKNOWN128297,WAVERLY TWP,MI,49792,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.39207484,-84.33254188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9404132.422,5722526.289,15955,128298,UNKNOWN128298,CHEBOYGAN,MI,49721,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.63799534,-84.47875889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9435046.42,5743036.959,15956,128299,UNKNOWN128299,MACKINAW CITY,MI,49701,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.76667324,-84.75646406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9605323.513,5498921.235,15957,128300,UNKNOWN128300,FILER CITY,MI,49634,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.21594515,-86.28608921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,138,-999999,N,N
-9605594.976,5499106.443,15958,128301,UNKNOWN128301,MANISTEE,MI,49660,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.21713758,-86.2885278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,2,138,-999999,N,N
-9510604.35,5505963.757,15959,128302,UNKNOWN128302,CADILLAC,MI,49601,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.26127009,-85.43521249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9486652.094,5497070.513,15960,128303,UNKNOWN128303,MC BAIN,MI,49657,SUBSTATION,IN SERVICE,MISSAUKEE,26113,USA,44.20402831,-85.22004571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9345153.972,5449934.172,15961,128304,UNKNOWN128304,PINCONNING,MI,48650,SUBSTATION,IN SERVICE,BAY,26017,USA,43.89970354,-83.94894645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9392577.185,5436426.525,15962,128305,UNKNOWN128305,EDENVILLE TWP,MI,48628,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.81220634,-84.37495642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,2,138,-999999,Y,N
-9501630.396,5439599.479,15963,128306,UNKNOWN128306,HERSEY,MI,49639,SUBSTATION,IN SERVICE,OSCEOLA,26133,USA,43.83277102,-85.35459809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,69,-999999,Y,N
-9509624.253,5440389.593,15964,128307,UNKNOWN128307,HERSEY,MI,49639,SUBSTATION,IN SERVICE,OSCEOLA,26133,USA,43.83789084,-85.42640812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,8,69,69,Y,Y
-9606183.386,5458173.465,15965,128308,UNKNOWN128308,SCOTTVILLE,MI,49454,SUBSTATION,IN SERVICE,MASON,26105,USA,43.95301139,-86.29381358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9620701.704,5456102.953,15966,128309,UNKNOWN128309,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.93961977,-86.42423384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,2,138,-999999,Y,N
-9339679.974,5403079.952,15967,128310,UNKNOWN128310,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.59565076,-83.89977269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9339712.385,5403003.222,15968,128311,UNKNOWN128311,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.59515157,-83.90006385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,0,-999999,-999999,N,N
-9418626.605,5688114.377,15969,128312,UNKNOWN128312,TUSCARORA TWP,MI,49749,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.42143983,-84.60896235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9539758.224,5567424.793,15970,128313,UNKNOWN128313,GRAWN,MI,49637,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.65534478,-85.6971062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,69,69,Y,Y
-9539743.15,5567299.97,15971,128314,UNKNOWN128314,GRAWN,MI,49637,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.65454714,-85.69697078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,69,Y,Y
-9539401.562,5584782.418,15972,128315,UNKNOWN128315,TRAVERSE CITY,MI,49684,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.76615641,-85.69390224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,69,Y,Y
-9531983.574,5584594.634,15973,128316,UNKNOWN128316,TRAVERSE CITY,MI,49684,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.76495872,-85.62726533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9529505.827,5583516.348,15974,128317,UNKNOWN128317,TRAVERSE CITY,MI,49686,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.75808095,-85.60500734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9313651.67,5173580.485,15975,128320,UNKNOWN128320,YORK TWP,MI,48160,SUBSTATION,IN SERVICE,MONROE,26115,USA,42.08406621,-83.66595646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9312590.985,5158498.585,15976,128321,UNKNOWN128321,DUNDEE TWP,MI,48131,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.98343617,-83.65642817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9312587.97,5159818.384,15977,128322,UNKNOWN128322,DUNDEE TWP,MI,48131,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.99224854,-83.65640108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9312304.462,5158525.665,15978,128324,UNKNOWN128324,DUNDEE TWP,MI,48131,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.983617,-83.65385429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,-999999,Y,N
-9279478.827,5151861.904,15979,128331,UNKNOWN128331,FRENCHTOWN TWP,MI,48162,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.93910417,-83.35897659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9271183.063,5168670.68,15980,128332,UNKNOWN128332,BERLIN TWP,MI,48179,SUBSTATION,IN SERVICE,MONROE,26115,USA,42.05132431,-83.28445448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9268203.94,5154881.135,15981,128333,UNKNOWN128333,FRENCHTOWN TWP,MI,48166,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.95927599,-83.25769255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,-999999,Y,N
-9264414.412,5180957.032,15982,128334,UNKNOWN128334,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.13322627,-83.22365065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9261291.249,5180068.614,15983,128335,UNKNOWN128335,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.12730754,-83.1955948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9260119.144,5179357.065,15984,128336,UNKNOWN128336,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.12256674,-83.1850656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,230,120,Y,Y
-9258371.248,5188582.676,15985,128338,UNKNOWN128338,RIVERVIEW,MI,48193,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.18400633,-83.16936398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9256963.961,5189527.062,15986,128339,UNKNOWN128339,WYANDOTTE,MI,48192,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.19029227,-83.1567221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9267199.87,5176196.85,15987,128340,UNKNOWN128340,FLAT ROCK,MI,48134,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.10150701,-83.24867284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9607082.858,5190045.935,15988,128341,UNKNOWN128341,COLOMA,MI,49038,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.19374568,-86.30189367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9336444.113,5170874.799,15989,128342,UNKNOWN128342,CLINTON,MI,49236,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,42.06602496,-83.87070446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9366444.644,5493276.981,15990,128343,UNKNOWN128343,ALGER,MI,48610,SUBSTATION,IN SERVICE,OGEMAW,26129,USA,44.17959412,-84.14020382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9512592.655,5502078.445,15991,128345,UNKNOWN128345,CADILLAC,MI,49601,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.23626894,-85.45307373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9495403.483,5494827.936,15992,128346,UNKNOWN128346,MC BAIN,MI,49657,SUBSTATION,IN SERVICE,MISSAUKEE,26113,USA,44.18958506,-85.29866078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,69,-999999,Y,N
-9419095.536,5530950.826,15993,128347,UNKNOWN128347,ROSCOMMON,MI,48653,SUBSTATION,IN SERVICE,ROSCOMMON,26143,USA,44.42180254,-84.61317483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9380628.269,5507673.136,15994,128348,UNKNOWN128348,WEST BRANCH,MI,48661,SUBSTATION,IN SERVICE,OGEMAW,26129,USA,44.27226621,-84.26761749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9332373.553,5133496.26,15995,128350,MOROCCO,RIGA TWP,MI,49276,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.81626377,-83.834138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/beecher---samaria-transmission-line-rebuild/beecher---samaria_final.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,1,138,138,Y,Y
-9332313.835,5133880.09,15996,128351,UNKNOWN128351,RIGA,MI,49276,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.81883347,-83.83360154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9291640.995,5131453.551,15997,128352,UNKNOWN128352,ERIE TWP,MI,48133,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.80258633,-83.4682312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9289646.939,5129859.352,15998,128353,UNKNOWN128353,ERIE,MI,48133,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.79190996,-83.4503183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,138,-999999,N,N
-9278340.322,5144936.611,15999,128355,UNKNOWN128355,MONROE,MI,48161,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.8928114,-83.34874923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,345,-999999,N,N
-9278074.447,5145050.024,16000,128356,UNKNOWN128356,MONROE,MI,48161,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.89356979,-83.34636083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,345,-999999,N,N
-9344050.335,5403126,16001,128357,UNKNOWN128357,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.59595034,-83.93903232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9334684.709,5409353.827,16002,128358,UNKNOWN128358,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.6364536,-83.85489947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-9435892.68,5436436.095,16003,128361,UNKNOWN128361,CLARE,MI,48617,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.81226837,-84.76406614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9378586.328,5405822.607,16004,128362,UNKNOWN128362,MIDLAND,MI,48640,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.61349133,-84.24927442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9378350.934,5410688.793,16005,128363,UNKNOWN128363,MIDLAND,MI,48640,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.64513212,-84.24715984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9375813.917,5407610.66,16006,128364,UNKNOWN128364,MIDLAND,MI,48642,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.6251195,-84.22436942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9372995.688,5405122.487,16007,128365,UNKNOWN128365,MIDLAND,MI,48642,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.60893765,-84.19905285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9372198.817,5410010.528,16008,128366,UNKNOWN128366,MIDLAND,MI,48642,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.64072292,-84.19189443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9365334.79,5400591.597,16009,128367,UNKNOWN128367,AUBURN,MI,48611,SUBSTATION,IN SERVICE,BAY,26017,USA,43.5794598,-84.13023382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9347948.999,5400307.487,16010,128368,UNKNOWN128368,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.57761091,-83.97405461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9291498.895,5409572.941,16011,128369,UNKNOWN128369,UNIONVILLE,MI,48767,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.63787813,-83.4669547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9265486.7,5409138.92,16012,128370,UNKNOWN128370,CASS CITY,MI,48726,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.63505639,-83.23328317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9264053.05,5438326.033,16013,128371,UNKNOWN128371,ELKTON,MI,48731,SUBSTATION,IN SERVICE,HURON,26063,USA,43.82451836,-83.22040448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9238421.934,5436181.778,16014,128372,UNKNOWN128372,BAD AXE,MI,48413,SUBSTATION,IN SERVICE,HURON,26063,USA,43.81061978,-82.99015624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9487993.736,5606208.467,16015,128373,UNKNOWN128373,HELENA TWP,MI,49615,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,44.9026484,-85.23209788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,69,Y,Y
-9803204.447,5754820.524,16016,128374,BASS LAKE,IRON MOUNTAIN,MI,49801,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.84046591,-88.06368388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,69,Y,Y
-9802995.791,5787019.062,16017,128375,SAGOLA,IRON MOUNTAIN,MI,49801,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,46.04160564,-88.06180949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9753236.758,5644184.942,16018,128376,MENOMINEE,MENOMINEE,MI,49858,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.14377851,-87.61481649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/7/2015 0:00,IMAGERY,9/24/2018 0:00,4,138,-999999,N,Y
-9700703.84,5745228.485,16019,128377,DELTA (UPPCO),ESCANABA,MI,49829,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.78040472,-87.14290526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,2/21/2020 0:00,5,69,69,Y,Y
-9692345.838,5747847.764,16020,128378,UNKNOWN128378,GLADSTONE,MI,49837,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.79681194,-87.06782405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,69,Y,Y
-9312208.028,5290340.777,16021,128379,UNKNOWN128379,HOLLY,MI,48442,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.85772252,-83.65298801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,Y,N
-9311976.264,5294495.571,16022,128380,UNKNOWN128380,GRAND BLANC,MI,48439,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.88507601,-83.65090604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9289984.816,5300327.244,16023,128381,UNKNOWN128381,HADLEY TWP,MI,48438,SUBSTATION,IN SERVICE,LAPEER,26087,USA,42.92344894,-83.45335349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,345,345,Y,Y
-9272964.669,5287819.587,16024,128382,UNKNOWN128382,OXFORD,MI,48371,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.84111811,-83.30045891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9240135.444,5281386.689,16025,128383,UNKNOWN128383,ROMEO,MI,48065,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.79873121,-83.00554897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9537202.884,5298562.699,16026,128384,UNKNOWN128384,GRAND RAPIDS,MI,49548,SUBSTATION,IN SERVICE,KENT,26081,USA,42.91184059,-85.67415119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,138,-999999,Y,N
-9478355.49,5834264.82,16027,128385,HULBERT,ECKERMAN,MI,49728,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.33542257,-85.14551605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,2,69,69,N,N
-9464243.047,5835942.639,16028,128386,ECKERMAN,ECKERMAN,MI,49728,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.34582789,-85.01874182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,1,69,69,N,N
-9419105.96,5841243.615,16029,128387,BRIMLEY,BRIMLEY,MI,49715,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.37868992,-84.61326847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,1,69,69,N,N
-9389011.223,5810407.611,16030,128388,PICKFORD,PICKFORD,MI,49774,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.18725313,-84.34292284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/19/2020 0:00,1,69,69,N,N
-9353629.356,5244480.26,16031,128389,UNKNOWN128389,HOWELL,MI,48843,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.55499021,-84.02508212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,345,138,Y,Y
-9314563.588,5247659.396,16032,128390,UNKNOWN128390,BRIGHTON TWP,MI,48380,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.57602379,-83.67414836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9288748.565,5243696.182,16033,128392,UNKNOWN128392,WEST BLOOMFIELD TWP,MI,48390,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.54980156,-83.44224806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,-999999,Y,N
-9285091.609,5246037.373,16034,128393,UNKNOWN128393,WEST BLOOMFIELD TWP,MI,48323,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.56529316,-83.40939707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9273463.48,5253932.48,16035,128394,UNKNOWN128394,PONTIAC,MI,48341,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.61750654,-83.30493981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9268021.25,5253635.9,16036,128396,UNKNOWN128396,PONTIAC,MI,48341,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.61554593,-83.25605142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9259582.22,5240654.517,16037,128398,UNKNOWN128398,ROYAL OAK,MI,48073,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.52966919,-83.18024233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9239149.435,5250460.458,16038,128399,UNKNOWN128399,STERLING HEIGHTS,MI,48313,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.59455011,-82.9966915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,345,120,Y,Y
-9234001.78,5250089.952,16039,128400,UNKNOWN128400,CLINTON TWP,MI,48038,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.59209989,-82.95044932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9519480.02,5247857.458,16040,128401,UNKNOWN128401,ORANGEVILLE TWP,MI,49344,SUBSTATION,IN SERVICE,BARRY,26015,USA,42.57733396,-85.51494399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9513940.565,5247865.007,16041,128402,UNKNOWN128402,ORANGEVILLE TWP,MI,49046,SUBSTATION,IN SERVICE,BARRY,26015,USA,42.5773839,-85.46518222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,-999999,Y,N
-9494012.958,5253231.538,16042,128403,UNKNOWN128403,HASTINGS TWP,MI,49058,SUBSTATION,IN SERVICE,BARRY,26015,USA,42.61287271,-85.28616948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,-999999,Y,N
-9340242.796,5247653.533,16043,128404,UNKNOWN128404,GENOA TWP,MI,48843,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.57598501,-83.90482861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,138,Y,Y
-9302521.287,5244397.304,16044,128405,UNKNOWN128405,MILFORD,MI,48381,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.55444127,-83.56597053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,-999999,-999999,N,N
-9315847.206,5197860.263,16045,128406,UNKNOWN128406,ANN ARBOR,MI,48108,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.24573191,-83.6856793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9354492.746,5207909.501,16046,128407,UNKNOWN128407,CHELSEA,MI,48118,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.31252337,-84.03283809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,-999999,Y,N
-9354157.705,5207868.885,16047,128408,UNKNOWN128408,CHELSEA,MI,48118,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.31225356,-84.02982836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9331160.695,5203593.12,16048,128410,UNKNOWN128410,ANN ARBOR,MI,48103,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.28384356,-83.82324271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9328465.33,5204017.805,16049,128411,UNKNOWN128411,ANN ARBOR,MI,48103,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.28666592,-83.79902983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9314165.41,5201453.77,16050,128417,UNKNOWN128417,ANN ARBOR,MI,48105,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.269624,-83.67057147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9309758.685,5199365.923,16051,128421,UNKNOWN128421,YPSILANTI,MI,48197,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.25574367,-83.63098518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9308914.955,5201390.52,16052,128422,UNKNOWN128422,SUPERIOR TWP,MI,48198,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.26920355,-83.62340583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9290111.489,5196613.127,16053,128427,UNKNOWN128427,VAN BUREN TWP,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.23743798,-83.45449141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9289581.56,5196781.18,16054,128428,UNKNOWN128428,VAN BUREN TWP,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.23855567,-83.44973098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9287170.32,5197972.045,16055,128429,UNKNOWN128429,VAN BUREN TWP,MI,48184,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.24647525,-83.42807045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9284740.569,5199744.645,16056,128430,UNKNOWN128430,ROMULUS,MI,48174,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.2582617,-83.40624362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9271451.245,5205089.642,16057,128431,UNKNOWN128431,DEARBORN,MI,48125,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.29378855,-83.28686359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9269873.611,5199019.622,16058,128432,UNKNOWN128432,TAYLOR,MI,48180,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.25344111,-83.27269147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9267841.703,5199628.713,16059,128433,UNKNOWN128433,TAYLOR,MI,48180,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.25749091,-83.25443852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,230,120,Y,Y
-9262889.52,5195314.31,16060,128434,UNKNOWN128434,SOUTHGATE,MI,48195,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.2287992,-83.20995231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9262570.335,5201557.521,16061,128435,UNKNOWN128435,ALLEN PARK,MI,48101,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.27031368,-83.20708502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,230,230,Y,Y
-9261973.489,5204066.77,16062,128436,UNKNOWN128436,ALLEN PARK,MI,48101,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.28699132,-83.20172346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,230,230,Y,Y
-9259588.043,5212394.416,16063,128437,UNKNOWN128437,DEARBORN,MI,48126,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.34230915,-83.18029463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,230,-999999,Y,N
-9258876.282,5206925.543,16064,128438,UNKNOWN128438,DEARBORN,MI,48126,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.3059867,-83.17390078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9258332.036,5204894.395,16065,128439,UNKNOWN128439,MELVINDALE,MI,48122,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.29249114,-83.16901174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9257451.919,5203691.36,16066,128440,UNKNOWN128440,DETROIT,MI,48217,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.28449645,-83.16110551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,10,230,-999999,Y,N
-9256775.202,5193634.713,16067,128441,UNKNOWN128441,WYANDOTTE,MI,48192,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.21762599,-83.15502645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9256349.175,5206440.99,16068,128442,UNKNOWN128442,DEARBORN,MI,48120,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.30276745,-83.15119939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,230,-999999,Y,N
-9254454.532,5204750.158,16069,128443,UNKNOWN128443,DETROIT,MI,48209,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.29153268,-83.13417952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9254367.026,5199145.612,16070,128444,UNKNOWN128444,ECORSE,MI,48229,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.25427883,-83.13339345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9254132.731,5198148.509,16071,128445,UNKNOWN128445,RIVER ROUGE,MI,48218,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.2476487,-83.13128874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9253971.226,5200494.39,16072,128446,UNKNOWN128446,RIVER ROUGE,MI,48218,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.26324628,-83.12983791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,11,120,120,Y,Y
-9254087.693,5199479.263,16073,128447,UNKNOWN128447,ECORSE,MI,48229,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.25649725,-83.13088415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9253060.967,5200247.838,16074,128448,UNKNOWN128448,RIVER ROUGE,MI,48218,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.26160715,-83.12166091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9252268.01,5203562.543,16075,128449,UNKNOWN128449,RIVER ROUGE,MI,48218,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.28364035,-83.11453766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9252106.161,5201846.304,16076,128450,UNKNOWN128450,RIVER ROUGE,MI,48218,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.27223329,-83.11308375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,11,120,-999999,Y,N
-9250942.308,5205461.683,16077,128451,UNKNOWN128451,DETROIT,MI,48209,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.29626067,-83.10262868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,230,-999999,Y,N
-9285241.618,5202031.5,16078,128452,UNKNOWN128452,WAYNE,MI,48184,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.2734643,-83.41074462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9284648.995,5202339.394,16079,128453,UNKNOWN128453,WAYNE,MI,48184,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.27551085,-83.405421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9285597.464,5207232.649,16080,128456,UNKNOWN128456,WESTLAND,MI,48186,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.30802695,-83.41394124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9309570.229,5228331.395,16081,128457,UNKNOWN128457,LYON TWP,MI,48178,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.4480377,-83.62929225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,-999999,N,N
-9299846.851,5215138.913,16082,128459,UNKNOWN128459,PLYMOUTH,MI,48170,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.36052929,-83.54194566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,-999999,N,N
-9297769.8,5215843.709,16083,128460,UNKNOWN128460,PLYMOUTH,MI,48170,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.36520743,-83.5232872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9296710.455,5222251.76,16084,128461,UNKNOWN128461,NORTHVILLE TWP,MI,48168,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.40772541,-83.51377094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9291532.064,5234302.181,16085,128462,UNKNOWN128462,NOVI,MI,48375,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.48760301,-83.46725266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9288754.095,5234696.886,16086,128463,UNKNOWN128463,NOVI,MI,48377,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.49021763,-83.44229774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,120,120,Y,Y
-9284929.89,5217422.36,16087,128464,UNKNOWN128464,LIVONIA,MI,48150,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37568459,-83.40794432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,120,-999999,Y,N
-9243796.184,5228638.37,16088,128465,UNKNOWN128465,WARREN,MI,48091,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.45007247,-83.03843395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,120,-999999,Y,N
-9239138.44,5232259.922,16089,128466,UNKNOWN128466,WARREN,MI,48089,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.47407283,-82.99659273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,2/18/2016 0:00,12,345,120,Y,Y
-9283939.773,5235957.736,16090,128467,UNKNOWN128467,FARMINGTON,MI,48331,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.49856908,-83.39904995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9261372.074,5210146.71,16091,128468,CRESTWOOD,DEARBORN,MI,48126,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.32738316,-83.19632086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/mercury-transmission-project/mercurytransmission_projectprofile.pdf",7/7/2015 0:00,IMAGERY,4/20/2020 0:00,2,230,120,Y,Y
-9315079.958,5317833.786,16092,128470,UNKNOWN128470,FLINT,MI,48505,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.03850006,-83.67878699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,138,Y,Y
-9313562.148,5309080.775,16093,128471,UNKNOWN128471,FLINT,MI,48507,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.98100312,-83.66515227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,7,138,138,Y,Y
-9309580.86,5316043.7,16094,128472,UNKNOWN128472,BURTON,MI,48509,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.02674569,-83.62938775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9272899.129,5310181.971,16095,128473,UNKNOWN128473,LAPEER,MI,48446,SUBSTATION,IN SERVICE,LAPEER,26087,USA,42.98823964,-83.29987016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,138,120,Y,Y
-9255692.783,5302809.074,16096,128474,UNKNOWN128474,DRYDEN TWP,MI,48428,SUBSTATION,IN SERVICE,LAPEER,26087,USA,42.93977236,-83.14530292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9179727.538,5301132.442,16097,128475,UNKNOWN128475,MARYSVILLE,MI,48040,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.92874534,-82.46289552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,138,-999999,Y,N
-9179564.526,5308248.105,16098,128476,UNKNOWN128476,PORT HURON TWP,MI,48060,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.97553066,-82.46143116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,138,120,Y,Y
-9546499.295,5314451.655,16099,128478,UNKNOWN128478,WALKER,MI,49534,SUBSTATION,IN SERVICE,KENT,26081,USA,43.01628984,-85.75766227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9539492.265,5321421.855,16100,128479,UNKNOWN128479,ALPINE TWP,MI,49321,SUBSTATION,IN SERVICE,KENT,26081,USA,43.06205388,-85.69471704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9539135.838,5305182.163,16101,128480,UNKNOWN128480,GRAND RAPIDS,MI,49504,SUBSTATION,IN SERVICE,KENT,26081,USA,42.95537652,-85.6915152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,138,138,Y,Y
-9538922.955,5305332.62,16102,128481,UNKNOWN128481,GRAND RAPIDS,MI,49504,SUBSTATION,IN SERVICE,KENT,26081,USA,42.95636571,-85.68960285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9535615.025,5308297.522,16103,128482,UNKNOWN128482,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.97585545,-85.65988721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9535596.365,5329842.015,16104,128483,UNKNOWN128483,ALGOMA TWP,MI,49321,SUBSTATION,IN SERVICE,KENT,26081,USA,43.11729236,-85.65971958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9535447.107,5308007.204,16105,128484,UNKNOWN128484,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.97394732,-85.65837877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9533557.471,5307707.544,16106,128485,UNKNOWN128485,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.97197773,-85.64140388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9488049.589,5327112.559,16107,128486,UNKNOWN128486,BELDING,MI,48809,SUBSTATION,IN SERVICE,IONIA,26067,USA,43.09939186,-85.23259962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9273004.057,5319663.732,16108,128487,UNKNOWN128487,LAPEER,MI,48446,SUBSTATION,IN SERVICE,LAPEER,26087,USA,43.05051384,-83.30081274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,120,Y,Y
-9327004.916,5349180.621,16109,128488,UNKNOWN128488,BIRCH RUN,MI,48415,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.24397012,-83.78591071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9246032.708,5356392.938,16110,128489,UNKNOWN128489,MARLETTE,MI,48453,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.29114719,-83.05852499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9540428.2,5363466.5,16111,128490,UNKNOWN128490,GRANT TWP,MI,49327,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.33738112,-85.70312469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9281730.833,5352034.747,16112,128491,UNKNOWN128491,FOSTORIA,MI,48435,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.26264384,-83.3792067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9800546.713,5778391.659,16113,128492,RANDVILLE,IRON MOUNTAIN,MI,49801,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.98778304,-88.03980905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9790920.088,5779462.386,16114,128493,NORDIC,FELCH,MI,49831,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.99446568,-87.9533316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,5,138,69,N,Y
-9714854.414,5777202.175,16115,128494,UNKNOWN128494,CORNELL,MI,49818,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.98035825,-87.27002203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9699357.825,5757139.81,16116,128495,CHANDLER,CORNELL,MI,49818,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.85497855,-87.1308138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,2/21/2020 0:00,9,138,69,Y,Y
-9696269.523,5776475.042,16117,128496,ATC PERKINS,ROCK,MI,49880,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.97581899,-87.10307112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,4/14/2020 0:00,6,138,138,Y,Y
-9683518.362,5765142.726,16118,128497,MASONVILLE (UPPCO),RAPID RIVER,MI,49878,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.90502672,-86.98852549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,69,Y,Y
-9341665.704,5371819.055,16119,128498,UNKNOWN128498,BRIDGEPORT TWP,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.39192945,-83.91761081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,138,138,N,N
-9326781.88,5381687.575,16120,128499,UNKNOWN128499,BLUMFIELD TWP,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.45631495,-83.78390714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,345,138,Y,N
-9312889.895,5384071.755,16121,128500,UNKNOWN128500,REESE,MI,48757,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.47185986,-83.65911332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,120,Y,Y
-9285058.963,5384301.866,16122,128501,UNKNOWN128501,CARO,MI,48723,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.47335997,-83.40910381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
