X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9282794.137,5384363.252,16123,128502,UNKNOWN128502,CARO,MI,48723,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.47376015,-83.38875852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9219584.721,5376424.177,16124,128503,UNKNOWN128503,SANDUSKY,MI,48471,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.42198332,-82.82093868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9272335.516,5263102.926,16125,128505,UNKNOWN128505,PONTIAC,MI,48340,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.67809931,-83.29480713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,-999999,Y,N
-9271948.257,5266532.137,16126,128506,UNKNOWN128506,AUBURN HILLS,MI,48326,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.7007423,-83.29132833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9271079.462,5271212.523,16127,128507,UNKNOWN128507,LAKE ORION,MI,48359,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.73163346,-83.28352381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,11,345,-999999,Y,N
-9269139.929,5266980.31,16128,128508,UNKNOWN128508,AUBURN HILLS,MI,48326,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.70370097,-83.26610069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9262318.446,5257211.081,16129,128509,HAMLIN,ROCHESTER,MI,48309,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.63917634,-83.20482226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/bloomfield-hamlin-transmission-line-rebuild/bloomfield-hamlin-project-profile-final3.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,2,120,120,Y,Y
-9252979.013,5260586.587,16130,128510,SENECA,ROCHESTER,MI,48307,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.66147874,-83.12092471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/apache-seneca-wood-pole-replacement-project/itc_apacheseneca_projectprofile.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,4,345,120,Y,Y
-9244387.897,5270070.882,16131,128511,UNKNOWN128511,WASHINGTON,MI,48094,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.7240999,-83.0437494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9240463.874,5269154.413,16132,128512,UNKNOWN128512,WASHINGTON,MI,48094,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.71805156,-83.00849931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,11,345,-999999,Y,N
-9229786.068,5256781.878,16133,128513,UNKNOWN128513,MACOMB TWP,MI,48044,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.63633996,-82.91257894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9222645.074,5270188.256,16134,128514,UNKNOWN128514,LENOX TWP,MI,48048,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.72487448,-82.8484303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,345,120,Y,Y
-9219505.189,5270347.342,16135,128515,UNKNOWN128515,LENOX TWP,MI,48048,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.72592431,-82.82022423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9207240.889,5270750.276,16136,128516,UNKNOWN128516,CASCO TWP,MI,48064,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.72858325,-82.71005215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9198262.796,5268325.513,16137,128517,UNKNOWN128517,FAIR HAVEN,MI,48023,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.71258064,-82.62940057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9183328.996,5277338.859,16138,128518,UNKNOWN128518,EAST CHINA,MI,48054,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.77204482,-82.49524796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,7,345,-999999,Y,N
-9182769.134,5277317.134,16139,128519,UNKNOWN128519,EAST CHINA,MI,48054,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.77190156,-82.49021864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9181033.488,5276161.631,16140,128520,ST. CLAIR,EAST CHINA,MI,48054,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.76428147,-82.47462706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/lambton---st.-clair-line-upgrade/lambtonstclair_projectprofile.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,16,345,-999999,N,N
-9534141.525,5256672.21,16141,128521,UNKNOWN128521,WAYLAND TWP,MI,49348,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.63561521,-85.64665053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9525004.229,5257980.168,16142,128522,UNKNOWN128522,WAYLAND TWP,MI,49348,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.64425849,-85.56456881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,69,Y,Y
-9524996.387,5258090.222,16143,128523,UNKNOWN128523,WAYLAND TWP,MI,49348,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.64498571,-85.56449836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,69,69,Y,Y
-9524897.089,5258065.25,16144,128524,UNKNOWN128524,WAYLAND TWP,MI,49348,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.6448207,-85.56360635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,69,Y,Y
-9272574.07,5260384.51,16145,128526,UNKNOWN128526,PONTIAC,MI,48340,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.66014382,-83.2969501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9272284.225,5260150.422,16146,128527,UNKNOWN128527,PONTIAC,MI,48340,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.65859739,-83.29434638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,-999999,-999999,N,N
-9272273.221,5261939.19,16147,128528,UNKNOWN128528,PONTIAC,MI,48340,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.67041332,-83.29424753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9271715.94,5259704.19,16148,128529,UNKNOWN128529,PONTIAC,MI,48342,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.6556494,-83.28924139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9268339.469,5258630.138,16149,128530,UNKNOWN128530,PONTIAC,MI,48342,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.6485532,-83.25891004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9315141.952,5328398.015,16150,128531,UNKNOWN128531,MT MORRIS,MI,48458,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.10782288,-83.67934389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,138,138,Y,Y
-9309440.921,5336090.299,16151,128533,UNKNOWN128533,IMLAY CITY,MI,48444,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.15825055,-83.62813066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,345,345,Y,Y
-9240604.85,5322069.025,16152,128534,UNKNOWN128534,IMLAY TWP,MI,48444,SUBSTATION,IN SERVICE,LAPEER,26087,USA,43.06630125,-83.00976571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9206884.948,5327874.891,16153,128535,UNKNOWN128535,AVOCA,MI,48006,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.10439197,-82.70685468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9206322.742,5327659.372,16154,128536,GREENWOOD,AVOCA,MI,48006,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.10297843,-82.7018043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.mjelectric.com/project/greenwood-rapson-345-kv-line-and-foundations/",7/7/2015 0:00,IMAGERY,10/19/2018 0:00,12,345,-999999,N,N
-9193872.132,5337090.651,16155,128537,UNKNOWN128537,WORTH TWP,MI,48032,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.16480543,-82.58995856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,-999999,Y,N
-9183527.288,5323800.685,16156,128538,UNKNOWN128538,FORT GRATIOT TWP,MI,48059,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.07766468,-82.49702925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,Y
-9183152.423,5322749.701,16157,128539,UNKNOWN128539,FORT GRATIOT TWP,MI,48059,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.07076821,-82.49366178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9273104.017,5324698.642,16158,128540,UNKNOWN128540,LAPEER,MI,48446,SUBSTATION,IN SERVICE,LAPEER,26087,USA,43.08355639,-83.3017107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9185470.468,5341869.884,16159,128541,UNKNOWN128541,LEXINGTON,MI,48450,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.19611195,-82.51448513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9183344.53,5329649.69,16160,128542,UNKNOWN128542,BURTCHVILLE TWP,MI,48059,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.11603121,-82.49538751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9435150.007,5754906.796,16161,128543,UNKNOWN128543,SAINT IGNACE,MI,49781,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,45.84100582,-84.75739459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,N,N
-9432757.418,5757722.02,16162,128544,STRAITS,SAINT IGNACE,MI,49781,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,45.85862106,-84.7359016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/18/2020 0:00,4,138,69,N,N
-9406888.685,5268248.405,16163,128545,UNKNOWN128545,EAST LANSING,MI,48910,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.71207168,-84.50351882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9406223.829,5378266.999,16164,128546,UNKNOWN128546,BRECKENRIDGE,MI,48615,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.43400573,-84.49754632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9404965.064,5268986.419,16165,128547,UNKNOWN128547,EAST LANSING,MI,48824,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.7169428,-84.48623864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9404287.396,5386452.707,16166,128548,UNKNOWN128548,BRECKENRIDGE,MI,48615,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.48737973,-84.48015104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9402627.81,5264895.53,16167,128549,UNKNOWN128549,OKEMOS,MI,48864,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.68993686,-84.46524273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9402563.925,5264955.685,16168,128550,UNKNOWN128550,OKEMOS,MI,48864,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.69033406,-84.46466884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9399293.255,5264963.005,16169,128551,UNKNOWN128551,OKEMOS,MI,48864,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.69038239,-84.43528791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9398737.14,5268250.395,16170,128552,UNKNOWN128552,OKEMOS,MI,48864,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.71208482,-84.43029224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9398475.885,5272639.395,16171,128553,UNKNOWN128553,MERIDIAN TWP,MI,48823,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.74104794,-84.42794535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9397286.48,5270570.075,16172,128554,UNKNOWN128554,OKEMOS,MI,48864,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.72739413,-84.41726074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9394220.806,5271227.123,16173,128555,UNKNOWN128555,OKEMOS,MI,48864,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.73172979,-84.38972132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,Y,N
-9378348.073,5172811.333,16174,128556,UNKNOWN128556,COLUMBIA TWP,MI,49230,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.0789381,-84.24713413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9375817.298,5298960.389,16175,128557,UNKNOWN128557,OWOSSO,MI,48867,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,42.91445705,-84.2243998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9375165.03,5119153.724,16176,128558,UNKNOWN128558,MORENCI,MI,49256,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.72016816,-84.21854038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9369664.875,5379051.514,16177,128559,UNKNOWN128559,RICHLAND TWP,MI,48626,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.43912312,-84.16913164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,N,N
-9369184.916,5310606.744,16178,128560,UNKNOWN128560,OWOSSO,MI,48867,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,42.9910308,-84.1648201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,N,N
-9369159.52,5379097.94,16179,128561,UNKNOWN128561,FREELAND,MI,48623,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.43942594,-84.16459196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,N,N
-9367679.305,5388375.34,16180,128562,UNKNOWN128562,FREELAND,MI,48623,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.49990921,-84.15129496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9367530.68,5207078.65,16181,128563,UNKNOWN128563,WATERLOO TWP,MI,49240,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.30700387,-84.14995984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9366922.14,5309217.021,16182,128564,UNKNOWN128564,OWOSSO,MI,48867,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,42.98189851,-84.14449323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,7,138,-999999,N,N
-9364244.152,5313710.76,16183,128565,UNKNOWN128565,OWOSSO,MI,48867,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,43.01142336,-84.12043646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9362135.3,5699392.28,16184,128566,UNKNOWN128566,OCQUEOC TWP,MI,49759,SUBSTATION,IN SERVICE,PRESQUE ISLE,26141,USA,45.49250397,-84.10149232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,69,Y,Y
-9359321.655,5375835.685,16185,128567,UNKNOWN128567,SAGINAW,MI,48609,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.41814354,-84.07621692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,N,N
-9417281.925,5810527.888,16186,128568,PINE RIVER,RUDYARD,MI,49780,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.18800113,-84.59688288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,6,69,69,N,N
-9409770.066,5343939.151,16187,128569,UNKNOWN128569,ASHLEY,MI,48806,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.20966178,-84.5294027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,345,-999999,Y,N
-9406466.532,5351174.796,16188,128570,UNKNOWN128570,ITHACA,MI,48847,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.25701803,-84.49972656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,-999999,-999999,N,N
-9400184.055,5198924.39,16189,128571,UNKNOWN128571,JACKSON,MI,49202,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.2528079,-84.4432901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9399105.2,5198824.29,16190,128572,UNKNOWN128572,JACKSON,MI,49202,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.25214231,-84.43359858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9398209.825,5200861.52,16191,128573,UNKNOWN128573,JACKSON,MI,49202,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.26568694,-84.42555529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9397342.538,5840496.561,16192,128574,DAFTER,DAFTER,MI,49724,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.37405994,-84.41776432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,2,69,-999999,Y,N
-9395627.885,5840474.025,16193,128575,9 MILE SW STA,DAFTER,MI,49724,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.37392027,-84.40236133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,5,69,69,N,N
-9436688.213,5745853.779,16194,128576,MCGULPIN,MACKINAW CITY,MI,49701,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.78432202,-84.77121253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/18/2020 0:00,4,138,138,Y,Y
-9436401.029,5197915.515,16195,128577,UNKNOWN128577,ALBION,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.24609933,-84.76863271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-9435909.44,5198848.405,16196,128578,UNKNOWN128578,ALBION,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.25230266,-84.7642167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9435513.225,5198881.25,16197,128579,UNKNOWN128579,ALBION,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.25252105,-84.76065744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9435419.451,5166911.699,16198,128580,UNKNOWN128580,LITCHFIELD,MI,49252,SUBSTATION,IN SERVICE,HILLSDALE,26059,USA,42.03959013,-84.75981505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9435205.576,5203362.213,16199,128581,UNKNOWN128581,ALBION,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.28230896,-84.75789378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,Y,N
-9434628.338,5165678.786,16200,128582,UNKNOWN128582,LITCHFIELD,MI,49252,SUBSTATION,IN SERVICE,HILLSDALE,26059,USA,42.03136406,-84.75270836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-9433078.78,5201140.45,16201,128583,UNKNOWN128583,ALBION,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.2675412,-84.73878844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9433057.345,5198607.675,16202,128584,UNKNOWN128584,ALBION,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.25070196,-84.73859589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9433011.674,5198874.007,16203,128585,UNKNOWN128585,ALBION,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.25247289,-84.73818562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9430312.83,5185585.265,16204,128587,UNKNOWN128587,HOMER,MI,49245,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.16405108,-84.71394149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9425748.865,5262758.58,16205,128588,UNKNOWN128588,DIMONDALE,MI,48821,SUBSTATION,IN SERVICE,EATON,26045,USA,42.67582515,-84.6729427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9425562.81,5372565.455,16206,128589,UNKNOWN128589,ALMA,MI,48801,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.39680161,-84.67127134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9425270.993,5369196.156,16207,128590,ALMA,ALMA,MI,48801,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.37480527,-84.6686499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/vestaburg---alma-project-profile---final103119.pdf",7/7/2015 0:00,IMAGERY,4/20/2020 0:00,2,138,138,Y,Y
-9424305.82,5265226.52,16208,128591,UNKNOWN128591,DELTA TWP,MI,48917,SUBSTATION,IN SERVICE,EATON,26045,USA,42.69212232,-84.6599796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,Y,N
-9423159.698,5187454.981,16209,128592,UNKNOWN128592,CONCORD,MI,49237,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.17649944,-84.64968381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9422693.522,5154598.247,16210,128594,UNKNOWN128594,HILLSDALE TWP,MI,49242,SUBSTATION,IN SERVICE,HILLSDALE,26059,USA,41.95738625,-84.64549609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,Y
-9418396.924,5199427.884,16211,128595,UNKNOWN128595,PARMA,MI,49269,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.25615564,-84.60689909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9415870.575,5262979.98,16212,128596,UNKNOWN128596,LANSING,MI,48911,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.67728735,-84.58420451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9410472.615,5192463.96,16213,128597,UNKNOWN128597,SPRING ARBOR TWP,MI,49283,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.2098366,-84.53571381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9410081.355,5263348.365,16214,128598,UNKNOWN128598,LANSING,MI,48911,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.67972021,-84.53219906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,138,138,Y,Y
-9409755.709,5263275.979,16215,128599,DELHI,LANSING,MI,48911,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.67924217,-84.52927374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/delhi-tompkins-upgrade/1425595730delhi-tompkins-project-profile-v6--03-05-15.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,10,138,-999999,Y,N
-9405206.82,5185868.135,16216,128600,UNKNOWN128600,SPRING ARBOR TWP,MI,49246,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.16593455,-84.48841037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9404430.272,5203538.268,16217,128602,UNKNOWN128602,SANDSTONE TWP,MI,49201,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.28347902,-84.48143451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9403559.28,5220576.14,16218,128603,UNKNOWN128603,RIVES TWP,MI,49277,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.39661031,-84.47361026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9403509.607,5247261.946,16219,128604,UNKNOWN128604,VEVAY TWP,MI,48854,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.5733946,-84.47316405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9402848.047,5250967.355,16220,128605,UNKNOWN128605,ALAIEDON TWP,MI,48854,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.59790216,-84.46722115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9402755.36,5191130.447,16221,128606,UNKNOWN128606,JACKSON,MI,49201,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.20096315,-84.46638853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-9400414.421,5236776.499,16222,128607,UNKNOWN128607,LESLIE,MI,49251,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.5039917,-84.44535952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9400034.355,5245554.51,16223,128608,UNKNOWN128608,VEVAY TWP,MI,48854,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.56209838,-84.44194532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9399309.51,5191471.73,16224,128609,UNKNOWN128609,JACKSON,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.20323423,-84.43543393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9397400.992,5204296.9,16225,128610,UNKNOWN128610,JACKSON,MI,49201,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.28852066,-84.41828942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9396464.965,5198446.087,16226,128612,UNKNOWN128612,JACKSON,MI,49201,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.24962749,-84.40988095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9395948.235,5198814.06,16227,128613,UNKNOWN128613,JACKSON,MI,49201,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.25207429,-84.40523908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9395553.195,5194475.395,16228,128614,UNKNOWN128614,JACKSON,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.22321872,-84.40169038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9393768.672,5205222.239,16229,128615,UNKNOWN128615,JACKSON,MI,49201,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.29466963,-84.38565974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9392735.245,5198182.71,16230,128616,UNKNOWN128616,JACKSON,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.24787613,-84.3763763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,-999999,-999999,N,N
-9392556.655,5195721.44,16231,128617,UNKNOWN128617,JACKSON,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.23150726,-84.374772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9392357.815,5198568.4,16232,128618,UNKNOWN128618,JACKSON,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.25044081,-84.37298579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9390647.995,5198051.341,16233,128619,UNKNOWN128619,LEONI TWP,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.24700256,-84.35762621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,138,-999999,Y,N
-9390576.821,5197064.779,16234,128620,UNKNOWN128620,LEONI TWP,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.24044177,-84.35698685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,138,-999999,Y,N
-9390436.612,5191152.574,16235,128621,UNKNOWN128621,JACKSON,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.2011104,-84.35572734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9388128.972,5172060.935,16236,128622,UNKNOWN128622,COLUMBIA TWP,MI,49233,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.07393463,-84.33499745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,Y
-9387994.677,5200490.432,16237,128623,UNKNOWN128623,LEONI TWP,MI,49202,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.26321996,-84.33379106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9382984.403,5139267.33,16238,128624,UNKNOWN128624,HUDSON,MI,49247,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.85488958,-84.288783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-9374947.842,5378115.048,16239,128625,UNKNOWN128625,RICHLAND TWP,MI,48626,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.43301451,-84.21658934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,345,138,N,N
-9354883.775,5205973.6,16240,128626,UNKNOWN128626,CHELSEA,MI,48118,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.29966207,-84.03635076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9354502.338,5194155.675,16241,128627,UNKNOWN128627,SHARON TWP,MI,48158,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.2210918,-84.03292426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9354183.685,5386556.08,16242,128628,UNKNOWN128628,SAGINAW TWP,MI,48604,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.48805346,-84.03006175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9352084.915,5380512.085,16243,128629,UNKNOWN128629,SAGINAW TWP,MI,48603,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.44864925,-84.01120818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9342128.715,5380853.415,16244,128630,UNKNOWN128630,SAGINAW,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.45087526,-83.92177011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,N,N
-9341284.616,5386152.611,16245,128631,UNKNOWN128631,ZILWAUKEE,MI,48604,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.48542382,-83.91418744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,138,138,Y,Y
-9341036.51,5315415.245,16246,128632,UNKNOWN128632,CLAYTON TWP,MI,48433,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.02261849,-83.91195866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9340467.19,5382876.875,16247,128633,UNKNOWN128633,SAGINAW,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.46406971,-83.90684438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9329470.185,5314631.775,16248,128634,UNKNOWN128634,FLINT TWP,MI,48532,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.01747288,-83.8080566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9327187.74,5381451.79,16249,128635,UNKNOWN128635,BLUMFIELD TWP,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.45477741,-83.78755305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,N,N
-9324019.415,5310977.13,16250,128636,UNKNOWN128636,FLINT TWP,MI,48532,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.9934645,-83.7590915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9324024.708,5207546.549,16251,128637,UNKNOWN128637,ANN ARBOR,MI,48103,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.31011228,-83.75913905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9319431.52,5334903.507,16252,128638,UNKNOWN128638,CLIO,MI,48420,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.15047311,-83.71787774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,N,N
-9315461.795,5284476.805,16253,128639,UNKNOWN128639,FENTON,MI,48430,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.81909587,-83.68221709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-9315325.66,5280698.991,16254,128640,UNKNOWN128640,FENTON,MI,48430,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.79419819,-83.68099417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-9288616.602,5258062.53,16255,128642,UNKNOWN128642,WATERFORD TWP,MI,48327,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.64480272,-83.44106262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9287189.533,5231507.025,16256,128643,SUNSET,FARMINGTON,MI,48335,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.46908407,-83.42824304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/southfield-sunset-transmission-line-rebuild/southfield-sunset-project-profile-final.pdf",7/7/2015 0:00,IMAGERY,4/20/2020 0:00,4,120,120,Y,Y
-9283648.464,5230183.394,16257,128645,UNKNOWN128645,FARMINGTON,MI,48335,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.46031261,-83.39643308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9283442.36,5216555.78,16258,128646,UNKNOWN128646,LIVONIA,MI,48150,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.36993351,-83.39458161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9280173.869,5217480.172,16259,128648,UNKNOWN128648,LIVONIA,MI,48150,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37606825,-83.36522026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9279865.05,5242732.52,16260,128649,UNKNOWN128649,WEST BLOOMFIELD TWP,MI,48322,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.54342391,-83.36244609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9279607.652,5239296.239,16261,128650,UNKNOWN128650,FARMINGTON,MI,48334,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.52067684,-83.36013384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9279305.66,5230476.59,16262,128651,UNKNOWN128651,FARMINGTON,MI,48336,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.46225568,-83.35742101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9278971.376,5223619.019,16263,128653,UNKNOWN128653,LIVONIA,MI,48152,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.41679357,-83.35441808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9277857.613,5217623.948,16264,128654,UNKNOWN128654,LIVONIA,MI,48150,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37702236,-83.34441297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9276617.035,5215396.77,16265,128655,UNKNOWN128655,LIVONIA,MI,48150,SUBSTATION,NOT AVAILABLE,WAYNE,26163,USA,42.36224088,-83.33326867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9276400.669,5213608.021,16266,128656,UNKNOWN128656,WESTLAND,MI,48185,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.35036667,-83.33132502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9325097.545,5187459.182,16267,128658,UNKNOWN128658,SALINE,MI,48176,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.17652741,-83.76877651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9287811.484,5223728.295,16268,128659,UNKNOWN128659,LIVONIA,MI,48168,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.41751826,-83.43383012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9516280.528,5831992.935,16269,128660,ROBERTS SW STA,NEWBERRY,MI,49868,SUBSTATION,IN SERVICE,LUCE,26095,USA,46.32132987,-85.48620247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,3,69,69,N,N
-9509436.068,5129732.089,16270,128661,UNKNOWN128661,STURGIS,MI,49091,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.7910576,-85.42471763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9506709.586,5131044.785,16271,128662,UNKNOWN128662,STURGIS,MI,49091,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.79984899,-85.40022523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9497039.939,5598340.318,16272,128663,UNKNOWN128663,RAPID CITY,MI,49676,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.85256289,-85.31336131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9488694.245,5344502.23,16273,128664,UNKNOWN128664,MONTCALM TWP,MI,48838,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.21334837,-85.23839067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9486688.468,5626373.259,16274,128665,UNKNOWN128665,CENTRAL LAKE,MI,49622,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,45.03081041,-85.22037247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,69,Y,Y
-9479785.746,5208327.775,16275,128666,UNKNOWN128666,BATTLE CREEK,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.31530186,-85.15836426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9468071.668,5701777.984,16276,128667,UNKNOWN128667,FRIENDSHIP TWP,MI,49740,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.50752525,-85.0531349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,69,Y,Y
-9461903.314,5726203.968,16277,128668,UNKNOWN128668,CROSS VILLAGE TWP,MI,49740,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.66108981,-84.99772364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9460374.035,5197325.87,16278,128669,UNKNOWN128669,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.24217813,-84.98398589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9459238.535,5201282.23,16279,128670,UNKNOWN128670,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.26848369,-84.97378552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9458371.745,5199324.285,16280,128671,UNKNOWN128671,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.25546682,-84.96599901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9438704.135,5199639.735,16281,128672,UNKNOWN128672,ALBION,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.25756419,-84.78932187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9511789.512,5586288.193,16282,128673,UNKNOWN128673,WILLIAMSBURG,MI,49690,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.77575932,-85.44585898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9509207.882,5128234.507,16283,128674,UNKNOWN128674,STURGIS,MI,49091,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.78102652,-85.42266781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9464473.998,5811988.949,16284,128675,TROUT LAKE (ESE),RUDYARD,MI,49780,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.1970867,-85.02081648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,1,69,69,N,N
-9520675.543,5737021.895,16285,128676,UNKNOWN128676,PEAINE TWP,MI,49782,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.7289672,-85.52568356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9517025.628,5203137.81,16286,128677,UNKNOWN128677,KALAMAZOO,MI,49048,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.28081753,-85.49289581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,13,138,-999999,Y,N
-9512038.03,5159672.21,16287,128678,UNKNOWN128678,MENDON TWP,MI,49072,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.99127259,-85.44809145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9481304.61,5208666.412,16288,128680,UNKNOWN128680,BATTLE CREEK,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.31755126,-85.17200845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9481231.216,5208536.842,16289,128681,UNKNOWN128681,BATTLE CREEK,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.3166906,-85.17134913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9476770.395,5208147.47,16290,128684,UNKNOWN128684,BATTLE CREEK,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.31410416,-85.1312769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9476304.303,5185028.386,16291,128685,UNKNOWN128685,BURLINGTON,MI,49029,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.16034296,-85.12708992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9475931.568,5611631.923,16292,128686,STOVER,MANCELONA,MI,49659,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,44.93714658,-85.12374159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/stover-van-tyle-rebuild-project/stover---van-tyle_final-(1).pdf",7/7/2015 0:00,IMAGERY,4/20/2020 0:00,3,138,138,Y,Y
-9475849.77,5611647.782,16293,128687,UNKNOWN128687,MANCELONA,MI,49659,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,44.93724743,-85.12300679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9475813.833,5611614.101,16294,128688,UNKNOWN128688,MANCELONA,MI,49659,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,44.93703325,-85.12268395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9475801.353,5611550.698,16295,128689,UNKNOWN128689,MANCELONA,MI,49659,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,44.93663007,-85.12257184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9467147.275,5785008.67,16296,128691,BREVORT,MORAN,MI,49760,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.02906836,-85.04483094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,1,138,138,N,N
-9464958.39,5211563.21,16297,128692,UNKNOWN128692,CONVIS TWP,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.33678991,-85.02516785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9461613.195,5200297.605,16298,128693,UNKNOWN128693,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.26193801,-84.99511746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9461566.015,5200456.755,16299,128694,UNKNOWN128694,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.26299607,-84.99469363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9458998.595,5200748.57,16300,128695,UNKNOWN128695,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.26493607,-84.9716301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,Y
-9451117.658,5258920.232,16301,128696,UNKNOWN128696,CHARLOTTE,MI,48813,SUBSTATION,IN SERVICE,EATON,26045,USA,42.65046991,-84.90083444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,Y,N
