X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9440090.182,5182785.816,16302,128699,UNKNOWN128699,HOMER,MI,49245,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.14540807,-84.80177294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9593580.495,5324003.61,16303,128701,UNKNOWN128701,SPRING LAKE TWP,MI,49456,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.07899617,-86.18059988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9569156.111,5835152.173,16304,128703,SENEY (AD-REA),SENEY,MI,49883,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,46.3409259,-85.96119191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-9569156.793,5835225.379,16305,128704,SENEY (UPPCO),SENEY,MI,49883,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,46.3413799,-85.96119803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,0,-999999,-999999,N,N
-9547344.548,5294245.066,16306,128705,UNKNOWN128705,GRANDVILLE,MI,49418,SUBSTATION,IN SERVICE,KENT,26081,USA,42.88342713,-85.7652553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9541066.697,5590475.523,16307,128706,UNKNOWN128706,CEDAR,MI,49621,SUBSTATION,IN SERVICE,LEELANAU,26089,USA,44.80245516,-85.7088604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,Y
-9536301.1,5378865.168,16308,128707,CROTON,NEWAYGO,MI,49337,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.43790762,-85.66605032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/croton-mecosta-rebuild/1416586399croton-nineteen-mile-project-profile-final--11-07-14.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,6,138,-999999,Y,N
-9536184.237,5306087.673,16309,128708,UNKNOWN128708,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.96132963,-85.66500052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9535705.755,5205234.73,16310,128709,UNKNOWN128709,KALAMAZOO,MI,49009,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.29475263,-85.66070225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9535648.99,5618191.876,16311,128710,UNKNOWN128710,SUTTONS BAY TWP,MI,49682,SUBSTATION,IN SERVICE,LEELANAU,26089,USA,44.97884625,-85.66019232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9535607.913,5202597.788,16312,128711,UNKNOWN128711,KALAMAZOO,MI,49009,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.27722832,-85.65982332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,N,N
-9531586.908,5578574.836,16313,128712,UNKNOWN128712,TRAVERSE CITY,MI,49684,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.72655138,-85.62370201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9531374.173,5579880.97,16314,128713,UNKNOWN128713,TRAVERSE CITY,MI,49684,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.73488691,-85.62179098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9531013.451,5573276.377,16315,128714,UNKNOWN128714,TRAVERSE CITY,MI,49696,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.69272518,-85.61855056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,138,-999999,Y,N
-9525533.5,5581849.641,16316,128715,UNKNOWN128715,TRAVERSE CITY,MI,49686,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.74744836,-85.56932332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9523340.656,5801103.623,16317,128716,ENGADINE,ENGADINE,MI,49827,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.12936052,-85.54962468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,0,-999999,-999999,N,N
-9523228.039,5800726.964,16318,128717,HIAWATHA (ESE),ENGADINE,MI,49827,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.12701554,-85.54861301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/17/2020 0:00,7,138,69,N,N
-9522875.885,5190966.355,16319,128718,UNKNOWN128718,PORTAGE,MI,49002,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.19987117,-85.54544956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9522369.935,5195075.445,16320,128719,UNKNOWN128719,PORTAGE,MI,49002,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.22721032,-85.54090454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9600102.138,5133618.012,16321,128720,UNKNOWN128720,NILES,MI,49120,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.8170789,-86.23918479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9583620.304,5160576.596,16322,128721,AEP COLBY,WAYNE TWP,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,41.99731062,-86.09112596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9579674.583,5166159.27,16323,128722,UNKNOWN128722,WAYNE TWP,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,42.03457,-86.05568095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9570008.938,5176261.296,16324,128723,VALLEY,DECATUR,MI,49045,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.10193655,-85.96885298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/michigan/EastValley/docs/EastValley_FactSheet_V3.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,4,138,69,Y,N
-9603549.322,5776336.218,16325,128724,INDIAN LAKE,MANISTIQUE,MI,49854,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,45.97495231,-86.27015138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,5,138,69,Y,N
-9586749.283,5207293.417,16326,128725,UNKNOWN128725,BANGOR,MI,49013,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.30843065,-86.11923406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9532119.65,5160368.18,16327,128726,MOOREPARK,PARK TWP,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.9959192,-85.62848772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/michigan/ThreeRivers/docs/ThreeRivers_FactSheet_V6.pdf",7/7/2015 0:00,IMAGERY,4/16/2020 0:00,3,138,-999999,Y,Y
-9603256.093,5368197.516,16328,128727,UNKNOWN128727,DALTON TWP,MI,49457,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.36828416,-86.26751726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9600551.85,5344855.365,16329,128728,UNKNOWN128728,MUSKEGON HEIGHTS,MI,49444,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.2156603,-86.24322463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9600413.493,5350895.868,16330,128729,UNKNOWN128729,NORTH MUSKEGON,MI,49445,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.25519317,-86.24198175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,138,-999999,Y,N
-9599495.175,5322787.27,16331,128730,UNKNOWN128730,GRAND HAVEN,MI,49417,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.07101475,-86.23373236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,69,-999999,Y,N
-9599443.67,5322690.3,16332,128731,UNKNOWN128731,GRAND HAVEN,MI,49417,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.0703784,-86.23326968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9599391.12,5322720.84,16333,128732,UNKNOWN128732,GRAND HAVEN,MI,49417,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.07057882,-86.23279761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9599328.917,5364847.35,16334,128733,UNKNOWN128733,DALTON TWP,MI,49445,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.34640247,-86.23223883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9598314.28,5344848.5,16335,128734,UNKNOWN128734,MUSKEGON,MI,49442,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.21561536,-86.2231242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9595927.925,5775295.579,16336,128735,VALLEY (ESE),MANISTIQUE,MI,49854,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,45.96845517,-86.2016872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,0,-999999,-999999,N,N
-9595768.598,5298288.731,16337,128736,UNKNOWN128736,WEST OLIVE,MI,49460,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.91003805,-86.20025594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,345,-999999,Y,N
-9595328.36,5298364.968,16338,128737,UNKNOWN128737,WEST OLIVE,MI,49460,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.91053966,-86.19630122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9594722.769,5299070.769,16339,128738,UNKNOWN128738,WEST OLIVE,MI,49460,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.91518324,-86.1908611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,345,345,Y,Y
-9594576.45,5143917.594,16340,128739,KENZIE CREEK,NILES,MI,49120,SUBSTATION,IN SERVICE,CASS,26027,USA,41.88599686,-86.1895467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/indiana/docs/TwinBranch-KenzieCreek_FactSheet_V2.pdf#view=Fit",7/7/2015 0:00,IMAGERY,2/20/2019 0:00,8,345,138,N,Y
-9593083.232,5142422.63,16341,128740,POKAGON,NILES,MI,49120,SUBSTATION,IN SERVICE,CASS,26027,USA,41.87599816,-86.17613289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/michigan/CassCounty/",7/7/2015 0:00,IMAGERY,4/16/2020 0:00,4,138,-999999,Y,N
-9587166.97,5299370.123,16342,128742,UNKNOWN128742,WEST OLIVE,MI,49460,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.91715264,-86.1229862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9586945.359,5281595.108,16343,128743,UNKNOWN128743,HOLLAND TWP,MI,49424,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.80010496,-86.12099544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9586001.447,5280893.336,16344,128745,UNKNOWN128745,HOLLAND,MI,49423,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.79547926,-86.11251613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-9584774.258,5130308.524,16345,128748,UNKNOWN128748,EDWARDSBURG,MI,49112,SUBSTATION,IN SERVICE,CASS,26027,USA,41.79491825,-86.1014921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9582965.075,5274796.327,16346,128749,UNKNOWN128749,HOLLAND,MI,49423,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.75527663,-86.08523994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-9581382.838,5278995.276,16347,128750,UNKNOWN128750,HOLLAND,MI,49423,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.78296658,-86.07102646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9580834.276,5259292.957,16348,128751,UNKNOWN128751,MANLIUS TWP,MI,49419,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.6529325,-86.06609865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,Y
-9579074.533,5376273.898,16349,128754,UNKNOWN128754,HOLTON TWP,MI,49425,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.42100281,-86.0502906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9577983.2,5352124.43,16350,128755,UNKNOWN128755,ZEELAND,MI,49464,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.26323052,-86.040487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9573547.825,5284362.745,16351,128756,UNKNOWN128756,ZEELAND,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.8183443,-86.00064334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,-999999,Y,Y
-9573512.468,5299575.622,16352,128757,UNKNOWN128757,BLENDON TWP,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.91850454,-86.00032572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,138,-999999,Y,Y
-9573140.299,5284722.943,16353,128758,UNKNOWN128758,ZEELAND,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.8207177,-85.99698248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,345,-999999,Y,N
-9562592.21,5309442.99,16354,128760,UNKNOWN128760,ALLENDALE,MI,49401,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.98338351,-85.90222738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9561330.053,5795980.66,16355,128761,BLANEY PARK SW STA,GULLIVER,MI,49840,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,46.09745768,-85.89088924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/20/2020 0:00,7,138,69,Y,N
-9557334.972,5288667.804,16356,128762,UNKNOWN128762,HUDSONVILLE,MI,49426,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.84670492,-85.85500081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9555081.527,5238417.151,16357,128763,UNKNOWN128763,ALLEGAN,MI,49010,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.51485622,-85.83475777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9550280.764,5288751.837,16358,128766,UNKNOWN128766,JAMESTOWN TWP,MI,49418,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.84725838,-85.79163178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-9542130.223,5289081.288,16359,128767,UNKNOWN128767,BYRON TWP,MI,49315,SUBSTATION,IN SERVICE,KENT,26081,USA,42.84942816,-85.71841422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9541515.05,5290008.704,16360,128768,UNKNOWN128768,WYOMING,MI,49519,SUBSTATION,IN SERVICE,KENT,26081,USA,42.85553576,-85.71288803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9540947.658,5316317.413,16361,128769,UNKNOWN128769,WALKER,MI,49544,SUBSTATION,IN SERVICE,KENT,26081,USA,43.02854314,-85.70779106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,7,138,-999999,Y,N
-9539131.377,5586730.354,16362,128770,UNKNOWN128770,TRAVERSE CITY,MI,49684,SUBSTATION,IN SERVICE,LEELANAU,26089,USA,44.77857885,-85.69147513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,138,-999999,Y,Y
-9538301.199,5148583.9,16363,128771,COREY,THREE RIVERS,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.91719623,-85.68401752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/michigan/CassCounty/docs/CassCounty_Factsheet_V6.pdf",7/7/2015 0:00,IMAGERY,4/16/2020 0:00,4,138,-999999,Y,Y
-9536278.772,5289220.658,16364,128772,UNKNOWN128772,BYRON TWP,MI,49548,SUBSTATION,IN SERVICE,KENT,26081,USA,42.85034604,-85.66584975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9533238.485,5155222.685,16365,128773,UNKNOWN128773,THREE RIVERS,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.96155752,-85.63853838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,4/16/2020 0:00,2,138,138,Y,Y
-9532444.724,5151088.609,16366,128774,THREE RIVERS,THREE RIVERS,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.93393667,-85.63140791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,4/16/2020 0:00,2,-999999,-999999,N,N
-9531461.855,5584160.84,16367,128775,UNKNOWN128775,TRAVERSE CITY,MI,49684,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.7621919,-85.62257864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9527725.35,5205330.546,16368,128777,UNKNOWN128777,KALAMAZOO,MI,49007,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.29538931,-85.58901304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9527086.766,5194137.739,16369,128778,UNKNOWN128778,PORTAGE,MI,49002,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.22097249,-85.58327655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,N,N
-9525620.089,5205320.24,16370,128779,UNKNOWN128779,KALAMAZOO,MI,49001,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.29532083,-85.57010116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9525265.348,5208261.431,16371,128780,UNKNOWN128780,KALAMAZOO,MI,49004,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.31486117,-85.56691447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,-999999,-999999,N,N
-9523681.98,5192727.215,16372,128782,UNKNOWN128782,PORTAGE,MI,49002,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.2115882,-85.55269084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-9628129.235,5157089.755,16373,128784,UNKNOWN128784,BARODA,MI,49101,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.97402798,-86.49095649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-9624669.118,5179103.732,16374,128785,UNKNOWN128785,BENTON HARBOR,MI,49022,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.12087877,-86.45987373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9621984.688,5182418.565,16375,128786,RIVERSIDE,BENTON HARBOR,MI,49022,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.14296195,-86.43575909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/michigan/WestValley/docs/WestValley_FactSheet_V4.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,5,138,-999999,Y,N
-9617791.873,5372770.513,16376,128787,UNKNOWN128787,MONTAGUE,MI,49437,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.39814006,-86.39809439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9611665.457,5167348.399,16377,128788,UNKNOWN128788,EAU CLAIRE,MI,49111,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.04250356,-86.34305986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-9611639.709,5378191.327,16378,128789,UNKNOWN128789,MONTAGUE,MI,49437,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.4335121,-86.34282856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,138,-999999,Y,Y
-9784670.86,5860483.28,16379,128793,GREENSTONE,CHAMPION,MI,49814,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.4977952,-87.89719384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-9766098.436,5860990.731,16380,128794,NORTH LAKE,ISHPEMING TWP,MI,49849,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.5009331,-87.73035491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,3/23/2020 0:00,4,138,69,N,N
-9764999.343,5852083.031,16381,128795,NATIONAL,TILDEN TWP,MI,49849,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.44582455,-87.7204816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,5,138,138,Y,Y
-9740818.312,5731910.891,16382,128796,POWERS,POWERS,MI,49874,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.69690833,-87.5032597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,69,Y,Y
-9733595.268,5871523.819,16383,128797,UNKNOWN128797,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.56602532,-87.43837399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9731754.425,5873108.358,16384,128798,UNKNOWN128798,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.57581068,-87.42183741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,N,N
-9731184.68,5783366.735,16385,128799,WATSON,CORNELL,MI,49818,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.01882676,-87.41671931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9727037.556,5833946.573,16386,128800,K I SAWYER,SANDS TWP,MI,49841,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.33344867,-87.37946505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9725521.969,5732977.418,16387,128801,HARRIS,WILSON,MI,49896,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.70359966,-87.36585031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9709652.868,5765203.915,16388,128802,CORNELL-UP,CORNELL,MI,49818,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.90540921,-87.22329575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,69,Y,Y
-9694892.606,5740335.007,16389,128803,UNKNOWN128803,ESCANABA,MI,49829,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.74973893,-87.09070206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,69,Y,Y
-9688938.746,5756154.692,16390,128804,NORTH BLUFF,GLADSTONE,MI,49837,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.84881477,-87.03721762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,69,Y,Y
-9645118.981,5845854.745,16391,128805,MUNISING,MUNISING,MI,49862,SUBSTATION,IN SERVICE,ALGER,26003,USA,46.40725935,-86.64357798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,4,138,-999999,N,N
-9627565.422,5765291.28,16392,128806,GARDEN CORNERS,MANISTIQUE,MI,49854,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,45.90595531,-86.48589167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,3,138,138,N,N
-9692112.818,5743818.741,16393,128807,ESCANABA STEAM PLANT,ESCANABA,MI,49829,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.77157206,-87.06573079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,69,Y,Y
-9816168.196,6002463.992,16394,128808,KEWEENAW,MOHAWK,MI,49950,SUBSTATION,IN SERVICE,KEWEENAW,26083,USA,47.36869799,-88.18013922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,4/24/2020 0:00,1,69,69,N,N
-9752310.438,5862292.342,16395,128809,UNKNOWN128809,NEGAUNEE,MI,49866,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.508981,-87.60649522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9739297.326,5863584.085,16396,128810,FREEMAN,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.51696671,-87.48959645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,138,138,N,N
-9644774.181,5842225.863,16397,128811,ALGER,MUNISING,MI,49862,SUBSTATION,IN SERVICE,ALGER,26003,USA,46.38477694,-86.64048058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9791947.198,5845071.916,16398,128812,PERCH LAKE,REPUBLIC,MI,49879,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.40241019,-87.96255829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,4,138,69,N,N
-9733514.902,5824616.939,16399,128814,GWINN,GWINN,MI,49841,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.27555091,-87.43765205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,3,69,69,N,N
-9733064.396,5823300.922,16400,128815,FORSYTH,GWINN,MI,49841,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.26737905,-87.43360508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,5,138,69,N,Y
-9916234.442,5902962.275,16401,128818,MASS,MASS CITY,MI,49948,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.75984433,-89.0790496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/24/2020 0:00,3,69,69,N,N
-9865943.456,5958148.329,16402,128819,ATLANTIC,ATLANTIC MINE,MI,49905,SUBSTATION,IN SERVICE,HOUGHTON,26061,USA,47.09838811,-88.62727799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,6,138,69,N,N
-9860402.169,5959997.041,16403,128820,UNKNOWN128820,HOUGHTON,MI,49931,SUBSTATION,IN SERVICE,HOUGHTON,26061,USA,47.10969216,-88.57749976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,69,N,N
-9862128.473,5964018.027,16404,128821,ELEVATION ST,HANCOCK,MI,49930,SUBSTATION,IN SERVICE,HOUGHTON,26061,USA,47.13427042,-88.59300742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/24/2020 0:00,2,69,69,N,N
-9863832.383,5907553.32,16405,128822,M-38,BARAGA TWP,MI,49958,SUBSTATION,IN SERVICE,BARAGA,26013,USA,46.78809012,-88.60831389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,6,138,69,N,Y
-9868940.621,5794054.882,16406,128823,IRON GROVE,IRON RIVER,MI,49935,SUBSTATION,IN SERVICE,IRON,26071,USA,46.08546028,-88.65420198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/7/2015 0:00,IMAGERY,9/24/2018 0:00,4,138,-999999,N,N
-9868889.898,5794399.74,16407,128824,STRAWBERRY HILL,IRON RIVER,MI,49935,SUBSTATION,IN SERVICE,IRON,26071,USA,46.0876089,-88.65374633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/7/2015 0:00,IMAGERY,9/24/2018 0:00,0,-999999,-999999,N,N
-9943780.462,5920301.102,16408,128825,UPSCO,ONTONAGON,MI,49953,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.86644147,-89.32649971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/24/2020 0:00,0,-999999,-999999,N,N
-9941245.07,5919472.36,16409,128826,ONTONAGON,ONTONAGON,MI,49953,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.86135126,-89.3037239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/24/2020 0:00,2,69,69,N,N
-9899052.521,5918716.815,16410,128827,WINONA,TOIVOLA,MI,49965,SUBSTATION,IN SERVICE,HOUGHTON,26061,USA,46.85671021,-88.92470178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/24/2020 0:00,4,138,69,N,N
-9857518.1,5961878.095,16411,128828,MTU,HOUGHTON,MI,49931,SUBSTATION,IN SERVICE,HOUGHTON,26061,USA,47.12119151,-88.55159173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-9866046.578,5794408.384,16412,128829,LINCOLN AVE (UPPCO),IRON RIVER,MI,49935,SUBSTATION,IN SERVICE,IRON,26071,USA,46.08766276,-88.62820434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/7/2015 0:00,IMAGERY,9/24/2018 0:00,2,-999999,-999999,N,N
-9835726.895,5795941.665,16413,128830,UNKNOWN128830,CRYSTAL FALLS,MI,49920,SUBSTATION,IN SERVICE,IRON,26071,USA,46.09721477,-88.355838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,-999999,Y,N
-10037337.07,5852495.836,16414,128831,IRONWOOD,IRONWOOD,MI,49938,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.44837965,-90.16693305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/Projects/Wisconsin/Ashland-and-Ironwood-Project",7/7/2015 0:00,IMAGERY,4/22/2020 0:00,5,115,-999999,Y,N
-10025530.84,5856378.888,16415,128832,UNKNOWN128832,BESSEMER,MI,49911,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.47240835,-90.06087584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9999101.64,5851385.505,16416,128833,UNKNOWN128833,WAKEFIELD,MI,49968,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.44150686,-89.82345831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9970914.902,5901111.683,16417,128834,WHITE PINE VLG,ONTONAGON,MI,49953,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.74845462,-89.57025253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,4/24/2020 0:00,1,69,69,N,N
-9984691.9,5844028.665,16418,128835,UNKNOWN128835,MARENISCO,MI,49947,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.3959472,-89.69401341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9349800.34,5424901.425,16419,128836,UNKNOWN128836,LINWOOD,MI,48634,SUBSTATION,IN SERVICE,BAY,26017,USA,43.73744979,-83.99068549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9233202.14,5436941.025,16420,128837,UNKNOWN128837,BAD AXE,MI,48413,SUBSTATION,IN SERVICE,HURON,26063,USA,43.81554142,-82.94326604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,120,120,Y,Y
-9229876.601,5422689.743,16421,128838,UNKNOWN128838,BINGHAM TWP,MI,48475,SUBSTATION,IN SERVICE,HURON,26063,USA,43.72309322,-82.91339221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,-999999,Y,N
-9202164.23,5442763.07,16422,128839,UNKNOWN128839,HARBOR BEACH,MI,48441,SUBSTATION,IN SERVICE,HURON,26063,USA,43.85326796,-82.66444775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9201241.605,5442664.39,16423,128840,UNKNOWN128840,HARBOR BEACH,MI,48441,SUBSTATION,IN SERVICE,HURON,26063,USA,43.85262872,-82.65615967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9200050.734,5442531.23,16424,128841,UNKNOWN128841,HARBOR BEACH,MI,48441,SUBSTATION,IN SERVICE,HURON,26063,USA,43.85176611,-82.64546189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,-999999,Y,N
-9393718.143,5436607.521,16425,128842,UNKNOWN128842,BEAVERTON,MI,48612,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.81337961,-84.38520583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9393670.39,5436617.01,16426,128843,UNKNOWN128843,BEAVERTON,MI,48612,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.81344112,-84.38477685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9345993.74,5437713.425,16427,128844,UNKNOWN128844,PINCONNING,MI,48650,SUBSTATION,IN SERVICE,BAY,26017,USA,43.8205479,-83.95649022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9515353.1,5405776.362,16428,128846,UNKNOWN128846,STANWOOD,MI,49346,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.61319055,-85.47787124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9515299.002,5405750.072,16429,128847,UNKNOWN128847,STANWOOD,MI,49346,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.61301957,-85.47738526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9431687.593,5399909.251,16430,128848,UNKNOWN128848,MOUNT PLEASANT,MI,48858,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.57501922,-84.72629119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9393208.61,5415476.793,16431,128849,UNKNOWN128849,SANFORD,MI,48657,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.67624829,-84.38062861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9393196.866,5415516.639,16432,128850,UNKNOWN128850,SANFORD,MI,48657,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.67650717,-84.38052312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9390952.271,5415744.367,16433,128851,UNKNOWN128851,MIDLAND,MI,48642,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.67798672,-84.36035957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9379923.128,5409494.039,16434,128852,UNKNOWN128852,MIDLAND,MI,48640,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.63736517,-84.2612831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9332506.975,5408784.675,16435,128853,UNKNOWN128853,ESSEXVILLE,MI,48732,SUBSTATION,IN SERVICE,BAY,26017,USA,43.6327532,-83.83533655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9379485.529,5399924.904,16436,128854,UNKNOWN128854,MIDLAND TWP,MI,48640,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.57512109,-84.25735208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,138,-999999,N,Y
-9375876.694,5401313.526,16437,128855,UNKNOWN128855,MIDLAND,MI,48640,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.58415762,-84.22493336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,345,-999999,N,N
-9372537.013,5401307.531,16438,128856,UNKNOWN128856,MIDLAND,MI,48640,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.58411861,-84.1949325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9480949.453,5677959.075,16439,128858,UNKNOWN128858,CHARLEVOIX,MI,49720,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.35737277,-85.16881802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9459624.263,5676446.529,16440,128859,UNKNOWN128859,RESORT TWP,MI,49770,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.34782432,-84.97725057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9452533.287,5676943.172,16441,128860,UNKNOWN128860,BEAR CREEK TWP,MI,49770,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.35095972,-84.91355125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,N,N
-9323203.643,5676604.259,16442,128861,UNKNOWN128861,HAWKS,MI,49743,SUBSTATION,IN SERVICE,PRESQUE ISLE,26141,USA,45.34882012,-83.75176329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9774081.98,5697240.937,16443,128862,HOLMES,STEPHENSON,MI,49887,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.47895487,-87.80207231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,5,138,69,N,Y
-9774089.464,5697646.877,16444,128863,WHITE RAPIDS HY,STEPHENSON,MI,49887,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.48151172,-87.80213954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,138,-999999,Y,N
-9756981.346,5677494.848,16445,128864,GRAND RAPIDS HY,INGALLS,MI,49848,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.35444235,-87.6484547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,3,138,-999999,Y,N
-9756367.102,5677292.107,16446,128865,INGALIS,INGALLS,MI,49848,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.35316251,-87.64293685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/7/2015 0:00,IMAGERY,3/23/2020 0:00,2,138,138,Y,Y
-9577859.545,5569536.43,16447,128866,UNKNOWN128866,HONOR,MI,49640,SUBSTATION,IN SERVICE,BENZIE,26019,USA,44.66883687,-86.03937618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9571781.899,5546306.743,16448,128867,UNKNOWN128867,THOMPSONVILLE,MI,49683,SUBSTATION,IN SERVICE,BENZIE,26019,USA,44.52024041,-85.98477976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/5/2018 0:00,1,69,69,Y,Y
-9540432.939,5568656.301,16449,128868,UNKNOWN128868,GRAWN,MI,49637,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.66321376,-85.70316726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9365463.199,5568369.163,16450,128869,UNKNOWN128869,MIO,MI,48647,SUBSTATION,IN SERVICE,OSCODA,26135,USA,44.66137913,-84.13138735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9365416.463,5568518.875,16451,128870,UNKNOWN128870,MIO,MI,48647,SUBSTATION,IN SERVICE,OSCODA,26135,USA,44.6623357,-84.13096751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,138,-999999,Y,N
-9303115.56,5538848.044,16452,128871,UNKNOWN128871,OSCODA,MI,48750,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.47244776,-83.57130898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9531157.972,5573986.115,16453,128872,UNKNOWN128872,TRAVERSE CITY,MI,49685,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.69725741,-85.61984881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,Y,N
-9528369.57,5576467.435,16454,128873,UNKNOWN128873,TRAVERSE CITY,MI,49696,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.71309977,-85.59480018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9526898.821,5572752.693,16455,128874,UNKNOWN128874,TRAVERSE CITY,MI,49696,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.68938083,-85.58158821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,69,Y,Y
-9519051.942,5576716.315,16456,128875,UNKNOWN128875,TRAVERSE CITY,MI,49686,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.71468854,-85.51109849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,69,69,Y,Y
-9599196.065,5563886.085,16457,128876,UNKNOWN128876,FRANKFORT,MI,49635,SUBSTATION,IN SERVICE,BENZIE,26019,USA,44.63272752,-86.2310454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9752963.552,5637610.716,16458,128878,FOURTH AVENUE,MENOMINEE,MI,49858,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.10210842,-87.61236224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atc-projects.com/wp-content/uploads/2019/04/Ogden-Project-Area-Map-4.23.19.pdf",7/7/2015 0:00,IMAGERY,4/24/2020 0:00,2,69,69,Y,Y
-9499458.168,5639059.241,16459,128879,UNKNOWN128879,TORCH LAKE TWP,MI,49622,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,45.11129237,-85.33508463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,-999999,Y,N
-9426899.148,5643948.77,16460,128880,UNKNOWN128880,VANDERBILT,MI,49795,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.14228209,-84.68327587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,N,N
-9595962.883,5518792.378,16461,128881,UNKNOWN128881,ONEKAMA,MI,49675,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.34374402,-86.20200124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,46,N,Y
-9566736.902,5505536.286,16462,128882,UNKNOWN128882,WELLSTON,MI,49689,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.25851992,-85.93945979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9562192.879,5531809.845,16463,128883,UNKNOWN128883,COPEMISH,MI,49625,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.42731359,-85.89864013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,69,Y,Y
-9553448.883,5521894.686,16464,128884,HODENPYL,MESICK,MI,49668,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.36367105,-85.82009148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/keystone-hodenpyl-rebuild/1399666091keystone-hodenpyl-project-profile-v4a--05-09-14.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,3,138,-999999,Y,N
-9323646.315,5508240.839,16465,128885,WHITTEMORE,TAWAS CITY,MI,48763,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.27591768,-83.75573989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/alcona-twining-transmission-line-rebuild/1405712768alcona-twining-project-profile-v5--07-02-14.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,2,138,138,N,N
-9319832.732,5537313.286,16466,128886,UNKNOWN128886,GLENNIE,MI,48737,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.46260872,-83.72148189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9314736.66,5536249.92,16467,128887,UNKNOWN128887,OSCODA,MI,48750,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.45579071,-83.67570309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9297308.937,5534743.704,16468,128888,UNKNOWN128888,OSCODA,MI,48750,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.44613192,-83.5191472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,Y,Y
