X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9295870.962,5508821.379,16469,128889,EAST TAWAS,TAWAS CITY,MI,48763,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.27965148,-83.50622964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/cottage-grove---east-tawas-rebuild/1381245196cottage-grove-east-tawas-project-profile-v4--10-07-13.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,2,138,138,Y,Y
-9288517.319,5532997.009,16470,128890,UNKNOWN128890,OSCODA,MI,48750,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.43492902,-83.44017075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9275847.77,5217484.67,16471,128891,UNKNOWN128891,LIVONIA,MI,48150,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.3760981,-83.32635825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9270102.455,5217787.135,16472,128892,UNKNOWN128892,DETROIT,MI,48223,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37810528,-83.27474721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9265797.2,5218781.114,16473,128894,UNKNOWN128894,DETROIT,MI,48223,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.38470095,-83.23607244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,230,-999999,Y,N
-9265188.344,5227584.659,16474,128895,SOUTHFIELD,SOUTHFIELD,MI,48219,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.4430877,-83.230603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/southfield-sunset-transmission-line-rebuild/southfield-sunset-project-profile-final.pdf",7/7/2015 0:00,IMAGERY,4/20/2020 0:00,4,120,120,Y,Y
-9260045.518,5223858.848,16475,128896,UNKNOWN128896,DETROIT,MI,48235,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.41838407,-83.18440421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9255210.144,5233767.713,16476,128897,UNKNOWN128897,ROYAL OAK,MI,48067,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.48406238,-83.1409673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9252079.205,5208166.203,16477,128898,UNKNOWN128898,DETROIT,MI,48209,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.31422859,-83.11284159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9249696.424,5220518.343,16478,128899,UNKNOWN128899,HIGHLAND PARK,MI,48203,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.39622688,-83.09143671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9247689.91,5213090.691,16479,128900,UNKNOWN128900,DETROIT,MI,48201,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.34693208,-83.07341189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9244818.106,5261324.905,16480,128901,UNKNOWN128901,SHELBY TWP,MI,48316,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.66635584,-83.04761404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9244665.445,5249293.785,16481,128902,UNKNOWN128902,STERLING HEIGHTS,MI,48313,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.58683437,-83.04624266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9244072.817,5247714.643,16482,128903,UNKNOWN128903,STERLING HEIGHTS,MI,48313,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.57638925,-83.04091899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9244058.322,5252919.665,16483,128904,UNKNOWN128904,STERLING HEIGHTS,MI,48314,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.61081085,-83.04078878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9243929.152,5250348.079,16484,128905,UNKNOWN128905,STERLING HEIGHTS,MI,48314,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.59380694,-83.03962843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9243951.54,5245565.69,16485,128906,UNKNOWN128906,STERLING HEIGHTS,MI,48312,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.56217236,-83.03982954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9243844.695,5238947.856,16486,128907,UNKNOWN128907,WARREN,MI,48092,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.51837019,-83.03886973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9243711.93,5246917.215,16487,128908,UNKNOWN128908,WARREN,MI,48092,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.57111406,-83.03767709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9243564.813,5239459.321,16488,128909,UNKNOWN128909,WARREN,MI,48092,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.52175657,-83.03635551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9243610.288,5236538.075,16489,128910,UNKNOWN128910,WARREN,MI,48092,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.50241268,-83.03676402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9232382.369,5229179.742,16490,128911,UNKNOWN128911,EASTPOINTE,MI,48021,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.45366078,-82.93590191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9236574.908,5218932.548,16491,128912,UNKNOWN128912,DETROIT,MI,48215,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.38570575,-82.97356412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9388818.416,5471747.761,16492,128913,UNKNOWN128913,SECORD TWP,MI,48624,SUBSTATION,IN SERVICE,GLADWIN,26051,USA,44.04073227,-84.34119083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9388228.838,5459148.486,16493,128914,UNKNOWN128914,HAY TWP,MI,48624,SUBSTATION,IN SERVICE,GLADWIN,26051,USA,43.95931657,-84.33589456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9329168.622,5482888.249,16494,128915,TWINING,TWINING,MI,48766,SUBSTATION,IN SERVICE,ARENAC,26011,USA,44.11262831,-83.80534761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/alcona-twining-transmission-line-rebuild/1405712768alcona-twining-project-profile-v5--07-02-14.pdf",7/7/2015 0:00,IMAGERY,4/17/2020 0:00,3,138,138,N,N
-9613892.156,5457162.416,16495,128917,UNKNOWN128917,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.94647253,-86.36306264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,345,138,Y,Y
-9427732.922,5559572.64,16496,128918,UNKNOWN128918,GRAYLING TWP,MI,49738,SUBSTATION,IN SERVICE,CRAWFORD,26039,USA,44.60514669,-84.69076578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,1,-999999,-999999,N,N
-9529690.366,5203081.727,16497,128919,UNKNOWN128919,KALAMAZOO,MI,49008,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.28044479,-85.60666508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,0,-999999,-999999,N,N
-9429145.431,5626258.638,16498,128920,UNKNOWN128920,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.03008272,-84.70345457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,3,138,138,N,N
-9431252.119,5622246.965,16499,128921,UNKNOWN128921,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.00460809,-84.72237927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,5,138,-999999,N,N
-9110323.091,4707790.927,16500,128922,MILL RUN,MILLWOOD,WV,25262,SUBSTATION,IN SERVICE,JACKSON,54035,USA,38.90302981,-81.83942476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Ravenswood/docs/Ravenswood_Factsheet_V6.pdf",7/8/2015 0:00,IMAGERY,5/1/2020 0:00,2,-999999,-999999,N,N
-9053106.013,4648111.561,16501,128923,THOROFARE CREEK,CLENDENIN,WV,25045,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.48460008,-81.325435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Walton/docs/Clendenin-Walton_FactSheet.pdf",7/9/2015 0:00,IMAGERY,2/18/2019 0:00,3,-999999,-999999,N,N
-9070129.149,4622196.669,16502,128924,UNKNOWN128924,CHARLESTON,WV,25306,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.3021417,-81.47835644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9348565.331,5309221.165,16503,128925,UNKNOWN128925,LENNON,MI,48449,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,42.98192574,-83.97959121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9320258.832,5298058.416,16504,128926,UNKNOWN128926,GRAND BLANC,MI,48439,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.90852269,-83.72530961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9320260.684,5298156.312,16505,128927,UNKNOWN128927,GRAND BLANC,MI,48439,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.9091668,-83.72532624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9333954.419,5338833.602,16506,128928,UNKNOWN128928,MONTROSE TWP,MI,48457,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.17622454,-83.84833916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9309538.338,5335848.587,16507,128929,UNKNOWN128929,CLIO,MI,48420,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.15666662,-83.62900577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,2,138,-999999,Y,N
-9309532.385,5335738.785,16508,128930,UNKNOWN128930,CLIO,MI,48420,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.15594707,-83.6289523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,1,138,138,Y,Y
-9313998.823,5324988.69,16509,128931,UNKNOWN128931,GENESEE TWP,MI,48505,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.08545934,-83.66907499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9196638.329,5353493.752,16510,128932,UNKNOWN128932,CROSWELL,MI,48422,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.27218748,-82.61480773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9205928.85,5328016.99,16511,128933,UNKNOWN128933,AVOCA,MI,48006,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.10532394,-82.69826591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,3,-999999,-999999,N,N
-9177363.777,5310063.684,16512,128934,UNKNOWN128934,PORT HURON,MI,48060,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.98746235,-82.44166149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9194374.948,5299213.513,16513,128935,UNKNOWN128935,KIMBALL TWP,MI,48074,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.91612234,-82.59447543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9182375.183,5283996.471,16514,128936,UNKNOWN128936,ST CLAIR,MI,48079,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.81593078,-82.48667971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9211429.092,5276122.131,16515,128937,UNKNOWN128937,LENOX TWP,MI,48048,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.76402097,-82.74767542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,3,120,-999999,Y,N
-8413660.276,4709707.304,16516,128938,UNKNOWN128938,HARRINGTON,DE,19952,SUBSTATION,IN SERVICE,KENT,10001,USA,38.91642551,-75.58119621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,3,69,69,Y,Y
-8422097.55,4709659.286,16517,128939,VERNON,HARRINGTON,DE,19952,SUBSTATION,IN SERVICE,KENT,10001,USA,38.91608988,-75.65698954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,4/20/2020 0:00,1,69,69,Y,Y
-8413354.046,4729257.937,16518,128940,VAUGHN,VIOLA,DE,19979,SUBSTATION,IN SERVICE,KENT,10001,USA,39.05294226,-75.5784453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,4/20/2020 0:00,1,69,69,Y,Y
-8227864.254,5182048.931,16519,128941,UNKNOWN128941,CATSKILL,NY,12414,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.14049986,-73.91216215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,1,69,69,Y,Y
-8264982.691,5208345.948,16520,128942,UNKNOWN128942,WINDHAM,NY,12496,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.31542257,-74.24560274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,1,115,115,Y,Y
-8281385.435,5195784.432,16521,128943,UNKNOWN128943,WEST KILL,NY,12492,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.23192625,-74.3929511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,2,115,115,Y,Y
-8195359.285,5216695.384,16522,128944,UNKNOWN128944,CHATHAM,NY,12037,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.37086003,-73.62016504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,3,115,-999999,Y,N
-9047891.165,4598750.495,16523,128945,UNKNOWN128945,MONTGOMERY,WV,25136,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.13666833,-81.27858922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,9/11/2015 0:00,5,138,-999999,Y,N
-9096098.216,4647228.098,16524,128946,UNKNOWN128946,CHARLESTON,WV,25312,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.47838749,-81.71164054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9245085.624,5216240.522,16525,128952,UNKNOWN128952,DETROIT,MI,48211,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.36784116,-83.05001719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,0,-999999,-999999,N,N
-9235263.726,5215138.222,16526,128953,UNKNOWN128953,DETROIT,MI,48214,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.36052471,-82.96178558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,-999999,-999999,N,N
-9290363.108,5268072.592,16527,128954,UNKNOWN128954,SPRINGFIELD TWP,MI,48346,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.7109112,-83.45675175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,12/5/2016 0:00,6,345,-999999,Y,N
-9268570.726,5155531.21,16528,128955,UNKNOWN128955,NEWPORT,MI,48166,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.96361838,-83.26098745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,3,345,-999999,N,N
-9348210.041,5171196.176,16529,128956,UNKNOWN128956,CLINTON,MI,49236,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,42.06816814,-83.97639959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,0,-999999,-999999,N,N
-9348245.363,5171080.685,16530,128957,UNKNOWN128957,CLINTON,MI,49236,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,42.06739797,-83.97671689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,0,-999999,-999999,N,N
-9350066.858,5144701.66,16531,128958,UNKNOWN128958,PALMYRA TWP,MI,49268,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.89124026,-83.99307966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,0,-999999,-999999,N,N
-9419547.864,5147265.646,16532,128959,UNKNOWN128959,HILLSDALE,MI,49242,SUBSTATION,IN SERVICE,HILLSDALE,26059,USA,41.90838381,-84.61723815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,0,-999999,-999999,N,N
-9459944.552,5154359.226,16533,128960,MICHIGAN AVENUE,COLDWATER,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.95578951,-84.98012778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/coldwater-transmission-project/coldwater---final080118.pdf",7/13/2015 0:00,IMAGERY,4/17/2020 0:00,2,138,138,N,N
-9459909.337,5154014.966,16534,128961,UNKNOWN128961,COLDWATER,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.95348967,-84.97981144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,138,-999999,Y,N
-9461635.638,5151081.148,16535,128962,UNKNOWN128962,COLDWATER,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.93388681,-84.99531907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,0,-999999,-999999,N,N
-9509497.032,5130915.356,16536,128963,STURGIS,STURGIS,MI,49091,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.79898223,-85.42526528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/Sturgis/docs/Sturgis_FactSheet_V2.pdf",7/13/2015 0:00,IMAGERY,4/16/2020 0:00,1,69,69,N,N
-9522091.042,5156749.472,16537,128964,UNKNOWN128964,THREE RIVERS,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.97175536,-85.5383992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,0,-999999,-999999,N,N
-9536712.181,5137595.281,16538,128965,CONSTANTINE HYDRO,CONSTANTINE,MI,49042,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.84370094,-85.66974313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9545784.335,5131928.412,16539,128966,UNKNOWN128966,MOTTVILLE TWP,MI,49099,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.80576614,-85.75123967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,-999999,-999999,N,N
-9545828.15,5131857.504,16540,128967,UNKNOWN128967,MOTTVILLE TWP,MI,49099,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.80529132,-85.75163327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,3,138,-999999,Y,N
-9601944.062,5133216.318,16541,128968,UNKNOWN128968,NILES,MI,49120,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.81438953,-86.25573108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,3,69,69,Y,Y
-9602089.583,5133195.813,16542,128969,UNKNOWN128969,NILES,MI,49120,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.81425224,-86.25703832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,1,69,69,Y,Y
-9612789.346,5137110.858,16543,128970,UNKNOWN128970,BUCHANAN,MI,49107,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.84045903,-86.35315592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,4,69,-999999,Y,N
-9610223.062,5152566.309,16544,128971,UNKNOWN128971,BERRIEN SPRINGS,MI,49103,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.94381095,-86.3301026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,3,-999999,-999999,N,N
-9610290.53,5152557.578,16545,128972,UNKNOWN128972,BERRIEN SPRINGS,MI,49103,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.94375261,-86.33070868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,1,-999999,-999999,N,N
-9340196.008,5777741.977,16546,128974,DETOUR,DE TOUR VILLAGE,MI,49725,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,45.98372783,-83.9044083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/13/2015 0:00,IMAGERY,3/19/2020 0:00,2,69,-999999,N,N
-9390347.878,5861090.752,16547,128975,MAGAZINE SUBSTATION NO. 21,SAULT SAINTE MARIE,MI,49783,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.50155158,-84.35493022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9518367.228,5836947.893,16548,128977,NEWBERRY VLG,NEWBERRY,MI,49868,SUBSTATION,IN SERVICE,LUCE,26095,USA,46.35206122,-85.50494761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/13/2015 0:00,IMAGERY,3/17/2020 0:00,2,69,69,N,N
-9602075.119,5773630.836,16549,128978,MANISTIQUE,MANISTIQUE,MI,49854,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,45.9580599,-86.25690838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/13/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,-999999,N,N
-9632889.79,5747650.672,16550,128979,UNKNOWN128979,GARDEN,MI,49835,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.79557752,-86.53372129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,138,-999999,N,N
-9685277.119,5755957.582,16551,128980,GLADSTONE,GLADSTONE,MI,49837,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.84758138,-87.00432467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/13/2015 0:00,IMAGERY,3/23/2020 0:00,3,69,-999999,Y,N
-9751280.726,5637152.354,16552,128981,BAYSHORE,MENOMINEE,MI,49858,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.099202,-87.59724515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2019/04/Ogden-Project-Area-Map-4.23.19.pdf",7/13/2015 0:00,IMAGERY,4/24/2020 0:00,2,-999999,-999999,N,N
-9751620.054,5637203.948,16553,128982,2ND ST,MENOMINEE,MI,49858,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.09952916,-87.6002934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2019/04/Ogden-Project-Area-Map-4.23.19.pdf",7/13/2015 0:00,IMAGERY,4/24/2020 0:00,3,69,-999999,N,N
-9754576.599,5637274.027,16554,128983,WELLS ST,MARINETTE,WI,54143,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.09997353,-87.62685249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2019/04/Ogden-Project-Area-Map-4.23.19.pdf",7/13/2015 0:00,IMAGERY,4/24/2020 0:00,4,69,69,N,N
-8363246.365,4861211.066,16555,128984,UNKNOWN128984,PHILADELPHIA,PA,19125,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.96743442,-75.12832035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,0,-999999,-999999,N,N
-9458281.161,4604766.92,16556,128985,UNKNOWN128985,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.17916565,-84.96518528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,1,69,69,Y,Y
-9444709.592,4607230.855,16557,128986,UNKNOWN128986,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.19656263,-84.84326981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-9447198.272,4605371.109,16558,128987,UNKNOWN128987,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.183432,-84.865626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-9282258.645,5364872.145,16559,128988,UNKNOWN128988,MAYVILLE,MI,48744,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.34656445,-83.38394812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9361354.152,5260165.227,16560,128989,UNKNOWN128989,HANDY TWP,MI,48836,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.6586952,-84.09447515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,2,138,-999999,Y,N
-9412747.033,5269208.632,16561,128990,UNKNOWN128990,LANSING,MI,48910,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.7184094,-84.55614526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,2,138,138,Y,Y
-9557259.208,5271172.226,16562,128991,UNKNOWN128991,SALEM TWP,MI,49323,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.73136755,-85.85432021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,4,69,-999999,Y,N
-9608520.328,5209403.465,16563,128992,UNKNOWN128992,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.32244684,-86.31480669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,2,-999999,-999999,N,N
-9462771.06,5214487.03,16564,128993,UNKNOWN128993,CONVIS TWP,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.35620206,-85.00551873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9457088.087,5200330.412,16565,128994,UNKNOWN128994,MARSHALL,MI,49068,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.26215612,-84.95446772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9301603.267,5220345.005,16566,128995,UNKNOWN128995,PLYMOUTH,MI,48170,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.39507693,-83.55772382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9295037.487,5176734.8,16567,128996,UNKNOWN128996,BELLEVILLE,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.10509241,-83.49874241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9288473.268,5193202.338,16568,128997,UNKNOWN128997,VAN BUREN TWP,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.21474937,-83.43977503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9259857.848,5179402.225,16569,128998,UNKNOWN128998,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.12286763,-83.18271834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,9,120,-999999,Y,N
-9260455.808,5179481.071,16570,128999,UNKNOWN128999,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.12339297,-83.1880899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9263244.525,5185902.757,16571,129000,UNKNOWN129000,RIVERVIEW,MI,48193,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.16616508,-83.21314137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9255626.073,5192301.245,16572,129001,UNKNOWN129001,WYANDOTTE,MI,48192,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.20875393,-83.14470366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-9249549.483,5206718.987,16573,129002,UNKNOWN129002,DETROIT,MI,48209,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.30461441,-83.09011672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-8370067.419,4857307.066,16574,129003,UNKNOWN129003,PHILADELPHIA,PA,19146,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.94055097,-75.18959492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,-999999,-999999,N,N
-8419193.692,4762787.621,16575,129004,UNKNOWN129004,CLAYTON,DE,19938,SUBSTATION,IN SERVICE,KENT,10001,USA,39.28645757,-75.63090374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,3,138,138,Y,Y
-8418486.195,4761677.427,16576,129005,UNKNOWN129005,CLAYTON,DE,19938,SUBSTATION,IN SERVICE,KENT,10001,USA,39.27873811,-75.62454818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,3,138,138,Y,Y
-8417156.391,4758699.943,16577,129006,UNKNOWN129006,SMYRNA,DE,19977,SUBSTATION,IN SERVICE,KENT,10001,USA,39.25803072,-75.61260235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,1,138,138,Y,Y
-8417126.956,4758597.086,16578,129007,UNKNOWN129007,SMYRNA,DE,19977,SUBSTATION,IN SERVICE,KENT,10001,USA,39.25731527,-75.61233793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,0,-999999,-999999,N,N
-8281440.591,5179121.939,16579,129008,UNKNOWN129008,SHANDAKEN TOWN OF,NY,12480,SUBSTATION,IN SERVICE,ULSTER,36111,USA,42.12100009,-74.39344657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,1,115,115,Y,Y
-8291749.572,5183308.317,16580,129009,UNKNOWN129009,SHANDAKEN TOWN OF,NY,12465,SUBSTATION,IN SERVICE,ULSTER,36111,USA,42.1488881,-74.48605372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,115,115,Y,Y
-8240018.699,5147692.764,16581,129010,UNKNOWN129010,ULSTER TOWN OF,NY,12401,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.91123919,-74.02134739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,69,69,Y,Y
-8214735.334,5192303.803,16582,129013,UNKNOWN129013,HUDSON,NY,12534,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.20877095,-73.79422306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,1,115,115,Y,Y
-8217388.846,5177156.509,16583,129014,UNKNOWN129014,GERMANTOWN,NY,12526,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.10790293,-73.81805996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,2,115,115,Y,Y
-8205044.646,5226666.733,16584,129016,UNKNOWN129016,KINDERHOOK TOWN OF,NY,12184,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.43700238,-73.70717012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY,7/10/2015 0:00,2,115,115,Y,Y
-9085941.534,4756787.342,16585,129017,UNKNOWN129017,PARKERSBURG,WV,26101,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.24472599,-81.62040151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9091424.3,4759860.461,16586,129018,UNKNOWN129018,WASHINGTON,WV,26181,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.26610245,-81.66965403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9092241.55,4759010.847,16587,129019,UNKNOWN129019,WASHINGTON,WV,26181,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.26019323,-81.67699552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9092761.984,4757652.39,16588,129020,UNKNOWN129020,WASHINGTON,WV,26181,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.25074388,-81.68167065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9073037.345,4760419.776,16589,129021,UNKNOWN129021,PARKERSBURG,WV,26104,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.26999232,-81.5044812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,9/11/2015 0:00,5,138,138,Y,Y
-9049118.18,4755679.279,16590,129022,UNKNOWN129022,WALKER,WV,26180,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.23701676,-81.28961169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8953468.757,4765404.782,16591,129023,UNKNOWN129023,CLARKSBURG,WV,26301,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.30465198,-80.4303783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8246302.134,5097586.85,16592,129024,UNKNOWN129024,WALLKILL,NY,12589,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.57539828,-74.07779244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,3,115,115,N,N
-8240567.014,5092054.798,16593,129025,UNKNOWN129025,NEWBURGH,NY,12550,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.53821139,-74.02627298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,3,115,-999999,N,N
-8239128.736,5091675.914,16594,129026,UNKNOWN129026,NEWBURGH,NY,12550,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.53566372,-74.01335271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,1,-999999,-999999,N,N
-8947716.699,4806882.694,16595,129027,UNKNOWN129027,METZ,WV,26585,SUBSTATION,IN SERVICE,MARION,54049,USA,39.59237332,-80.37870669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9001609.263,4790590.952,16596,129028,UNKNOWN129028,MIDDLEBOURNE,WV,26149,SUBSTATION,IN SERVICE,TYLER,54095,USA,39.47950359,-80.86283182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9050259.891,4774319.648,16597,129029,UNKNOWN129029,BELMONT,WV,26134,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.36659235,-81.29986785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,9/11/2015 0:00,6,138,138,Y,Y
-9051427.218,4771489.324,16598,129030,UNKNOWN129030,SAINT MARYS,WV,26170,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.34693324,-81.31035413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,9/11/2015 0:00,11,138,-999999,Y,N
-9051114.13,4772523.112,16599,129031,UNKNOWN129031,SAINT MARYS,WV,26170,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.35411445,-81.30754161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9056409.618,4770035.418,16600,129032,UNKNOWN129032,SAINT MARYS,WV,26170,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.33683243,-81.3551118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9062044.536,4770535.357,16601,129033,UNKNOWN129033,WILLIAMSTOWN,WV,26187,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.34030585,-81.40573112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9079197.722,4761788.113,16602,129034,UNKNOWN129034,PARKERSBURG,WV,26101,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.27950778,-81.55982081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8185327.969,5152080.555,16603,129037,UNKNOWN129037,NORTH EAST TOWN OF,NY,12546,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.94056522,-73.5300522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-8190577.578,5084229.479,16604,129038,UNKNOWN129038,PATTERSON,NY,12563,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.48557245,-73.57721024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-8210266.85,5079269.061,16605,129041,UNKNOWN129041,KENT TOWN OF,NY,10512,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.4521828,-73.75408198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,1,-999999,-999999,N,N
-8190580.62,5069382.355,16606,129042,UNKNOWN129042,BREWSTER,NY,10509,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.38558197,-73.57723757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-8187785.18,5078259.37,16607,129043,UNKNOWN129043,BREWSTER,NY,10509,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.44538425,-73.5521257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-8428371.398,4833319.244,16608,129044,UNKNOWN129044,HOCKESSIN,DE,19707,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.77513589,-75.71334847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,138,138,N,N
-8426548.51,4828534.073,16609,129045,UNKNOWN129045,WILMINGTON,DE,19808,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.74209066,-75.69697319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,1,138,138,N,N
-9627027.766,5171486.848,16610,129046,UNKNOWN129046,SAINT JOSEPH,MI,49085,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.07010649,-86.48106183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,3,138,-999999,Y,N
-9457919.23,4602548.555,16611,129047,UNKNOWN129047,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.163499,-84.961934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,4,345,69,Y,Y
-9444580.706,4608336.238,16612,129048,UNKNOWN129048,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.204366,-84.842112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,5,138,-999999,Y,N
-9444590.502,4607229.632,16613,129049,UNKNOWN129049,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.196554,-84.8422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,6,138,-999999,Y,N
-8298072.2,5137560.841,16614,129050,UNKNOWN129050,NEVERSINK TOWN OF,NY,12740,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.84347046,-74.54285086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,1,69,69,N,N
-8251239.676,5108612.096,16615,129051,UNKNOWN129051,GARDINER,NY,12525,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.64944704,-74.12214714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,69,-999999,N,N
-9790957.827,5747741.246,16616,129052,UNKNOWN129052,NORWAY,MI,49870,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.7961448,-87.95367062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,138,138,Y,Y
-9800684.993,5746601.886,16617,129053,UNKNOWN129053,KINGSFORD,MI,49802,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.78900833,-88.04105124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,4,69,69,Y,Y
-9803785.329,5759846.774,16618,129054,TWIN FALLS SW STA,IRON MOUNTAIN,MI,49801,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.87191225,-88.06890203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",7/14/2015 0:00,IMAGERY,2/21/2020 0:00,4,69,69,N,N
-9817968.214,5773195.824,16619,129055,MICHIGAMME FALLS HY,CRYSTAL FALLS,MI,49920,SUBSTATION,IN SERVICE,IRON,26071,USA,45.95534321,-88.19630906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/01/ConovertoPlainsProjectArea.pdf",7/14/2015 0:00,IMAGERY,4/23/2020 0:00,2,69,-999999,Y,N
-9819164.299,5778473.428,16620,129056,PEAVY FALL HY,CRYSTAL FALLS,MI,49920,SUBSTATION,IN SERVICE,IRON,26071,USA,45.9882934,-88.20705367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,3/23/2020 0:00,3,69,-999999,Y,N
-9833452.502,5797367.846,16621,129057,UNKNOWN129057,CRYSTAL FALLS,MI,49920,SUBSTATION,IN SERVICE,IRON,26071,USA,46.1060981,-88.33540678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,0,-999999,-999999,N,N
-9728532.433,5865884.522,16622,129058,UNKNOWN129058,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.53118538,-87.39289377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,69,-999999,Y,N
-9729709.503,5873130.417,16623,129059,UNKNOWN129059,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.57594689,-87.40346756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,3,69,-999999,Y,N
-9737810.843,5872403.021,16624,129060,UNKNOWN129060,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.57145507,-87.47624315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,0,-999999,-999999,N,N
-9747998.673,5871058.803,16625,129061,UNKNOWN129061,NEGAUNEE,MI,49866,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.56315326,-87.56776197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,0,-999999,-999999,N,N
-9846920.068,5901898.412,16626,129062,JH WARDEN,LANSE,MI,49946,SUBSTATION,IN SERVICE,BARAGA,26013,USA,46.75329694,-88.45638799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/14/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,-999999,Y,N
-9869949.473,5897410.71,16627,129063,UNKNOWN129063,BARAGA TWP,MI,49958,SUBSTATION,IN SERVICE,BARAGA,26013,USA,46.72566928,-88.66326465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,0,-999999,-999999,N,N
-9868183.505,5955316.414,16628,129064,PORTAGE (UPPCO),SOUTH RANGE,MI,49905,SUBSTATION,IN SERVICE,HOUGHTON,26061,USA,47.08106756,-88.64740069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/14/2015 0:00,IMAGERY,3/23/2020 0:00,3,69,69,N,N
-9930722.824,5892515.376,16629,129065,VICTORIA HY,ONTONAGON,MI,49953,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.69551597,-89.20920095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/14/2015 0:00,IMAGERY,3/24/2020 0:00,4,69,-999999,N,N
-9970608.562,5903839.079,16630,129066,WHITE PINE MINE,WHITE PINE,MI,49971,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.76523989,-89.56750063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",7/14/2015 0:00,IMAGERY,4/24/2020 0:00,0,-999999,-999999,N,N
-10064990.3,5871266.628,16631,129067,UNKNOWN129067,IRONWOOD,MI,49938,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.56443687,-90.41534621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,0,-999999,-999999,N,N
-9536057.293,5161601.183,16632,129068,FLOWERFIELD,FLOWERFIELD TWP,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,42.00415046,-85.66386017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,4/14/2020 0:00,1,138,138,Y,Y
-8418995.495,4809193.935,16633,129069,UNKNOWN129069,NEW CASTLE,DE,19720,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.60837081,-75.6291233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,9,230,-999999,Y,N
-9414838.587,4523630.133,16634,129070,UNKNOWN129070,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.60397,-84.574934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,69,69,Y,Y
-9424831.849,4544592.786,16635,129071,UNKNOWN129071,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.753009,-84.664705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,69,69,Y,Y
-8429471.943,4803797.286,16636,129072,UNKNOWN129072,BEAR,DE,19701,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.5710116,-75.72323484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,138,138,Y,Y
-8419200.88,4807069.118,16637,129073,UNKNOWN129073,NEW CASTLE,DE,19720,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.59366382,-75.6309683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,4,138,-999999,Y,N
-8405124.562,4828094.48,16638,129074,UNKNOWN129074,WILMINGTON,DE,19802,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.73905414,-75.50451859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,230,-999999,Y,Y
-8405706.266,4828349.342,16639,129075,EDGEMOOR,WILMINGTON,DE,19802,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.74081463,-75.50974413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/15/2015 0:00,IMAGERY,3/12/2019 0:00,12,230,-999999,N,Y
-8433554.517,4817302.115,16640,129076,UNKNOWN129076,NEWARK,DE,19713,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.66446318,-75.75990922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,138,-999999,Y,N
-8433901.783,4817174.453,16641,129077,UNKNOWN129077,NEWARK,DE,19711,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.66358037,-75.76302876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,0,-999999,-999999,N,N
-8934401.094,4817886.66,16642,129078,UNKNOWN129078,FAIRVIEW,WV,26570,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.6685053,-80.25909057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8919461.03,4788722.458,16643,129079,UNKNOWN129079,FAIRMONT,WV,26554,SUBSTATION,IN SERVICE,MARION,54049,USA,39.46654687,-80.12488169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9532545.047,5174771.277,16644,129080,UNKNOWN129080,SCHOOLCRAFT TWP,MI,49087,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.09200468,-85.63230912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-9626966.476,5161060.456,16645,129081,UNKNOWN129081,STEVENSVILLE,MI,49127,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.00054082,-86.48051125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,3,138,-999999,Y,N
-8211353.119,5133115.303,16646,129083,UNKNOWN129083,CLINTON TOWN OF,NY,12514,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.81371321,-73.7638401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,115,115,Y,Y
-8219045.498,5122299.908,16647,129084,UNKNOWN129084,PLEASANT VALLEY TOWN OF,NY,12569,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.74126006,-73.83294192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,10,345,69,Y,N
-8232587.066,5095828.48,16648,129085,UNKNOWN129085,WAPPINGERS FALLS,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.5635807,-73.95458789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,1,345,345,Y,Y
-8214745.064,5067069.628,16649,129086,UNKNOWN129086,CARMEL TOWN OF,NY,10541,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.36999265,-73.79431047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,115,-999999,Y,Y
