X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8209412.906,5064388.732,16650,129087,UNKNOWN129087,CARMEL TOWN OF,NY,10541,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.35191695,-73.74641087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,115,115,Y,Y
-8206374.822,5064252.074,16651,129089,UNKNOWN129089,CARMEL TOWN OF,NY,10541,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.35099542,-73.7191193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-8315055.554,5068340.16,16652,129090,UNKNOWN129090,PORT JERVIS,NY,12771,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.37855734,-74.69541492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,69,69,Y,Y
-8297704.016,5062647.068,16653,129091,UNKNOWN129091,WESTTOWN,NY,10998,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.34017125,-74.5395434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,69,69,Y,Y
-8284161.207,5075725.251,16654,129092,SHOEMAKER,MIDDLETOWN,NY,10940,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.42831813,-74.41788629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/committees/bic_espwg/meeting_materials/2016-02-05/03_AC%20Transmission_PPTN.pdf",7/15/2015 0:00,IMAGERY,4/3/2018 0:00,9,138,-999999,Y,N
-8303679.426,5080039.158,16655,129093,UNKNOWN129093,DEERPARK TOWN OF,NY,12729,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.45736763,-74.59322143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-8266563.754,5058061.385,16656,129096,UNKNOWN129096,CHESTER,NY,10918,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.30923548,-74.25980567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,6,138,138,N,N
-8254883.614,5097041.582,16657,129097,UNKNOWN129097,WALDEN,NY,12586,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.5717339,-74.15488119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,4,115,-999999,N,Y
-8253140.932,5090776.633,16658,129098,UNKNOWN129098,MONTGOMERY TOWN OF,NY,12575,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.52961643,-74.13922641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,115,-999999,Y,Y
-8266167.22,5035441.52,16659,129100,UNKNOWN129100,TUXEDO PARK,NY,10987,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.15642333,-74.25624355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-8266231.497,5036733.765,16660,129101,UNKNOWN129101,TUXEDO PARK,NY,10987,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.16516292,-74.25682095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,-999999,-999999,N,N
-8263227.443,5043833.127,16661,129102,UNKNOWN129102,TUXEDO PARK,NY,10987,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.21315587,-74.22983508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,-999999,-999999,Y,Y
-8281079.049,5079918.662,16662,129103,UNKNOWN129103,MIDDLETOWN,NY,10940,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.45655639,-74.39019878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,3,69,69,Y,Y
-8282866.71,5081287.751,16663,129104,UNKNOWN129104,MIDDLETOWN,NY,10940,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.46577312,-74.40625762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,69,69,Y,Y
-8278269.962,5092350.134,16664,129105,UNKNOWN129105,CIRCLEVILLE,NY,10919,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.54019721,-74.36496433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,0,-999999,-999999,N,N
-8282603.316,5074925.17,16665,129106,UNKNOWN129106,WAWAYANDA TOWN OF,NY,10958,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.42292902,-74.40389151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,138,138,Y,Y
-8248228.846,5080708.841,16666,129107,UNKNOWN129107,NEW WINDSOR,NY,12553,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.46187605,-74.09510039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,115,-999999,Y,N
-8242603.131,5083220.668,16667,129108,UNKNOWN129108,NEW WINDSOR,NY,12553,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.47878332,-74.04456373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-8242531.164,5083173.572,16668,129109,UNKNOWN129109,NEW WINDSOR,NY,12553,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.47846636,-74.04391725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,115,-999999,Y,N
-8275371.578,5069876.513,16669,129110,UNKNOWN129110,GOSHEN,NY,10924,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.38891244,-74.3389277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,138,138,Y,Y
-8268425.855,5062941.241,16670,129111,UNKNOWN129111,CHESTER,NY,10918,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.34215529,-74.27653321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,138,138,Y,Y
-8259150.338,5062900.231,16671,129112,UNKNOWN129112,MONROE TOWN OF,NY,10950,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.3418787,-74.19320983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-8253714.727,5059136.79,16672,129113,UNKNOWN129113,HARRIMAN,NY,10926,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.31649166,-74.1443809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-9423242.429,4636079.715,16673,129114,UNKNOWN129114,STAMPING GROUND,KY,40379,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.399945,-84.650427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,69,69,Y,Y
-9417258.059,4619482.109,16674,129115,UNKNOWN129115,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.28300273,-84.59666849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,6,138,69,Y,Y
-9445198.027,4586203.744,16675,129116,UNKNOWN129116,LAWRENCEBURG,KY,40342,SUBSTATION,IN SERVICE,WOODFORD,21239,USA,38.04796407,-84.84765749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,7,138,-999999,Y,N
-9445117.288,4586211.354,16676,129117,UNKNOWN129117,VERSAILLES,KY,40383,SUBSTATION,IN SERVICE,WOODFORD,21239,USA,38.0480179,-84.8469322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,138,138,Y,Y
-9434798.505,4585818.115,16677,129118,UNKNOWN129118,VERSAILLES,KY,40383,SUBSTATION,IN SERVICE,WOODFORD,21239,USA,38.045236,-84.754237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,1,69,69,Y,Y
-9414543.59,4609073.899,16678,129119,UNKNOWN129119,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.209573,-84.572284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,7,138,69,Y,Y
-9411942.553,4606965.975,16679,129120,UNKNOWN129120,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.19469261,-84.54891849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,69,-999999,Y,N
-9411672.104,4607627.951,16680,129121,UNKNOWN129121,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.199366,-84.546489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,69,-999999,Y,N
-9409438.63,4613889.908,16681,129122,UNKNOWN129122,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.24355908,-84.52642536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,69,69,Y,Y
-9402417.534,4618008.96,16682,129123,UNKNOWN129123,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.2726142,-84.46335378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,69,69,Y,Y
-9401881.332,4610770.139,16683,129124,UNKNOWN129124,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.221545,-84.458537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,1,69,69,Y,Y
-9412118.403,4619934.945,16684,129125,UNKNOWN129125,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.2861958,-84.55049817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,69,69,Y,Y
-9413619.416,4622189.903,16685,129126,UNKNOWN129126,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.302094,-84.563982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,1,69,69,Y,Y
-9410395.603,4617576.749,16686,129127,UNKNOWN129127,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.269566,-84.535022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,138,138,Y,Y
-9410878.396,4615502.44,16687,129128,UNKNOWN129128,SWEETWATER,KY,79556,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.254935,-84.539359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,138,138,Y,Y
-9624792.017,5178082.917,16688,129130,UNKNOWN129130,BENTON HARBOR,MI,49022,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.11407663,-86.46097775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,4,138,-999999,Y,N
-9626397.349,5179508.672,16689,129131,UNKNOWN129131,SAINT JOSEPH,MI,49085,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.12357687,-86.47539869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-9626266.868,5176527.786,16690,129132,UNKNOWN129132,SAINT JOSEPH,MI,49085,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.1037127,-86.47422657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,-999999,-999999,N,N
-8240374.295,5022696.268,16691,129133,UNKNOWN129133,PEARL RIVER,NY,10965,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.07016343,-74.02454176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,-999999,-999999,N,N
-8239491.643,5026119.984,16692,129134,UNKNOWN129134,NANUET,NY,10954,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.09334628,-74.01661276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,2,-999999,-999999,N,N
-8245505.343,5027956.341,16693,129135,UNKNOWN129135,MONSEY,NY,10952,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.10577735,-74.07063475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,2,-999999,-999999,N,N
-8250367.609,5029351.829,16694,129136,UNKNOWN129136,AIRMONT,NY,10901,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.11522242,-74.11431323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,2,-999999,-999999,Y,Y
-8189422,5063848.91,16695,129137,UNKNOWN129137,NORTH SALEM,NY,10560,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.34827665,-73.56682951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,-999999,-999999,N,N
-8189587.19,5044964.117,16696,129140,UNKNOWN129140,POUND RIDGE,NY,10576,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.22079831,-73.56831343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,-999999,-999999,N,N
-8215199.04,5054992.507,16697,129141,UNKNOWN129141,YORKTOWN HEIGHTS,NY,10598,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.28852413,-73.7983886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,0,-999999,-999999,N,N
-8215519.584,5041028.564,16698,129142,UNKNOWN129142,MILLWOOD,NY,10546,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.19420073,-73.80126809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,0,-999999,-999999,N,N
-9538450.16,4576087.316,16699,129144,UNKNOWN129144,SHEPHERDSVILLE,KY,40165,SUBSTATION,IN SERVICE,BULLITT,21029,USA,37.97636357,-85.68535566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,161,161,Y,Y
-9540455.508,4584967.342,16700,129145,UNKNOWN129145,SHEPHERDSVILLE,KY,40165,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.039217,-85.70337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,5,345,69,Y,Y
-9534781.593,4569032.487,16701,129146,UNKNOWN129146,CLERMONT,KY,40110,SUBSTATION,IN SERVICE,BULLITT,21029,USA,37.92639061,-85.65240036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,69,69,Y,Y
-9541955.093,4560114.597,16702,129147,UNKNOWN129147,LEBANON JUNCTION,KY,40150,SUBSTATION,IN SERVICE,BULLITT,21029,USA,37.863172,-85.716841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,0,-999999,-999999,N,N
-9529702.268,4575365.763,16703,129148,UNKNOWN129148,SHEPHERDSVILLE,KY,40165,SUBSTATION,IN SERVICE,BULLITT,21029,USA,37.971254,-85.606772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,5,161,69,Y,Y
-9529879.822,4575422.953,16704,129149,UNKNOWN129149,SHEPHERDSVILLE,KY,40165,SUBSTATION,IN SERVICE,BULLITT,21029,USA,37.971659,-85.608367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,3,69,69,Y,Y
-9530550.745,4583231.241,16705,129150,UNKNOWN129150,MT WASHINGTON,KY,40047,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.026933,-85.614394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,69,69,Y,Y
-9560687.496,4581552.888,16706,129151,UNKNOWN129151,WEST POINT,KY,40177,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.01505564,-85.88511704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,138,138,Y,Y
-9539576.084,4589767.867,16707,129152,UNKNOWN129152,LOUISVILLE,KY,40229,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.073173,-85.69547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,69,69,Y,Y
-9540243.444,4572799.568,16708,129153,UNKNOWN129153,SHEPHERDSVILLE,KY,40165,SUBSTATION,IN SERVICE,BULLITT,21029,USA,37.953079,-85.701465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,69,69,Y,Y
-9543138.641,4578682.637,16709,129154,UNKNOWN129154,SHEPHERDSVILLE,KY,40165,SUBSTATION,IN SERVICE,BULLITT,21029,USA,37.994739,-85.727473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,69,69,Y,Y
-9541318.76,4586442.211,16710,129155,BROOKS,BROOKS,KY,40109,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.04965101,-85.71112473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",7/16/2015 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9519285.101,4587626.328,16711,129156,UNKNOWN129156,MT WASHINGTON,KY,40047,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.058027,-85.513193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,1,69,69,Y,Y
-9416343.181,4562669.476,16712,129157,UNKNOWN129157,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.881289,-84.58845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,2,69,69,Y,Y
-9415748.958,4563224.619,16713,129158,UNKNOWN129158,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.885225,-84.583112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,2,69,69,Y,Y
-9415087.72,4567704.642,16714,129159,UNKNOWN129159,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.916981,-84.577172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,3,138,69,Y,Y
-9406037.557,4571949.016,16715,129160,UNKNOWN129160,LEXINGTON,KY,40515,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,37.947054,-84.495873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,-999999,-999999,Y,Y
-9406315.187,4571708.757,16716,129161,UNKNOWN129161,LEXINGTON,KY,40515,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.945352,-84.498367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,3,69,-999999,Y,Y
-9409261.369,4563856.947,16717,129162,UNKNOWN129162,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.889708,-84.524833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,2,69,69,Y,Y
-9410667.223,4559478.266,16718,129163,UNKNOWN129163,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.858659,-84.537462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,69,69,Y,Y
-9407982.559,4572804.6,16719,129164,UNKNOWN129164,LEXINGTON,KY,40515,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.95311465,-84.51334526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,69,69,Y,Y
-9415929.832,4564254.927,16720,129165,UNKNOWN129165,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.89252941,-84.58473682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,69,69,Y,Y
-9418153.125,4570509.943,16721,129166,UNKNOWN129166,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.936859,-84.604709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,69,69,Y,Y
-9414408.309,4576064.283,16722,129167,UNKNOWN129167,LEXINGTON,KY,40514,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.97620047,-84.57106875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,2,138,138,Y,Y
-9418848.626,4576888.918,16723,129168,UNKNOWN129168,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.98203958,-84.6109568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,2,69,69,Y,Y
-8927230.641,4782564.966,16724,129169,UNKNOWN129169,FAIRMONT,WV,26554,SUBSTATION,IN SERVICE,MARION,54049,USA,39.42383183,-80.1946773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9009603.878,4807864.713,16725,129170,UNKNOWN129170,PADEN CITY,WV,26159,SUBSTATION,IN SERVICE,TYLER,54095,USA,39.59917092,-80.93464867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9027959.019,4787983.359,16726,129171,UNKNOWN129171,FRIENDLY,WV,26146,SUBSTATION,IN SERVICE,TYLER,54095,USA,39.46142107,-81.09953571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9039497.75,4777284.663,16727,129172,UNKNOWN129172,SAINT MARYS,WV,26170,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.38718106,-81.20318989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9049957.767,4773826.686,16728,129173,UNKNOWN129173,BELMONT,WV,26134,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.36316868,-81.29715383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9631383.097,5163296.045,16729,129174,UNKNOWN129174,STEVENSVILLE,MI,49127,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.01546325,-86.52018644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,0,-999999,-999999,N,N
-8233582.427,5026039.418,16730,129175,UNKNOWN129175,WEST NYACK,NY,10994,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.09280084,-73.96352937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,5,-999999,-999999,N,N
-8231591.169,5032172.339,16731,129176,UNKNOWN129176,CLARKSTOWN TOWN OF,NY,10920,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.13430832,-73.94564159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-8235299.576,5042540.852,16732,129177,UNKNOWN129177,WEST HAVERSTRAW,NY,10993,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.20442248,-73.97895478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,3,-999999,-999999,N,N
-8235048.751,5045730.675,16733,129178,UNKNOWN129178,STONY POINT TOWN OF,NY,10980,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.22597767,-73.97670158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-8258844.497,5035594.665,16734,129179,UNKNOWN129179,SLOATSBURG,NY,10974,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.15745913,-74.19046241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-8255997.178,5031064.328,16735,129180,UNKNOWN129180,HILLBURN,NY,10931,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.12681126,-74.1648845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,8,138,-999999,N,N
-8236987.687,5046167.503,16736,129182,UNKNOWN129182,STONY POINT TOWN OF,NY,10980,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.22892897,-73.99411934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-8236905.497,5042360.66,16737,129183,UNKNOWN129183,WEST HAVERSTRAW,NY,10923,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.20320462,-73.99338102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,4,-999999,-999999,N,N
-8240775.995,5034690.34,16738,129184,UNKNOWN129184,RAMAPO TOWN OF,NY,10956,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.15134249,-74.02815029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,2,-999999,-999999,N,N
-8241424.424,5029065.75,16739,129185,UNKNOWN129185,NANUET,NY,10954,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.11328627,-74.03397523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY,7/16/2015 0:00,6,-999999,-999999,N,N
-9557395.055,5186249.487,16740,129187,UNKNOWN129187,LAWTON,MI,49065,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.16847367,-85.85554054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,69,69,N,N
-8218956.632,5023725.809,16741,129188,UNKNOWN129188,GREENBURGH TOWN OF,NY,10591,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.07713557,-73.83214362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,8,345,345,Y,Y
-8029676.866,5009441.78,16742,129191,UNKNOWN129191,EAST HAMPTON TOWN OF,NY,11930,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.98033681,-72.13181455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,69,69,Y,Y
-8056581.076,5002969.001,16743,129193,UNKNOWN129193,SOUTHAMPTON TOWN OF,NY,11976,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.9364258,-72.37349919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,69,69,Y,Y
-8091623.489,4999302.53,16744,129197,UNKNOWN129197,RIVERHEAD,NY,11901,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.91153968,-72.68829054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,9,138,-999999,Y,N
-8111945.646,4992931.674,16745,129199,UNKNOWN129199,BROOKHAVEN TOWN OF,NY,11973,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.86827531,-72.87084757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8135543.793,5004739.591,16746,129212,UNKNOWN129212,POQUOTT,NY,11733,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.9484403,-73.08283334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,10,138,-999999,Y,N
-8134538.932,4987052.941,16747,129225,UNKNOWN129225,HOLBROOK,NY,11741,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.82832784,-73.07380652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,0,-999999,-999999,N,N
-8167352.664,4978735.223,16748,129228,UNKNOWN129228,HUNTINGTON TOWN OF,NY,11747,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.77176573,-73.36857729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,138,138,Y,Y
-8865029.67,4791936.608,16749,129237,UNKNOWN129237,ALBRIGHT,WV,26519,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.48883329,-79.63591647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,9/11/2015 0:00,8,138,-999999,Y,N
-8978676.965,4687577.218,16750,129241,UNKNOWN129241,FLATWOODS,WV,26621,SUBSTATION,IN SERVICE,BRAXTON,54007,USA,38.76157966,-80.65682749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8980474.364,4676426.155,16751,129242,UNKNOWN129242,SUTTON,WV,26601,SUBSTATION,IN SERVICE,BRAXTON,54007,USA,38.68342724,-80.6729738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8430001.622,4809899.122,16752,129243,UNKNOWN129243,NEWARK,DE,19702,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.6132511,-75.72799302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,138,138,Y,Y
-8415178.403,4830032.534,16753,129244,SILVERBROOK,WILMINGTON,DE,19805,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.75244038,-75.59483378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/27/2015 0:00,IMAGERY,3/13/2019 0:00,2,138,138,N,N
-8405150.891,4829357.017,16754,129246,UNKNOWN129246,WILMINGTON,DE,19809,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.74777484,-75.5047551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,138,138,Y,Y
-8411139.531,4819037.623,16755,129247,NEW CASTLE,NEW CASTLE,DE,19720,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.67646351,-75.55855197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/28/2015 0:00,IMAGERY,3/12/2019 0:00,5,138,69,N,N
-8408883.86,4827019.14,16756,129248,CHRISTIANA,WILMINGTON,DE,19801,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.73162558,-75.53828893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",7/28/2015 0:00,IMAGERY,3/12/2019 0:00,3,138,-999999,N,N
-10208583.5,5951064.308,16757,129249,UNKNOWN129249,TWO HARBORS,MN,55616,SUBSTATION,IN SERVICE,LAKE,27075,USA,47.05505025,-91.70526583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10208363.91,5951057.96,16758,129250,UNKNOWN129250,TWO HARBORS,MN,55616,SUBSTATION,IN SERVICE,LAKE,27075,USA,47.0550114,-91.70329326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10199743.84,5473586.156,16759,129251,UNKNOWN129251,WINONA,MN,55987,SUBSTATION,IN SERVICE,WINONA,27169,USA,44.05260252,-91.62585786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,Y,Y
-10159884.69,5989653.124,16760,129252,UNKNOWN129252,SILVER BAY,MN,55614,SUBSTATION,IN SERVICE,LAKE,27075,USA,47.29069789,-91.26779702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10156237.42,6009539.325,16761,129253,UNKNOWN129253,FINLAND,MN,55603,SUBSTATION,IN SERVICE,LAKE,27075,USA,47.4117274,-91.23503301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10120300.88,6029251.255,16762,129254,UNKNOWN129254,SCHROEDER,MN,55613,SUBSTATION,IN SERVICE,COOK,27031,USA,47.5314224,-90.91220959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,138,-999999,N,N
-10097631.27,6047712.403,16763,129255,UNKNOWN129255,LUTSEN,MN,55612,SUBSTATION,IN SERVICE,COOK,27031,USA,47.64327523,-90.70856501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10288480.04,5894692.75,16764,129257,UNKNOWN129257,CLOQUET,MN,55720,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.70892981,-92.42298867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10284182.25,5417455.521,16765,129258,SPRING VALLEY,SPRING VALLEY,MN,55975,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.6891029,-92.38438104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,4,69,-999999,Y,N
-10281078.79,5458317.122,16766,129261,UNKNOWN129261,ROCHESTER,MN,55904,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.95394042,-92.35650217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10280713.67,5456503.807,16767,129262,UNKNOWN129262,ROCHESTER,MN,55904,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.94221264,-92.35322225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10280237.31,5397401.141,16768,129263,UNKNOWN129263,SPRING VALLEY,MN,55975,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.55869411,-92.34894298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10278604.71,5938636.413,16769,129264,UNKNOWN129264,DULUTH,MN,55803,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.97893504,-92.33427711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10278520.44,5938404.581,16770,129265,UNKNOWN129265,DULUTH,MN,55803,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.97751415,-92.33352011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10271589.92,6072529.921,16771,129270,UNKNOWN129270,TOWER,MN,55790,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.79326361,-92.27126221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,69,-999999,N,N
-10265886.88,5887688.918,16772,129271,UNKNOWN129271,DULUTH,MN,55808,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.66577042,-92.22003085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10265757.45,5886273.793,16773,129272,UNKNOWN129272,DULUTH,MN,55808,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.65704587,-92.2188682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10263104.49,5493245.903,16774,129274,UNKNOWN129274,PLAINVIEW,MN,55964,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.1793939,-92.1950363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
-10261302.16,6039035.98,16775,129275,UNKNOWN129275,PLAINVIEW,MN,55964,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.59073609,-92.17884565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,138,138,N,N
-10261144.06,5490611.482,16776,129276,UNKNOWN129276,PLAINVIEW,MN,55964,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.16241954,-92.17742544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10261090.47,5911463.96,16777,129277,UNKNOWN129277,DULUTH,MN,55811,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.81213812,-92.17694401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10260810.34,5440335.03,16778,129278,UNKNOWN129278,CHATFIELD,MN,55923,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.83753729,-92.17442756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10260297.05,5485637.055,16779,129279,UNKNOWN129279,PLAINVIEW,MN,55964,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.13035452,-92.1698166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,161,69,N,N
-10259464.35,6029164.544,16780,129280,UNKNOWN129280,HOYT LAKES,MN,55750,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.53089647,-92.1623363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,138,-999999,N,N
-10256920.54,5462137.262,16781,129283,UNKNOWN129283,DOVER,MN,55929,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.97863995,-92.13948489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10254380.04,5904977.83,16782,129284,UNKNOWN129284,DULUTH,MN,55806,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.77224659,-92.11666323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10252221.64,5462971.87,16783,129285,UNKNOWN129285,DOVER,MN,55929,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.98403484,-92.09727395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10251422.37,5416827.537,16784,129286,UNKNOWN129286,PRESTON,MN,55965,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.68502356,-92.09009401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10247992.83,5461524.811,16785,129287,UNKNOWN129287,ST CHARLES,MN,55972,SUBSTATION,IN SERVICE,WINONA,27169,USA,43.97468078,-92.05928595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10246633.53,5918864.206,16786,129288,UNKNOWN129288,DULUTH,MN,55804,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.85761562,-92.04707511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10245731.4,5525453.502,16787,129289,UNKNOWN129289,WABASHA,MN,55981,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.38652203,-92.03897115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10242737.13,5397325.958,16788,129290,UNKNOWN129290,HARMONY,MN,55939,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.55820468,-92.01207319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10240336.61,5396703.591,16789,129291,UNKNOWN129291,HARMONY,MN,55939,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.55415302,-91.99050893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,9,161,69,N,N
-10232930.62,6047315.307,16790,129292,UNKNOWN129292,DULUTH,MN,55804,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.64087181,-91.92397975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10230337.16,5931687.388,16791,129293,UNKNOWN129293,DULUTH,MN,55804,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.93632813,-91.90068231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10224522.63,5935026.168,16792,129294,UNKNOWN129294,DULUTH,MN,55804,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.9568036,-91.84844954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10356798.12,5676975.285,16793,129295,UNKNOWN129295,WYOMING,MN,55092,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.35116245,-93.03670048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,230,-999999,N,N
-10356375.92,5632732.751,16794,129297,UNKNOWN129297,SAINT PAUL,MN,55110,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.07117024,-93.03290774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,115,N,N
-10356395.53,5583946.794,16795,129298,UNKNOWN129298,ROSEMOUNT,MN,55068,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.76082662,-93.03308391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10354848.35,5413417.862,16796,129301,UNKNOWN129301,AUSTIN,MN,55912,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.66286972,-93.01918541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10354650.65,5472552.263,16797,129302,UNKNOWN129302,CLAREMONT,MN,55924,SUBSTATION,IN SERVICE,DODGE,27039,USA,44.04592711,-93.01740945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,161,N,N
-10354088.22,5605058.688,16798,129303,UNKNOWN129303,SAINT PAUL,MN,55119,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.89533208,-93.01235698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,-999999,Y,N
-10353997.19,6015821.457,16799,129305,UNKNOWN129305,HIBBING,MN,55746,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.44990343,-93.01153924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10353470.27,5702121.249,16800,129307,UNKNOWN129307,NORTH BRANCH,MN,55056,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.50968624,-93.00680591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10352600.38,5644100.147,16801,129308,UNKNOWN129308,HUGO,MN,55038,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,45.14324124,-92.99899148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10351322.64,5649020.054,16802,129310,UNKNOWN129310,HUGO,MN,55038,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,45.17440598,-92.98751336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10350758.12,5620815.177,16803,129312,UNKNOWN129312,SAINT PAUL,MN,55109,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,44.99551332,-92.98244225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10349749.01,6011748.128,16804,129313,UNKNOWN129313,HIBBING,MN,55746,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.42515328,-92.97337723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,-999999,N,N
-10349741.02,6004193.318,16805,129314,UNKNOWN129314,HIBBING,MN,55746,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.37921831,-92.97330544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10349482.19,6020316.723,16806,129315,UNKNOWN129315,AUSTIN,MN,55912,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.47720382,-92.97098035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10349484.12,5411723.709,16807,129316,UNKNOWN129316,AUSTIN,MN,55912,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.65185918,-92.97099766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10348848.93,5752338.172,16808,129319,UNKNOWN129319,PINE CITY,MN,55063,SUBSTATION,IN SERVICE,PINE,27115,USA,45.82492871,-92.96529168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10348732.89,5415263.613,16809,129320,UNKNOWN129320,AUSTIN,MN,55912,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.67486322,-92.96424926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,N,N
-10348499.64,5419216.6,16810,129321,UNKNOWN129321,AUSTIN,MN,55912,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.70054126,-92.96215394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,69,-999999,N,N
-10348309.74,5419174.8,16811,129322,UNKNOWN129322,AUSTIN,MN,55912,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.70026979,-92.96044804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,161,161,N,N
-10347543.21,6027564.307,16812,129323,UNKNOWN129323,HIBBING,MN,55746,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.52118957,-92.9535622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10345307.41,5947488.383,16813,129326,UNKNOWN129326,FLOODWOOD,MN,55736,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.03316045,-92.93347765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10344200.8,5784069.717,16814,129327,UNKNOWN129327,HINCKLEY,MN,55037,SUBSTATION,IN SERVICE,PINE,27115,USA,46.02321186,-92.92353677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10343362.43,5548877.478,16815,129329,UNKNOWN129329,CANNON FALLS,MN,55009,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.53670367,-92.9160056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/14/2015 0:00,2,-999999,-999999,N,N
-10342860.18,5589393.49,16816,129334,UNKNOWN129334,COTTAGE GROVE,MN,55016,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,44.79555797,-92.91149381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,-999999,-999999,N,N
-10340312.62,5783209.452,16817,129338,UNKNOWN129338,HINCKLEY,MN,55037,SUBSTATION,IN SERVICE,PINE,27115,USA,46.0178456,-92.88860871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10339303.59,5858929.099,16818,129339,UNKNOWN129339,KETTLE RIVER,MN,55757,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.48818353,-92.87954444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,Y,Y
-10339033.41,6022595.719,16819,129340,UNKNOWN129340,CHISHOLM,MN,55719,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.49103907,-92.87711738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10337561.89,5797735.187,16820,129341,UNKNOWN129341,SANDSTONE,MN,55072,SUBSTATION,IN SERVICE,PINE,27115,USA,46.10838593,-92.86389844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10337322.49,5469759.191,16821,129342,UNKNOWN129342,DODGE CENTER,MN,55927,SUBSTATION,IN SERVICE,DODGE,27039,USA,44.02788969,-92.86174791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10336846.55,5469716.775,16822,129343,UNKNOWN129343,DODGE CENTER,MN,55927,SUBSTATION,IN SERVICE,DODGE,27039,USA,44.02761572,-92.85747246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,161,69,N,Y
-10336675.7,5683660.295,16823,129344,UNKNOWN129344,LINDSTROM,MN,55045,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.39334917,-92.85593766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,69,N,N
-10335263.42,5744616.19,16824,129347,UNKNOWN129347,PINE CITY,MN,55063,SUBSTATION,IN SERVICE,PINE,27115,USA,45.77656859,-92.84325093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,230,69,N,Y
-10332745.56,5800497.706,16825,129348,UNKNOWN129348,SANDSTONE,MN,55072,SUBSTATION,IN SERVICE,PINE,27115,USA,46.12558818,-92.82063263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,230,69,N,N
-10331350.83,5558635.616,16826,129349,UNKNOWN129349,MIESVILLE,MN,55033,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.59915348,-92.80810355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10330859.49,6115515.587,16827,129350,UNKNOWN129350,ORR,MN,55771,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,48.05203267,-92.80368976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10330576.67,5522301.995,16828,129351,UNKNOWN129351,ZUMBROTA,MN,55992,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.36628682,-92.80114912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10329493.52,5626707.508,16829,129352,UNKNOWN129352,STILLWATER,MN,55082,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,45.03293239,-92.79141907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,-999999,N,N
-10325786.47,5455554.802,16830,129354,UNKNOWN129354,KASSON,MN,55944,SUBSTATION,IN SERVICE,DODGE,27039,USA,43.93607394,-92.75811811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10323642.32,5472181.548,16831,129355,UNKNOWN129355,KASSON,MN,55944,SUBSTATION,IN SERVICE,DODGE,27039,USA,44.04353338,-92.73885684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,-999999,-999999,N,N
-10322597.14,5395035.891,16832,129357,UNKNOWN129357,ADAMS,MN,55909,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.54329482,-92.72946783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10322510.35,5397224.475,16833,129358,UNKNOWN129358,ADAMS,MN,55909,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.55754404,-92.72868819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10321297.56,6084034.519,16834,129359,UNKNOWN129359,COOK,MN,55723,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.86264691,-92.71779346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10317855.54,6012409.122,16835,129361,UNKNOWN129361,MOUNTAIN IRON,MN,55768,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.42917037,-92.68687328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10316879.27,5511315.529,16836,129363,UNKNOWN129363,ZUMBROTA,MN,55992,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.29569019,-92.67810332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,69,-999999,N,N
-10314806.51,6073517.569,16837,129366,UNKNOWN129366,COOK,MN,55723,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.79922367,-92.65948336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
