X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10313878.61,5497747.412,16838,129367,UNKNOWN129367,PINE ISLAND,MN,55963,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.20838716,-92.65114795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,-999999,N,N
-10312377.48,5453534.366,16839,129368,UNKNOWN129368,BYRON,MN,55920,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.92300251,-92.63766306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10311923.14,5562676.739,16840,129369,UNKNOWN129369,WELCH,MN,55089,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.6249961,-92.63358165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,7,345,-999999,N,N
-10311525.24,6033946.07,16841,129370,UNKNOWN129370,TAOPI,MN,55977,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.55989012,-92.63000726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10311451.11,5397440.827,16842,129371,UNKNOWN129371,TAOPI,MN,55977,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.55895246,-92.62934131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10311370.25,6033958.666,16843,129372,UNKNOWN129372,BRITT,MN,55710,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.55996648,-92.62861494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10311353.21,6050217.046,16844,129373,UNKNOWN129373,BRITT,MN,55710,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.658432,-92.62846189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10311179.65,6034931.23,16845,129374,UNKNOWN129374,NOT AVAILABLE,MN,NOT AVAILABLE,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.56586182,-92.62690275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,115,115,N,N
-10310683.31,6034840.105,16846,129375,UNKNOWN129375,ZUMBROTA,MN,55992,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.56530948,-92.62244406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10309375.82,5509107.306,16847,129376,UNKNOWN129376,ZUMBROTA,MN,55992,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.28149037,-92.61069868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10309089.76,6034941.173,16848,129377,UNKNOWN129377,BYRON,MN,55920,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.56592209,-92.60812894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,7,230,-999999,N,N
-10308025.24,5481129.768,16849,129378,UNKNOWN129378,BYRON,MN,55920,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.10128561,-92.59856619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10307830.7,5554985.355,16850,129379,UNKNOWN129379,RED WING,MN,55066,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.57580051,-92.5968186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,-999999,Y,N
-10305328.07,6000069.376,16851,129382,UNKNOWN129382,FORBES,MN,55738,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.35412691,-92.57433711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10304660.37,6003344.274,16852,129383,UNKNOWN129383,FORBES,MN,55738,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.37405343,-92.56833904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10304268.67,6028227.973,16853,129384,UNKNOWN129384,VIRGINIA,MN,55792,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.52521553,-92.56482039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,8,115,-999999,N,N
-10303883.52,6021682.654,16854,129385,UNKNOWN129385,EVELETH,MN,55734,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.4854965,-92.56136049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10303309.76,6014599.236,16855,129386,UNKNOWN129386,EVELETH,MN,55734,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.44247825,-92.55620633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10303170.18,5471889.655,16856,129387,UNKNOWN129387,ROCHESTER,MN,55901,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.04164854,-92.55495249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,161,N,N
-10301820.42,6017910.185,16857,129389,UNKNOWN129389,EVELETH,MN,55734,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.46259033,-92.54282737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10299581.99,6033996.01,16858,129391,UNKNOWN129391,RED WING,MN,55066,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.56019286,-92.52271925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10295294.92,5442080.015,16859,129396,UNKNOWN129396,STEWARTVILLE,MN,55976,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.84884304,-92.48420779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10292667.03,5469592.605,16860,129399,UNKNOWN129399,ROCHESTER,MN,55906,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.02681371,-92.46060104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,161,-999999,N,N
-10292224.51,6023419.478,16861,129400,UNKNOWN129400,GILBERT,MN,55741,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.49603902,-92.45662585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10291763.27,5463248.461,16862,129401,UNKNOWN129401,ROCHESTER,MN,55904,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.98582261,-92.45248249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,161,N,N
-10550176.17,5400841.345,16863,129403,UNKNOWN129403,SHERBURN,MN,56171,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.58108503,-94.77384505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10382699.91,5397530.069,16864,129404,UNKNOWN129404,GLENVILLE,MN,56036,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.55953341,-93.26938016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,161,69,N,Y
-10235846.21,5392710.166,16865,129405,UNKNOWN129405,CANTON,MN,55922,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.52814902,-91.95017094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10385580.4,5516040.363,16866,129406,UNKNOWN129406,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.32606135,-93.29525606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10385506.35,5566450.035,16867,129407,UNKNOWN129407,LAKEVILLE,MN,55044,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.6491156,-93.29459084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10385382.39,5507238.562,16868,129408,UNKNOWN129408,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.26947087,-93.29347729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,69,N,N
-10385405.09,5507093.714,16869,129409,UNKNOWN129409,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.26853912,-93.29368122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,69,Y,N
-10385274.05,5581989.662,16870,129410,COLONIAL HILLS,BURNSVILLE,MN,55337,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.74834168,-93.2925041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,N,N
-10385140.01,5517447.432,16871,129411,UNKNOWN129411,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.33510293,-93.29130003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,-999999,N,N
-10384579.9,5572341.146,16872,129413,UNKNOWN129413,LAKEVILLE,MN,55044,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.68675247,-93.2862684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10384370.78,5643146.745,16873,129414,UNKNOWN129414,COON RAPIDS,MN,55433,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.13720002,-93.28438987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,11,345,-999999,N,N
-10383837.57,5618741.966,16874,129416,UNKNOWN129416,MINNEAPOLIS,MN,55405,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.98234163,-93.27959993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,-999999,-999999,N,N
-10383804.06,5513852.963,16875,129417,UNKNOWN129417,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.31200273,-93.27929896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10382780.25,5619380.48,16876,129420,TAP129420,MINNEAPOLIS,MN,55401,TAP,IN SERVICE,HENNEPIN,27053,USA,44.98639861,-93.27010193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,12/20/2018 0:00,2,115,115,N,N
-10382436.74,5482385.61,16877,129421,UNKNOWN129421,OWATONNA,MN,55060,SUBSTATION,IN SERVICE,STEELE,27147,USA,44.10938637,-93.26701607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10382390.86,5648567.904,16878,129422,UNKNOWN129422,COON RAPIDS,MN,55448,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.17154258,-93.26660396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10382278.77,5478269.206,16879,129423,UNKNOWN129423,OWATONNA,MN,55060,SUBSTATION,IN SERVICE,STEELE,27147,USA,44.08282954,-93.26559699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,161,-999999,Y,N
-10382217.84,5510303.649,16880,129424,UNKNOWN129424,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.28918379,-93.2650497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10381541.89,5575415.695,16881,129425,UNKNOWN129425,LAKEVILLE,MN,55044,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.70638531,-93.25897753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10380939.7,5587963.932,16882,129428,UNKNOWN129428,BURNSVILLE,MN,55337,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.78644428,-93.25356793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10380257.63,5618200.149,16883,129431,UNKNOWN129431,MINNEAPOLIS,MN,55454,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.97889882,-93.24744085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10379944.76,5636449.846,16884,129432,UNKNOWN129432,FRIDLEY,MN,55432,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.0947472,-93.2446303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10379662.73,5501463.463,16885,129433,UNKNOWN129433,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.23231069,-93.24209675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10379384.95,5613941.046,16886,129434,HIAWATHA,MINNEAPOLIS,MN,55407,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.95182845,-93.23960139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Files/PDF/Projects/MN/Hiawatha/HP_final_route_substation_locations.pdf",7/29/2015 0:00,IMAGERY,12/20/2018 0:00,4,115,115,N,N
-10378769.55,5645793.094,16887,129436,UNKNOWN129436,BLAINE,MN,55434,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.153967,-93.2340732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
-10378384.56,5478145.463,16888,129438,UNKNOWN129438,OWATONNA,MN,55060,SUBSTATION,IN SERVICE,STEELE,27147,USA,44.08203103,-93.23061474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,N,N
-10378149.32,5565912.707,16889,129439,UNKNOWN129439,LAKEVILLE,MN,55044,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.64568153,-93.22850154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10378039.45,5588650.135,16890,129440,UNKNOWN129440,SAINT PAUL,MN,55122,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.79081913,-93.22751461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10377842.94,5618519.655,16891,129442,UNKNOWN129442,MINNEAPOLIS,MN,55455,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.98092905,-93.22574927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10377111.87,5573223.732,16892,129443,UNKNOWN129443,LAKEVILLE,MN,55044,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.69238899,-93.21918195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10376734.08,5711028.319,16893,129445,UNKNOWN129445,CAMBRIDGE,MN,55008,SUBSTATION,IN SERVICE,ISANTI,27059,USA,45.56573092,-93.21578822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10375426.96,5478015.39,16894,129449,UNKNOWN129449,OWATONNA,MN,55060,SUBSTATION,IN SERVICE,STEELE,27147,USA,44.08119167,-93.2040462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10374344.08,5579526.313,16895,129452,UNKNOWN129452,SAINT PAUL,MN,55124,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.73262366,-93.1943185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10373965.76,5471311.365,16896,129453,UNKNOWN129453,OWATONNA,MN,55060,SUBSTATION,IN SERVICE,STEELE,27147,USA,44.03791417,-93.19091998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10373491.76,5533400.923,16897,129455,UNKNOWN129455,NORTHFIELD,MN,55057,SUBSTATION,IN SERVICE,RICE,27131,USA,44.43751982,-93.18666193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10372726.58,5577047.41,16898,129459,UNKNOWN129459,SAINT PAUL,MN,55124,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.71680208,-93.17978825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10371163.5,5565911.233,16899,129461,UNKNOWN129461,FARMINGTON,MN,55024,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.64567211,-93.16574684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,69,Y,Y
-10371195.93,5589736.118,16900,129463,UNKNOWN129463,SAINT PAUL,MN,55122,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.79774207,-93.16603819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,115,69,N,Y
-10370786.56,5536735.59,16901,129464,NORTHFIELD,NORTHFIELD,MN,55057,SUBSTATION,IN SERVICE,RICE,27131,USA,44.45890479,-93.16236075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,3,69,69,N,N
-10370116.73,5565239.378,16902,129467,FARMINGTON,FARMINGTON,MN,55024,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.64137798,-93.15634353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,3,69,69,N,N
-10369255.43,6003108.72,16903,129471,UNKNOWN129471,PENGILLY,MN,55775,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.37262043,-93.14860639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,115,115,N,N
-10368387.84,5749864.758,16904,129472,UNKNOWN129472,GRASSTON,MN,55030,SUBSTATION,IN SERVICE,PINE,27115,USA,45.80944314,-93.14081266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10367898.05,5590948.335,16905,129473,UNKNOWN129473,SAINT PAUL,MN,55123,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.80546875,-93.13641278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10365582.28,5593158.894,16906,129477,UNKNOWN129477,SAINT PAUL,MN,55123,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.8195562,-93.1156099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
-10365491.62,5583171.554,16907,129479,UNKNOWN129479,ROSEMOUNT,MN,55068,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.75588153,-93.11479547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10364926.93,5610755.438,16908,129480,UNKNOWN129480,SAINT PAUL,MN,55107,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.93157273,-93.10972284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,-999999,N,N
-9616382.447,5188439.377,16909,129482,HAGAR,BENTON HARBOR,MI,49022,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.18305246,-86.3854333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/WestValley/docs/WestValley_FactSheet_V4.pdf",7/17/2015 0:00,IMAGERY,4/17/2020 0:00,1,-999999,-999999,Y,Y
-9602397.475,5190232.735,16910,129483,UNKNOWN129483,WATERVLIET,MI,49098,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.1949889,-86.25980416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,7/17/2015 0:00,1,-999999,-999999,N,N
-9592647.134,5192658.695,16911,129484,HARTFORD,HARTFORD,MI,49057,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.2111323,-86.17221536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/EastValley/docs/EastValley_FactSheet_V3.pdf",7/17/2015 0:00,IMAGERY,4/17/2020 0:00,6,138,-999999,N,N
-9777271.871,5288211.458,16912,129486,ELM ROAD,MILWAUKEE,WI,53214,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.84369925,-87.83072759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/20/2015 0:00,IMAGERY,9/13/2018 0:00,4,230,230,N,N
-9799963.433,5313618.735,16913,129487,WEST JUNCTION,MILWAUKEE,WI,53227,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.01081887,-88.03456936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/20/2015 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-8058533.832,5026043.652,16914,129488,UNKNOWN129488,SOUTHOLD TOWN OF,NY,11944,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,41.09282951,-72.39104109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,3,-999999,-999999,Y,Y
-8076127.931,5010521.774,16915,129490,UNKNOWN129490,SOUTHOLD TOWN OF,NY,11952,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.98766059,-72.54909157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,-999999,-999999,Y,Y
-8119504.401,4985747.491,16916,129497,UNKNOWN129497,YAPHANK,NY,11980,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81945371,-72.93874903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,6,138,138,Y,Y
-8134178.756,4985231.529,16917,129500,UNKNOWN129500,HOLBROOK,NY,11741,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.815946,-73.070571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,8,138,-999999,Y,N
-8227547.044,4981076.665,16918,129504,WEST ASTORIA,NEW YORK,NY,11105,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.78769286,-73.9093126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/ARCHIVE/AppxB.pdf",7/20/2015 0:00,IMAGERY,4/4/2018 0:00,6,138,-999999,Y,N
-8226889.288,4980509.397,16919,129505,EAST ASTORIA,NEW YORK,NY,11105,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.7838345,-73.90340388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,4/4/2018 0:00,5,345,-999999,Y,N
-9558264.831,5192942.84,16920,129511,ALMENA,ANTWERP TWP,MI,49079,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.21302286,-85.86335387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/EastValley/docs/EastValley_FactSheet_V3.pdf",7/20/2015 0:00,IMAGERY,4/17/2020 0:00,3,69,-999999,N,N
-9548054.975,5193210.086,16921,129512,UNKNOWN129512,MATTAWAN,MI,49071,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.21480093,-85.77163717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,-999999,-999999,N,N
-9547116.694,5182218.611,16922,129513,UNKNOWN129513,PRAIRIE RONDE TWP,MI,49087,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.14163009,-85.76320846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,-999999,-999999,N,N
-9532371.228,5177569.915,16923,129514,SCHOOLCRAFT,SCHOOLCRAFT,MI,49087,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.11065799,-85.63074768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/Vicksburg-Schoolcraft/",7/20/2015 0:00,IMAGERY,4/17/2020 0:00,3,69,-999999,Y,N
-9538694.557,5186868.741,16924,129515,UNKNOWN129515,SCHOOLCRAFT,MI,49087,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.17259658,-85.68755111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,-999999,-999999,N,N
-9584484.028,5160174.725,16925,129516,UNKNOWN129516,DOWAGIAC,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,41.99462764,-86.09888492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,-999999,-999999,N,N
-9584563.8,5159550.042,16926,129517,UNKNOWN129517,DOWAGIAC,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,41.99045691,-86.09960153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,-999999,-999999,N,N
-9584895.588,5159089.666,16927,129518,UNKNOWN129518,DOWAGIAC,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,41.987383,-86.10258203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,-999999,-999999,N,N
-9596946.103,5158219.533,16928,129519,UNKNOWN129519,DOWAGIAC,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,41.98157276,-86.21083365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,-999999,-999999,N,N
-9606973.831,5158812.201,16929,129520,UNKNOWN129520,EAU CLAIRE,MI,49111,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.98553031,-86.30091427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,-999999,-999999,N,N
-9622045.294,5166836.247,16930,129521,UNKNOWN129521,SAINT JOSEPH,MI,49085,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.03908673,-86.43630352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,-999999,-999999,N,N
-9613428.618,5156054.886,16931,129522,UNKNOWN129522,BERRIEN SPRINGS,MI,49103,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.96711623,-86.3588986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,-999999,-999999,N,N
-9573254.576,5147875.131,16932,129523,UNKNOWN129523,CASSOPOLIS,MI,49031,SUBSTATION,IN SERVICE,CASS,26027,USA,41.91245832,-85.99800905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,1,69,69,Y,Y
-9574777.786,5146444.261,16933,129524,STONE LAKE,CASSOPOLIS,MI,49031,SUBSTATION,IN SERVICE,CASS,26027,USA,41.90289229,-86.01169227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/michigan/CassCounty/",7/21/2015 0:00,IMAGERY,4/16/2020 0:00,2,69,69,N,N
-9655661.628,5129604.825,16934,129525,NEW BUFFALO,NEW BUFFALO,MI,49117,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.79020522,-86.73828419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/NewBuffalo/docs/NewBuffalo_FactSheet_V12.pdf",7/21/2015 0:00,IMAGERY,2/20/2019 0:00,2,69,69,Y,Y
-9640972.426,5131138.529,16935,129526,UNKNOWN129526,THREE OAKS,MI,49128,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.80047676,-86.60632884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-9647402.055,5138523.29,16936,129527,UNKNOWN129527,LAKESIDE,MI,49116,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.84991102,-86.66408718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,69,69,Y,Y
-9636348.323,5151954.757,16937,129528,UNKNOWN129528,BRIDGMAN,MI,49106,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.93972462,-86.56478982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,69,69,Y,Y
-9608724.044,5134088.433,16938,129529,UNKNOWN129529,NILES,MI,49120,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.82022827,-86.3166367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,69,69,Y,Y
-9613589.529,5134188.804,16939,129530,UNKNOWN129530,BUCHANAN,MI,49107,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.82090021,-86.36034409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,69,69,Y,Y
-9587252.038,5193187.299,16940,129531,UNKNOWN129531,HARTFORD TWP,MI,49057,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.21464932,-86.12375038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,2,69,69,N,N
-9564687.453,5192245.134,16941,129532,UNKNOWN129532,PAW PAW TWP,MI,49079,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.20838058,-85.92104927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,2,69,69,N,N
-9601006.617,5222683.773,16942,129533,UNKNOWN129533,SOUTH HAVEN,MI,49090,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.41059082,-86.24730987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,-999999,-999999,Y,Y
-8207684.814,4956315.428,16943,129540,UNKNOWN129540,CEDARHURST,NY,11516,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.61906673,-73.73088716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-8199582.701,4952646.295,16944,129542,UNKNOWN129542,LONG BEACH,NY,11561,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.59404332,-73.65810464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,-999999,-999999,N,N
-8199959.071,4952611.238,16945,129543,UNKNOWN129543,LONG BEACH,NY,11561,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.59380418,-73.66148563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,-999999,-999999,N,N
-8185583.727,4969165.869,16946,129546,UNKNOWN129546,HEMPSTEAD TOWN OF,NY,11710,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.70663262,-73.53234972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-8192764.004,4961875.499,16947,129549,UNKNOWN129549,FREEPORT,NY,11520,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.65696846,-73.59685124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,69,69,Y,Y
-8197446.08,4962084.255,16948,129551,UNKNOWN129551,ROCKVILLE CENTRE,NY,11570,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.65839108,-73.63891105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,-999999,Y,N
-8199004.479,4962044.568,16949,129553,UNKNOWN129553,ROCKVILLE CENTRE,NY,11570,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.65812062,-73.65291038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,0,-999999,-999999,N,N
-8198396.317,4986620.484,16950,129555,UNKNOWN129555,NORTH HEMPSTEAD TOWN OF,NY,11547,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.82538823,-73.64744717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,-999999,-999999,N,N
-8198195.498,4987772.085,16951,129556,SHORE RD,GLEN HEAD,NY,11545,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.8332159,-73.64564318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,4/3/2018 0:00,3,345,-999999,N,N
-8200814.349,4977554.915,16952,129558,UNKNOWN129558,NORTH HEMPSTEAD TOWN OF,NY,11576,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.76373549,-73.66916872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,-999999,Y,N
-8204551.861,4976091.237,16953,129559,UNKNOWN129559,NEW YORK,NY,11040,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.753776,-73.70274336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,-999999,-999999,N,N
-9818956.35,5332675.571,16954,129563,SUSSEX,SUSSEX,WI,53089,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.13587003,-88.20518563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/24/2015 0:00,IMAGERY,9/13/2018 0:00,3,138,138,N,N
-9816477.268,5366982.289,16955,129564,PLEASANT VALLEY,JACKSON TOWN OF,WI,53095,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.36034779,-88.18291566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/24/2015 0:00,IMAGERY,9/13/2018 0:00,2,138,138,N,N
-8267063.829,5431140.284,16956,129565,UNKNOWN129565,INDIAN LAKE,NY,12842,SUBSTATION,IN SERVICE,HAMILTON,36041,USA,43.7779292,-74.26429793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,-999999,-999999,Y,Y
-8231241.831,5604414.747,16957,129567,UNKNOWN129567,CHURUBUSCO,NY,12923,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.89123413,-73.94250344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,3,230,-999999,Y,N
-8209298.381,5242122.198,16958,129569,UNKNOWN129569,CASTLETON ON HUDSON,NY,12033,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.53938438,-73.74538208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,115,-999999,Y,N
-8111310.991,5006389.186,16959,129570,UNKNOWN129570,SHOREHAM,NY,11786,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.9596318,-72.86514638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,69,-999999,Y,N
-8189692.322,4960041.382,16960,129571,UNKNOWN129571,FREEPORT,NY,11520,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.64446808,-73.56925785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,0,-999999,-999999,N,N
-8231223.902,5053241.906,16961,129572,UNKNOWN129572,PEEKSKILL,NY,10566,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.27670666,-73.94234238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,138,138,Y,Y
-8794605.962,5324516.809,16962,129573,UNKNOWN129573,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.08236339,-79.00328954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,115,-999999,Y,N
-8192040.595,4972092.915,16963,129574,UNKNOWN129574,HEMPSTEAD TOWN OF,NY,11530,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.72656211,-73.59035275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,0,-999999,-999999,N,N
-8140697.13,5000211.748,16964,129577,UNKNOWN129577,STONY BROOK,NY,11790,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.91771186,-73.12912655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,-999999,-999999,N,N
-10361497.97,6006141.724,16965,129584,UNKNOWN129584,KEEWATIN,MN,55753,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.3910689,-93.07891996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10359871.81,5589781.345,16966,129586,UNKNOWN129586,INVER GROVE HEIGHTS,MN,55077,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.79803037,-93.06431184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,-999999,N,Y
-10359784.05,6009676.215,16967,129587,UNKNOWN129587,SAINT PAUL,MN,55127,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.41255956,-93.06352352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,115,N,N
-10359146.68,5631523.401,16968,129588,UNKNOWN129588,SAINT PAUL,MN,55127,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.06349742,-93.05779795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10357337.14,5587382.88,16969,129590,UNKNOWN129590,INVER GROVE HEIGHTS,MN,55077,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.78273957,-93.04154256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,345,-999999,N,N
-10357010.17,5587371.501,16970,129593,UNKNOWN129593,INVER GROVE HEIGHTS,MN,55077,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.78266701,-93.03860536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10414902.3,5668459.242,16971,129594,UNKNOWN129594,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.29737515,-93.5586592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,69,-999999,N,N
-10412819.75,5664678.11,16972,129596,UNKNOWN129596,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.27347717,-93.53995132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10412680.16,5589691.376,16973,129597,UNKNOWN129597,SHAKOPEE,MN,55379,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.79745686,-93.5386974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10412349.45,5980319.883,16974,129598,UNKNOWN129598,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.2337991,-93.53572658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,-999999,N,N
-10412153.41,5980324.732,16975,129599,UNKNOWN129599,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.23382868,-93.53396549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10411564.82,5985502.053,16976,129600,UNKNOWN129600,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.26539902,-93.52867813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,-999999,N,N
-10411360.63,5978216.073,16977,129601,UNKNOWN129601,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.22096507,-93.52684386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10410905.38,5609549.404,16978,129602,UNKNOWN129602,WAYZATA,MN,55391,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.92390229,-93.52275423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10410757.45,5477409.714,16979,129603,UNKNOWN129603,WASECA,MN,56093,SUBSTATION,IN SERVICE,WASECA,27161,USA,44.07728306,-93.52142536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,161,69,Y,N
-10410708.44,5582653.988,16980,129604,UNKNOWN129604,SHAKOPEE,MN,55379,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.75257985,-93.52098512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10410024.94,5980456.545,16981,129605,UNKNOWN129605,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.23463268,-93.51484511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10409850.52,5477047.403,16982,129606,WASECA,WASECA,MN,56093,SUBSTATION,IN SERVICE,WASECA,27161,USA,44.07494483,-93.51327823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,N,N
-10409421.55,5477018.73,16983,129607,UNKNOWN129607,WASECA,MN,56093,SUBSTATION,IN SERVICE,WASECA,27161,USA,44.07475978,-93.50942477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10408778.53,5979905.893,16984,129608,UNKNOWN129608,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.23127385,-93.50364842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,115,N,N
-10408533.15,5634113.489,16985,129610,UNKNOWN129610,OSSEO,MN,55311,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.07992918,-93.50144416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10406357.21,5894017.371,16986,129611,UNKNOWN129611,PALISADE,MN,56469,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.70476945,-93.48189732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10405382.07,5587031.294,16987,129612,UNKNOWN129612,SHAKOPEE,MN,55379,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.78049778,-93.47313754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,-999999,-999999,Y,Y
-10404363.7,5643470.059,16988,129614,UNKNOWN129614,OSSEO,MN,55369,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.13924877,-93.46398935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,7,345,115,N,N
-10404346.14,5606552.79,16989,129615,GLEN LAKE,MINNETONKA,MN,55345,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.90483923,-93.46383159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,3/3/2020 0:00,1,-999999,-999999,N,N
-10403302.91,5628788.291,16990,129617,PLYMOUTH,PLYMOUTH,MN,55446,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.0461405,-93.45446009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Files/PDF/Projects/MN/Transmission-Plymouth-Modified-Alternative-C-Map.pdf",7/29/2015 0:00,IMAGERY,12/20/2018 0:00,2,69,69,Y,Y
-10402382.57,5500398.928,16991,129618,MORRISTOWN,MORRISTOWN,MN,55052,SUBSTATION,IN SERVICE,RICE,27131,USA,44.22545832,-93.44619258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,N,N
-10401789.12,5556717.91,16992,129619,UNKNOWN129619,WEBSTER,MN,55088,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.58688591,-93.44086144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10401712.44,5582738.641,16993,129620,UNKNOWN129620,SHAKOPEE,MN,55379,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.75311989,-93.44017266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10400795.02,5587939.04,16994,129622,UNKNOWN129622,SHAKOPEE,MN,55379,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.78628558,-93.43193133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,-999999,-999999,N,N
-10400248.01,5635374.498,16995,129624,UNKNOWN129624,OSSEO,MN,55369,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.08792743,-93.42701745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10398318.43,5421759.919,16996,129625,FREEBORN,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.71705648,-93.40968373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/minnesota-permitting/order-issuing-route-permit.pdf?sfvrsn=2",7/29/2015 0:00,IMAGERY,11/29/2018 0:00,3,161,161,N,N
-10398030.15,5480175.506,16997,129627,UNKNOWN129627,WASECA,MN,56093,SUBSTATION,IN SERVICE,WASECA,27161,USA,44.09512945,-93.40709406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10398013.3,5450896.197,16998,129628,UNKNOWN129628,NEW RICHLAND,MN,56072,SUBSTATION,IN SERVICE,WASECA,27161,USA,43.90593026,-93.40694274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10397936.4,5639704.39,16999,129629,UNKNOWN129629,OSSEO,MN,55369,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.11538227,-93.40625195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10397864.8,5484555.194,17000,129630,WASECA,WASECA,MN,56093,SUBSTATION,IN SERVICE,STEELE,27147,USA,44.12337856,-93.40560875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,3,69,69,N,N
-10397343.75,5575055.851,17001,129631,UNKNOWN129631,PRIOR LAKE,MN,55372,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.70408783,-93.40092808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10397017.91,5599772.363,17002,129632,UNKNOWN129632,BLOOMINGTON,MN,55439,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.86168197,-93.39800096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10396395.2,6206207.508,17003,129633,UNKNOWN129633,INTERNATIONAL FALLS,MN,56649,SUBSTATION,IN SERVICE,KOOCHICHING,27071,USA,48.59374528,-93.39240712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10395229.54,5581615.02,17004,129635,PRIOR LAKE,PRIOR LAKE,MN,55372,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.74595146,-93.38193578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,N,N
-10393717.26,5410702.033,17005,129636,SOUTH BROADWAY,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.64521819,-93.36835076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-10392870.09,5615711.861,17006,129638,UNKNOWN129638,ST LOUIS PARK,MN,55426,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.9630851,-93.36074048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10392730.02,5652555.614,17007,129639,UNKNOWN129639,COON RAPIDS,MN,55448,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.19679116,-93.35948221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10392597.72,5583005.041,17008,129641,UNKNOWN129641,SAVAGE,MN,55378,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.75481933,-93.35829376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,69,N,N
-10391911.93,5590712.522,17009,129642,UNKNOWN129642,BLOOMINGTON,MN,55437,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.80396575,-93.3521332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,Y,Y
-10391850.3,5993728.44,17010,129643,UNKNOWN129643,BOVEY,MN,55709,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.31552331,-93.35157955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10390892.48,5500484.102,17011,129644,UNKNOWN129644,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.22600662,-93.34297532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10390330.98,5557488.22,17012,129645,UNKNOWN129645,LAKEVILLE,MN,55044,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.59181389,-93.33793126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10389460.82,5628641.087,17013,129648,UNKNOWN129648,BROOKLYN CENTER,MN,55429,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.0452062,-93.33011452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10388952.35,5586734.645,17014,129649,UNKNOWN129649,BURNSVILLE,MN,55337,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.77860621,-93.32554682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10388875.83,5581078.683,17015,129650,UNKNOWN129650,BURNSVILLE,MN,55306,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.74252945,-93.32485942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10388325.41,5639013.716,17016,129651,UNKNOWN129651,BROOKLYN PARK,MN,55443,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.11100375,-93.31991494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10387778.55,5643827.433,17017,129652,UNKNOWN129652,BROOKLYN PARK,MN,55444,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.14151326,-93.31500239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10387630.91,5979656.601,17018,129653,BLACKBERRY,BOVEY,MN,55709,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.22975317,-93.31367612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.greatnortherntransmissionline.com/about.html",7/29/2015 0:00,IMAGERY,12/19/2018 0:00,10,230,-999999,N,Y
-10387043.07,5648459.242,17019,129654,UNKNOWN129654,COON RAPIDS,MN,55433,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.17085442,-93.3083955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,7,230,69,Y,Y
-10386910.32,5650257.415,17020,129656,UNKNOWN129656,COON RAPIDS,MN,55448,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.18224125,-93.30720299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
