X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10386616.22,5523056.652,17021,129657,UNKNOWN129657,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.37113296,-93.30456099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10386066.14,5413908.206,17022,129658,UNKNOWN129658,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.66605616,-93.29961959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10385669.87,5558565.322,17023,129659,UNKNOWN129659,LAKEVILLE,MN,55044,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.59870386,-93.29605978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,-999999,N,N
-10459550.13,5487990.072,17024,129660,UNKNOWN129660,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.14552418,-93.95973746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10457322.14,5491748.934,17025,129661,UNKNOWN129661,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.16974909,-93.93972311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,69,N,N
-10454362.58,5498064.041,17026,129662,UNKNOWN129662,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.21042596,-93.9131369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10453967.87,5493468.69,17027,129663,UNKNOWN129663,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.18082916,-93.90959117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10453424.47,5538029.844,17028,129664,UNKNOWN129664,LE SUEUR,MN,56058,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.46720264,-93.9047097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10453367.34,5538021.144,17029,129665,UNKNOWN129665,LE SUEUR,MN,56058,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.46714686,-93.90419654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10453226.09,5714917.685,17030,129666,UNKNOWN129666,FOLEY,MN,56329,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.59018589,-93.90292768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10452032.42,5686582.886,17031,129668,UNKNOWN129668,BECKER,MN,55308,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.41178271,-93.89220475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10451506.45,5583488.361,17032,129670,UNKNOWN129670,NORWOOD YOUNG AMERICA,MN,55368,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.75790243,-93.88747983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,-999999,N,N
-10450810.48,5681638.433,17033,129671,UNKNOWN129671,BECKER,MN,55308,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.38059323,-93.88122786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10450648.61,5682618.732,17034,129672,UNKNOWN129672,BECKER,MN,55308,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.3867783,-93.87977374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,115,-999999,N,N
-10449671.24,5680280.145,17035,129673,UNKNOWN129673,BECKER,MN,55308,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.37202218,-93.87099384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10449437.81,5494654.926,17036,129674,UNKNOWN129674,MADISON LAKE,MN,56063,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.18847065,-93.86889695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10449298.78,5591530.179,17037,129675,UNKNOWN129675,YOUNG AMERICA,MN,55397,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.80917706,-93.86764804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10447863.73,5834980.037,17038,129676,UNKNOWN129676,DEERWOOD,MN,56444,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.33985837,-93.85475671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,69,Y,N
-10446928.9,5673757.394,17039,129677,MONTICELLO,MONTICELLO,MN,55362,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.33084426,-93.84635898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.capx2020.com/routemaps/MSC-7-9-2010/MSC_7.09.2010_Monticello_Township.pdf",7/29/2015 0:00,IMAGERY,12/19/2018 0:00,9,345,115,N,N
-10444289.8,5656133.576,17040,129678,UNKNOWN129678,BUFFALO,MN,55313,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.21943584,-93.82265156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10443164.98,5677300.124,17041,129680,UNKNOWN129680,BIG LAKE,MN,55309,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.35321312,-93.81254718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10442358.01,5638829.635,17042,129683,UNKNOWN129683,BUFFALO,MN,55313,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.10983672,-93.80529802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10437757.68,5996345.191,17043,129684,UNKNOWN129684,DEER RIVER,MN,56636,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.3314575,-93.76397254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,-999999,N,N
-10436842.83,5995545.44,17044,129685,UNKNOWN129685,DEER RIVER,MN,56636,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.32658808,-93.75575435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10433889.49,5624937.927,17045,129686,UNKNOWN129686,MAPLE PLAIN,MN,55359,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.02169729,-93.72922406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10433347.77,5673606.638,17046,129687,UNKNOWN129687,BIG LAKE,MN,55309,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.32989219,-93.72435769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10431532.46,5866958.244,17047,129688,UNKNOWN129688,AITKIN,MN,56431,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.53782063,-93.70805044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10429116.71,5635256.635,17048,129689,GREENFIELD,LORETTO,MN,55357,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.0871799,-93.68634936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-10426654.73,5672713.066,17049,129690,UNKNOWN129690,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.32424867,-93.66423307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10425283.16,5984723.222,17050,129691,UNKNOWN129691,BASS BROOK,MN,55721,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.26065106,-93.65191203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10424937.88,5984900.329,17051,129692,UNKNOWN129692,BASS BROOK,MN,55721,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.26173079,-93.64881032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,230,115,N,Y
-10423793.86,5741217.848,17052,129693,UNKNOWN129693,MILACA,MN,56353,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,45.75527265,-93.63853344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,230,69,N,Y
-10423416.93,5986176.872,17053,129694,UNKNOWN129694,COHASSET,MN,55721,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.26951256,-93.6351474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10423354.94,5672211.342,17054,129695,UNKNOWN129695,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.32107969,-93.63459054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10423349.97,5672306.12,17055,129696,UNKNOWN129696,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.32167834,-93.6345459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,69,-999999,N,N
-10422640.14,5569928.326,17056,129697,UNKNOWN129697,JORDAN,MN,55352,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.67134051,-93.6281694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,Y,N
-10419724.99,5936146.353,17057,129699,UNKNOWN129699,HILL CITY,MN,55748,SUBSTATION,INACTIVE,AITKIN,27001,USA,46.96367151,-93.60198213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,2/25/2020 0:00,0,-999999,-999999,N,N
-10419369.51,5588540.147,17058,129700,UNKNOWN129700,CHASKA,MN,55318,SUBSTATION,INACTIVE,CARVER,27019,USA,44.79011793,-93.59878885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,2/26/2020 0:00,0,-999999,-999999,N,N
-10417386.6,5589381.957,17059,129702,UNKNOWN129702,CHASKA,MN,55318,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.79548445,-93.58097599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/14/2015 0:00,3,-999999,-999999,N,N
-10417385.15,5671498.002,17060,129703,UNKNOWN129703,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.31657381,-93.58096304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10416661.83,5979781.034,17061,129705,UNKNOWN129705,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.23051222,-93.57446529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10415801.15,5498801.805,17062,129709,UNKNOWN129709,WATERVILLE,MN,56096,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.21517621,-93.56673369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10415642.16,5605800.872,17063,129710,UNKNOWN129710,EXCELSIOR,MN,55331,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.90005488,-93.56530549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10415626.59,5534168.384,17064,129711,UNKNOWN129711,MONTGOMERY,MN,56069,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.44244218,-93.56516556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,Y,N
-10535071.15,6004137.676,17065,129712,UNKNOWN129712,CASS LAKE,MN,56633,SUBSTATION,IN SERVICE,CASS,27021,USA,47.37887985,-94.63815434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,6,230,-999999,Y,N
-10535021.76,5764869.987,17066,129713,UNKNOWN129713,SWANVILLE,MN,56382,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.90332182,-94.63771069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10531897.14,6004630.568,17067,129714,UNKNOWN129714,CASS LAKE,MN,56633,SUBSTATION,IN SERVICE,CASS,27021,USA,47.38187798,-94.60964168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10530125.22,6227209.035,17068,129715,UNKNOWN129715,BAUDETTE,MN,56623,SUBSTATION,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.71836972,-94.59372427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10530075.16,5413757.775,17069,129716,UNKNOWN129716,WELCOME,MN,56181,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.66507862,-94.59327458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10527339.29,5578940.25,17070,129717,UNKNOWN129717,BUFFALO LAKE,MN,55314,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.72888351,-94.56869783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10526273.04,6216978.712,17071,129718,UNKNOWN129718,BAUDETTE,MN,56623,SUBSTATION,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.6577008,-94.55911959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,230,69,N,Y
-10523665.14,5641820.913,17072,129719,UNKNOWN129719,LITCHFIELD,MN,55355,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.12879785,-94.53569241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,N,N
-10520869.14,5930431.697,17073,129720,UNKNOWN129720,HACKENSACK,MN,56452,SUBSTATION,IN SERVICE,CASS,27021,USA,46.92862543,-94.51057548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,-999999,-999999,N,N
-10520548.2,5517830.598,17074,129721,UNKNOWN129721,NEW ULM,MN,56073,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.33756486,-94.50769245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10520374.17,5414536.478,17075,129722,UNKNOWN129722,FAIRMONT,MN,56031,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.67013866,-94.50612911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10520002.18,5644368.209,17076,129723,UNKNOWN129723,LITCHFIELD,MN,55355,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.1449397,-94.50278746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10517223.12,5517150.879,17077,129724,UNKNOWN129724,NEW ULM,MN,56073,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.33319745,-94.47782279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
-10515887.35,5520674.312,17078,129725,UNKNOWN129725,NEW ULM,MN,56073,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.35583304,-94.46582333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,6,115,69,N,N
-10514285.63,5413029.055,17079,129726,UNKNOWN129726,FAIRMONT,MN,56031,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.66034299,-94.45143487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,Y,N
-10509324.25,5894433.47,17080,129727,UNKNOWN129727,PINE RIVER,MN,56474,SUBSTATION,IN SERVICE,CASS,27021,USA,46.70733268,-94.406866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10509217.12,5894279.613,17081,129728,UNKNOWN129728,PINE RIVER,MN,56474,SUBSTATION,IN SERVICE,CASS,27021,USA,46.70638491,-94.40590367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,-999999,N,N
-10505323.53,5776194.564,17082,129729,UNKNOWN129729,LITTLE FALLS,MN,56345,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.97406795,-94.37092695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,-999999,-999999,N,N
-10504292.28,5548176.748,17083,129730,WINTHROP,WINTHROP,MN,55396,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.53221658,-94.36166305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,4/14/2020 0:00,4,69,69,Y,Y
-10504211.15,5839629.037,17084,129731,UNKNOWN129731,PILLAGER,MN,56473,SUBSTATION,IN SERVICE,CASS,27021,USA,46.36868285,-94.3609342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,69,N,N
-10503704.6,5602949.565,17085,129733,UNKNOWN129733,HUTCHINSON,MN,55350,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.88190881,-94.35638379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,-999999,-999999,N,N
-10502869.98,5604483.694,17086,129734,UNKNOWN129734,HUTCHINSON,MN,55350,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.89167291,-94.34888628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,69,-999999,N,N
-10501663,5592349.192,17087,129735,UNKNOWN129735,HUTCHINSON,MN,55350,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.81439653,-94.33804382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,230,-999999,N,N
-10496783.83,5643905.226,17088,129738,UNKNOWN129738,DASSEL,MN,55325,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.14200618,-94.29421352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10494048.12,5481440.138,17089,129741,UNKNOWN129741,LAKE CRYSTAL,MN,56055,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.10328775,-94.26963819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10493492.92,5711002.718,17090,129742,UNKNOWN129742,ST CLOUD,MN,56303,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.56556991,-94.2646507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10493203.66,5747455.605,17091,129743,UNKNOWN129743,ROYALTON,MN,56373,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.79435575,-94.26205229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10491879.22,5775547.4,17092,129744,UNKNOWN129744,LITTLE FALLS,MN,56345,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.97002746,-94.25015462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10489202.74,5710598.71,17093,129745,UNKNOWN129745,WAITE PARK,MN,56387,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.56302903,-94.22611137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10487474.01,5998176.234,17094,129746,UNKNOWN129746,BENA,MN,56626,SUBSTATION,IN SERVICE,CASS,27021,USA,47.34260442,-94.21058193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10486746.46,5939624.106,17095,129747,UNKNOWN129747,LONGVILLE,MN,56655,SUBSTATION,IN SERVICE,CASS,27021,USA,46.98498818,-94.20404624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10486614.44,5710095.179,17096,129748,UNKNOWN129748,ST CLOUD,MN,56303,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.55986208,-94.20286031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10483844.82,5709046.32,17097,129750,UNKNOWN129750,ST CLOUD,MN,56301,SUBSTATION,INACTIVE,STEARNS,27145,USA,45.5532647,-94.17798038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,3/13/2020 0:00,0,-999999,-999999,N,N
-10482068.51,5585336.7,17098,129753,UNKNOWN129753,GLENCOE,MN,55336,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.76969146,-94.16202353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,N,N
-10481827.77,5710551.59,17099,129754,UNKNOWN129754,ST CLOUD,MN,56303,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.56273268,-94.15986094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10481636.89,5429098.45,17100,129755,UNKNOWN129755,WINNEBAGO,MN,56098,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.76468424,-94.15814619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10480443.11,5428509.835,17101,129758,UNKNOWN129758,WINNEBAGO,MN,56098,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.76086547,-94.1474223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,-999999,N,N
-10479756.1,5712654.319,17102,129759,UNKNOWN129759,SAUK RAPIDS,MN,56379,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.57595594,-94.14125077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,115,-999999,N,N
-10477390.33,5696474.024,17103,129760,UNKNOWN129760,ST CLOUD,MN,56301,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.47412409,-94.11999875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-10473874.65,5425081.951,17104,129762,UNKNOWN129762,WINNEBAGO,MN,56098,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.73862148,-94.0884168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,161,-999999,N,N
-10471208.16,5481267.007,17105,129765,UNKNOWN129765,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.10217093,-94.06446331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,161,69,N,N
-10468300.7,5493927.158,17106,129769,UNKNOWN129769,MANKATO,MN,56003,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.18378263,-94.03834515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10464926.52,5657554.675,17107,129771,UNKNOWN129771,MAPLE LAKE,MN,55358,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.22842739,-94.00803445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,69,-999999,N,N
-10460966.02,5516646.446,17108,129773,UNKNOWN129773,ST PETER,MN,56082,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.32995611,-93.9724566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10460723.06,5520100.675,17109,129774,UNKNOWN129774,ST PETER,MN,56082,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.35214843,-93.97027408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10661338.52,5903021.188,17110,129775,UNKNOWN129775,DETROIT LAKES,MN,56501,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.76020688,-95.77243338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10660961.89,5707441.088,17111,129776,UNKNOWN129776,HANCOCK,MN,56244,SUBSTATION,IN SERVICE,STEVENS,27149,USA,45.54316622,-95.76905013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10660680,5914653.672,17112,129777,UNKNOWN129777,DETROIT LAKES,MN,56501,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.83174491,-95.76651779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10660175.36,5696034.193,17113,129778,UNKNOWN129778,HANCOCK,MN,56244,SUBSTATION,IN SERVICE,STEVENS,27149,USA,45.47135341,-95.76198456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10656015.08,5824389.334,17114,129781,UNKNOWN129781,BATTLE LAKE,MN,56515,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.27413768,-95.72461217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10655733.75,5612133.322,17115,129782,UNKNOWN129782,MONTEVIDEO,MN,56265,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.94033489,-95.72208488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10655455.3,5420958.908,17116,129783,UNKNOWN129783,READING,MN,56165,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.71185554,-95.71958356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,345,-999999,Y,N
-10655133.28,5420975.425,17117,129784,UNKNOWN129784,READING,MN,56165,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.71196279,-95.71669084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10654093.52,5614029.912,17118,129785,UNKNOWN129785,MONTEVIDEO,MN,56265,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.9523934,-95.70735048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10653253.25,5896277.511,17119,129786,UNKNOWN129786,FRAZEE,MN,56544,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.71869072,-95.6998022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,6,115,-999999,N,N
-10653258.18,5896940.24,17120,129787,UNKNOWN129787,FRAZEE,MN,56544,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.72277211,-95.6998465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10651138.14,5891756.229,17121,129788,UNKNOWN129788,FRAZEE,MN,56544,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.69083842,-95.68080183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10646704.91,5824377.765,17122,129789,UNKNOWN129789,CLITHERALL,MN,56524,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.27406584,-95.64097742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10646115.98,5672835.234,17123,129790,UNKNOWN129790,BENSON,MN,56215,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.32502028,-95.63568701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10645923.73,5673037.018,17124,129791,UNKNOWN129791,BENSON,MN,56215,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.32629472,-95.63395997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,115,69,N,Y
-10643154.83,5408884.75,17125,129792,UNKNOWN129792,WORTHINGTON,MN,56187,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.63340386,-95.60908655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,Y,N
-10642757.1,5881597.311,17126,129793,UNKNOWN129793,PERHAM,MN,56573,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.62820435,-95.6055137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,Y,Y
-10642595.48,5671212.746,17127,129795,UNKNOWN129795,BENSON,MN,56215,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.31477186,-95.60406185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,-999999,N,N
-10641302.74,5420741.49,17128,129796,UNKNOWN129796,WORTHINGTON,MN,56187,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.71044378,-95.59244894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,161,69,N,N
-10638966.2,5408756.549,17129,129797,UNKNOWN129797,WORTHINGTON,MN,56187,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.63257033,-95.57145947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
-10638901.12,5876245.373,17130,129798,UNKNOWN129798,PERHAM,MN,56573,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.59517818,-95.57087483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10634851.44,5591929.87,17131,129800,UNKNOWN129800,GRANITE FALLS,MN,56241,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.8117243,-95.53449595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,-999999,-999999,N,N
-10630153.64,5764008.349,17132,129802,UNKNOWN129802,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.89793536,-95.4922949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10627704.04,5832794.81,17133,129803,UNKNOWN129803,HENNING,MN,56551,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.32630438,-95.47028972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,230,69,N,N
-10627653.11,5827928.323,17134,129804,UNKNOWN129804,HENNING,MN,56551,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.29610767,-95.46983224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10625743.55,5420542.138,17135,129805,UNKNOWN129805,OKABENA,MN,56161,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.7091493,-95.45267839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,161,N,N
-10623846.73,6256210.64,17136,129807,UNKNOWN129807,WARROAD,MN,56763,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.88996087,-95.43563892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,230,230,N,N
-10622105.36,6027159.133,17137,129809,UNKNOWN129809,BAGLEY,MN,56621,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.51873153,-95.41999591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10621340.6,5837494.714,17138,129810,UNKNOWN129810,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.35545162,-95.41312597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,230,115,N,N
-10620758.57,5756780.457,17139,129811,UNKNOWN129811,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.85273019,-95.40789751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10618026.45,5763214.304,17140,129813,UNKNOWN129813,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.89297099,-95.38335444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10616234.3,5723881.001,17141,129814,UNKNOWN129814,GLENWOOD,MN,56334,SUBSTATION,IN SERVICE,POPE,27121,USA,45.64650354,-95.3672553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
-10616144.89,5760468.832,17142,129816,UNKNOWN129816,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.87580287,-95.36645213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10611984.24,6246613.823,17143,129817,UNKNOWN129817,WARROAD,MN,56763,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.83324525,-95.32907636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,230,69,N,N
-10610964.11,5650226.525,17144,129819,UNKNOWN129819,KERKHOVEN,MN,56252,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.18204567,-95.31991244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10610464.22,6257418.509,17145,129820,UNKNOWN129820,WARROAD,MN,56763,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.89709462,-95.31542177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10610376.25,5769593.884,17146,129821,UNKNOWN129821,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.93284361,-95.31463155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10608281,5436008.998,17147,129822,UNKNOWN129822,HERON LAKE,MN,56137,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.80949972,-95.29580961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,161,69,N,N
-10601897.56,5590588.596,17148,129824,UNKNOWN129824,RENVILLE,MN,56284,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.80317588,-95.23846615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10600305.79,6004975.675,17149,129825,UNKNOWN129825,SHEVLIN,MN,56676,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.38397708,-95.22416708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10599895.9,5588928.616,17150,129826,UNKNOWN129826,RENVILLE,MN,56284,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.79259447,-95.22048494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10596273.05,5991865.59,17151,129828,UNKNOWN129828,SHEVLIN,MN,56676,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.30417692,-95.18794039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10592040.77,5756925.765,17152,129829,UNKNOWN129829,OSAKIS,MN,56360,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.85363935,-95.14992117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,69,N,Y
-10591298.38,5414514.16,17153,129831,LAKEFIELD JUNCTION,LAKEFIELD,MN,56150,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.66999364,-95.14325209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/minnesota-permitting/approved-route-maps.pdf?sfvrsn=2",7/29/2015 0:00,IMAGERY,11/29/2018 0:00,10,345,69,N,Y
-10591000.57,5414707.734,17154,129832,UNKNOWN129832,LAKEFIELD,MN,56150,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.67125143,-95.14057688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,345,-999999,Y,N
-10590150.88,5852441.566,17155,129833,UNKNOWN129833,WADENA,MN,56482,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.44804374,-95.13294397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10589717.11,5549709.47,17156,129834,UNKNOWN129834,REDWOOD FALLS,MN,56283,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.54203084,-95.12904736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10589502.58,5701258.182,17157,129835,UNKNOWN129835,BROOTEN,MN,56316,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.50425272,-95.12712023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
-10581392.56,5640680.423,17158,129838,UNKNOWN129838,WILLMAR,MN,56201,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.12156925,-95.05426661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,-999999,N,N
-10578129.27,5641573.01,17159,129842,UNKNOWN129842,WILLMAR,MN,56201,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.12722668,-95.02495201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10576900.47,6027847.688,17160,129844,UNKNOWN129844,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.52290866,-95.01391354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10574713.27,5586692.545,17161,129846,UNKNOWN129846,OLIVIA,MN,56277,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.77833776,-94.99426556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10574199.57,5804815.496,17162,129847,UNKNOWN129847,CLARISSA,MN,56440,SUBSTATION,IN SERVICE,TODD,27153,USA,46.15246437,-94.98965089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-10573549.75,5408644.799,17163,129848,UNKNOWN129848,JACKSON,MN,56143,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.63184374,-94.98381352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,161,N,N
-10572996.66,5844966.27,17164,129849,UNKNOWN129849,VERNDALE,MN,56481,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.40175574,-94.97884502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10572651.82,5586423.46,17165,129850,UNKNOWN129850,OLIVIA,MN,56277,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.7766219,-94.97574726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10572396.88,5762737.64,17166,129851,UNKNOWN129851,LONG PRAIRIE,MN,56347,SUBSTATION,IN SERVICE,TODD,27153,USA,45.88999068,-94.97345711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10572191.23,5408248.414,17167,129852,UNKNOWN129852,JACKSON,MN,56143,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.62926643,-94.97160972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10563814.89,5585183.956,17168,129857,UNKNOWN129857,BIRD ISLAND,MN,55310,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.76871733,-94.89636377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,Y,N
-10563586.23,5914157.018,17169,129858,UNKNOWN129858,NEVIS,MN,56467,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.82869251,-94.89430965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10562637.3,6022878.679,17170,129860,UNKNOWN129860,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.4927566,-94.88578524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10562105.05,6033186.444,17171,129861,UNKNOWN129861,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.55528506,-94.88100397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10559364.71,6017675.66,17172,129862,UNKNOWN129862,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.46116598,-94.85638705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,Y,Y
-10558416.39,5780088.245,17173,129863,UNKNOWN129863,LONG PRAIRIE,MN,56347,SUBSTATION,IN SERVICE,TODD,27153,USA,45.99837143,-94.84786818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-9919923.99,5241652.687,17174,129866,PADDOCK,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.53627666,-89.11219337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/21/2015 0:00,IMAGERY,9/11/2018 0:00,6,345,69,N,Y
-9970669.877,5326009.213,17175,129867,CARDINAL,MIDDLETON,WI,53562,SUBSTATION,IN SERVICE,DANE,55025,USA,43.09215434,-89.56805144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/21/2015 0:00,IMAGERY,9/5/2018 0:00,5,345,-999999,N,N
-9970825.627,5326276.906,17176,129868,WEST MIDDLETON,MIDDLETON,WI,53562,SUBSTATION,IN SERVICE,DANE,55025,USA,43.09391038,-89.56945056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/21/2015 0:00,IMAGERY,9/5/2018 0:00,5,69,-999999,N,N
-10185837.86,5596200.362,17177,129869,UNKNOWN129869,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.83893324,-91.50093829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,345,161,N,N
-9877345.766,5290060.452,17178,129871,UNIVERSITY (WE),WHITEWATER,WI,53190,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,42.85587654,-88.72970668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/23/2015 0:00,IMAGERY,9/13/2018 0:00,3,138,138,N,N
-8893119.023,4722036.608,17179,129872,UNKNOWN129872,BELINGTON,WV,26250,SUBSTATION,IN SERVICE,BARBOUR,54001,USA,39.00254835,-79.88824742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8900986.158,4769845.178,17180,129873,UNKNOWN129873,GRAFTON,WV,26354,SUBSTATION,IN SERVICE,TAYLOR,54091,USA,39.33551065,-79.95891909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9533062.187,5230064.798,17181,129879,UNKNOWN129879,GUNPLAIN TWP,MI,49080,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.45952664,-85.63695467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,-999999,-999999,N,N
-9536344.665,5287466.994,17182,129881,UNKNOWN129881,BYRON TWP,MI,49548,SUBSTATION,IN SERVICE,KENT,26081,USA,42.8387956,-85.66644167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,0,-999999,-999999,N,N
-9558835.418,5226343.04,17183,129882,UNKNOWN129882,GOBLES,MI,49055,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.43485635,-85.86847954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-9535448.271,5194791.331,17184,129883,UNKNOWN129883,KALAMAZOO,MI,49009,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.22532039,-85.65838923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,138,138,Y,Y
-9526202.068,5207281.171,17185,129884,UNKNOWN129884,KALAMAZOO,MI,49007,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.3083493,-85.57532917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-9526365.118,5207239.829,17186,129885,UNKNOWN129885,KALAMAZOO,MI,49007,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.30807465,-85.57679388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,-999999,-999999,N,N
-9518210.779,5230767.204,17187,129886,UNKNOWN129886,PRAIRIEVILLE TWP,MI,49080,SUBSTATION,IN SERVICE,BARRY,26015,USA,42.46418157,-85.5035422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,Y,Y
-9468224.828,5246845.463,17188,129887,UNKNOWN129887,KALAMO TWP,MI,49096,SUBSTATION,IN SERVICE,EATON,26045,USA,42.57063938,-85.05451076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,-999999,-999999,N,N
-9515902.589,5283300.187,17189,129888,UNKNOWN129888,CALEDONIA TWP,MI,49316,SUBSTATION,IN SERVICE,KENT,26081,USA,42.81134244,-85.48280738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-9518746.336,5210208.233,17190,129889,UNKNOWN129889,KALAMAZOO,MI,49048,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.32779176,-85.5083532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,-999999,Y,Y
-9501105.207,5211375.498,17191,129890,UNKNOWN129890,AUGUSTA,MI,49012,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.33554342,-85.34988024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-9523465.415,5201536.206,17192,129891,UNKNOWN129891,KALAMAZOO,MI,49001,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.27017199,-85.5507454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-9526166.551,5201084.264,17193,129892,UNKNOWN129892,KALAMAZOO,MI,49001,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.26716769,-85.57501012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-8196679.449,4971889.694,17194,129899,UNKNOWN129899,GARDEN CITY,NY,11530,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.72517862,-73.63202428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,69,-999999,Y,N
-8189270.174,4976720.598,17195,129903,UNKNOWN129903,NORTH HEMPSTEAD TOWN OF,NY,11590,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.75805863,-73.56546563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,-999999,-999999,N,N
-8186481.791,4979340.971,17196,129905,UNKNOWN129905,OYSTER BAY TOWN OF,NY,11801,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.77588655,-73.54041716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,-999999,-999999,N,N
-8180196.797,4969108.354,17197,129909,UNKNOWN129909,SEAFORD,NY,11783,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.70624095,-73.4839581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,69,69,Y,Y
-8181705.283,4975119.884,17198,129912,UNKNOWN129912,BETHPAGE,NY,11714,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.74716568,-73.49750905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,69,69,Y,Y
-8209817.493,4963507.611,17199,129913,UNKNOWN129913,NEW YORK,NY,11413,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.6680901,-73.75004533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,1,69,69,Y,Y
-8220059.741,5282682.753,17200,129917,UNKNOWN129917,REXFORD,NY,12148,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.80727342,-73.84205302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,-999999,-999999,N,N
-8259481.647,4956014.731,17201,129920,UNKNOWN129920,NEW YORK,NY,10314,SUBSTATION,IN SERVICE,RICHMOND,36085,USA,40.61701634,-74.19618602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,3,230,-999999,Y,N
-8167900.784,4992437.269,17202,129921,UNKNOWN129921,HUNTINGTON TOWN OF,NY,11740,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.86491663,-73.37350114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,2,138,-999999,Y,N
-8897341.973,4823976.154,17203,129926,UNKNOWN129926,MORGANTOWN,WV,26508,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.71060002,-79.92618283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,-999999,Y,N
-8895692.38,4810766.166,17204,129927,UNKNOWN129927,MORGANTOWN,WV,26508,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.61925106,-79.91136428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,-999999,Y,Y
-8865105.444,4791995.076,17205,129929,UNKNOWN129929,KINGWOOD,WV,26537,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.48923863,-79.63659715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,9/11/2015 0:00,4,138,138,Y,Y
-8872809.586,4790067.121,17206,129930,UNKNOWN129930,KINGWOOD,WV,26537,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.47587143,-79.70580464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
