X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9522139.317,5288725.446,17207,129931,UNKNOWN129931,CALEDONIA TWP,MI,49316,SUBSTATION,IN SERVICE,KENT,26081,USA,42.84708457,-85.53883286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,Y,Y
-9521267.209,5290797.429,17208,129932,UNKNOWN129932,CASCADE TWP,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.86072953,-85.53099858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,1,138,138,Y,Y
-9525964.14,5293088.135,17209,129933,UNKNOWN129933,GRAND RAPIDS,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.87581138,-85.57319183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,6,138,138,Y,Y
-9524319.752,5290935.878,17210,129934,UNKNOWN129934,WAYLAND,MI,49348,SUBSTATION,IN SERVICE,KENT,26081,USA,42.86164117,-85.55842004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,Y,Y
-9523902.787,5267966.893,17211,129935,UNKNOWN129935,WAYLAND,MI,49348,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.71021351,-85.55467438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,1,138,138,Y,Y
-9484403.024,5205697.305,17212,129936,UNKNOWN129936,BATTLE CREEK,MI,49015,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.29782626,-85.19984197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY,7/24/2015 0:00,1,138,138,Y,Y
-9386891.512,4522552.808,17213,129937,UNKNOWN129937,PAINT LICK,KY,40461,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.59630242,-84.32388116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,3,138,69,Y,Y
-9396164.522,4525651.078,17214,129938,UNKNOWN129938,PAINT LICK,KY,40461,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.61835143,-84.40718202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,69,69,Y,Y
-9394715.14,4556433.076,17215,129939,UNKNOWN129939,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.837058,-84.394162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,69,69,Y,Y
-9382100.304,4561570.845,17216,129940,UNKNOWN129940,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.873499,-84.280841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9376145.045,4548598.289,17217,129941,UNKNOWN129941,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.781453,-84.227344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,138,138,Y,Y
-9366802.083,4542993.941,17218,129942,UNKNOWN129942,WACO,KY,40385,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.74165218,-84.14341474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,3/7/2018 0:00,2,69,69,Y,Y
-9384704.289,4519167.331,17219,129943,UNKNOWN129943,BEREA,KY,40403,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.572202,-84.304233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,69,69,Y,Y
-9383143.701,4520548.197,17220,129944,UNKNOWN129944,BEREA,KY,40403,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.582033,-84.290214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9380398.897,4523805.211,17221,129945,UNKNOWN129945,BEREA,KY,40403,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.605216,-84.265557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9384774.191,4523313.607,17222,129946,UNKNOWN129946,BEREA,KY,40403,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.60171729,-84.30486094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9384527.848,4522409.585,17223,129947,UNKNOWN129947,BEREA,KY,40403,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.595283,-84.302648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9373980.378,4531176.307,17224,129948,UNKNOWN129948,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.65765582,-84.20789847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,69,69,Y,Y
-9378611.328,4543315.585,17225,129949,UNKNOWN129949,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.743937,-84.249499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,5,138,69,Y,Y
-9380437.191,4536573.594,17226,129950,UNKNOWN129950,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.69603,-84.265901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,-999999,Y,N
-9380613.075,4537963.095,17227,129951,UNKNOWN129951,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.705906,-84.267481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,-999999,Y,N
-9383990.136,4553165.66,17228,129952,UNKNOWN129952,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.8138736,-84.29781765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,138,138,Y,Y
-9385694.031,4542027.139,17229,129953,UNKNOWN129953,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.734784,-84.313124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,69,69,Y,Y
-9384417.308,4541974.073,17230,129954,UNKNOWN129954,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.734407,-84.301655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9384076.336,4544793.278,17231,129955,UNKNOWN129955,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.754433,-84.298592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,4,69,69,Y,Y
-9383163.516,4541985.897,17232,129956,UNKNOWN129956,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.734491,-84.290392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9382458.307,4543068.666,17233,129957,UNKNOWN129957,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.742183,-84.284057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9393039.336,4565739.491,17234,129958,UNKNOWN129958,LEXINGTON,KY,40515,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,37.903053,-84.379108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,69,69,Y,Y
-9403217.945,4568797.995,17235,129959,UNKNOWN129959,LEXINGTON,KY,40515,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,37.924729,-84.470544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-9402495.482,4574154.383,17236,129960,UNKNOWN129960,LEXINGTON,KY,40515,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,37.962675,-84.464054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,138,69,Y,Y
-9386564.438,4583678.383,17237,129961,UNKNOWN129961,LEXINGTON,KY,40509,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.030097,-84.320943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,5,345,138,Y,Y
-9802905.115,5327081.595,17238,129962,BUTLER,MILWAUKEE,WI,53225,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.09918876,-88.06099494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",7/23/2015 0:00,IMAGERY,9/11/2018 0:00,4,138,138,N,N
-9389142.255,5139213.27,17239,129963,UNKNOWN129963,HUDSON,MI,49247,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.85452786,-84.34409992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,-999999,-999999,N,N
-9440250.615,5181912.584,17240,129964,UNKNOWN129964,HOMER,MI,49245,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.13959164,-84.80321414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,-999999,-999999,N,N
-9388192.967,5172114.412,17241,129985,UNKNOWN129985,COLUMBIA TWP,MI,49233,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.07429122,-84.33557232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,0,-999999,-999999,N,N
-9391171.38,5191436.025,17242,129986,UNKNOWN129986,JACKSON,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.20299664,-84.36232786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,0,-999999,-999999,N,N
-9329894.459,5131432.925,17243,129987,UNKNOWN129987,RIGA TWP,MI,49276,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.80244821,-83.81186792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,1,-999999,-999999,N,N
-9310671.275,5132168.481,17244,129988,SAMARIA,BEDFORD TWP,MI,48182,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.80737364,-83.63918312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/beecher---samaria-transmission-line-rebuild/beecher---samaria_final.pdf",7/30/2015 0:00,IMAGERY,4/17/2020 0:00,2,138,138,N,N
-10690636.48,5451035.134,17245,130005,UNKNOWN130005,EDGERTON,MN,56128,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.90682948,-96.03562146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,Y,Y
-9411103.308,4575276.938,17246,130006,UNKNOWN130006,LEXINGTON,KY,40514,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,37.97062498,-84.54137942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,12,138,69,Y,Y
-9406524.357,4575777.684,17247,130007,UNKNOWN130007,LEXINGTON,KY,40517,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,37.974171,-84.500246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,69,69,Y,Y
-9422857.046,4585539.175,17248,130009,UNKNOWN130009,LEXINGTON,KY,40510,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.04326263,-84.64696504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,4,138,69,Y,Y
-9419904.954,4589830.374,17249,130010,UNKNOWN130010,LEXINGTON,KY,40510,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.07361503,-84.62044595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,6,345,138,Y,Y
-9411996.685,4590261.913,17250,130011,UNKNOWN130011,LEXINGTON,KY,40510,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.07666669,-84.54940476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,1,138,138,Y,Y
-9408598.416,4590670.471,17251,130012,HAEFLING,LEXINGTON,KY,40511,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.07955571,-84.51887759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://apps.lge-ku.com/oasis/TransOutageData/lgee_outages.csv",7/28/2015 0:00,IMAGERY,3/6/2018 0:00,9,138,-999999,N,N
-8456036.233,5465564.761,17252,130013,UNKNOWN130013,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.00079208,-75.96186591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,115,115,Y,Y
-10510564.15,5473210.575,17253,130035,UNKNOWN130035,MADELIA,MN,56062,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,44.05017764,-94.4180042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,-999999,N,N
-10464990.39,5495980.756,17254,130036,UNKNOWN130036,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.1970102,-94.00860811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,5,69,-999999,N,N
-10679168.31,5409485.82,17255,130037,UNKNOWN130037,ADRIAN,MN,56110,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.63731173,-95.93260115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,-999999,N,N
-7962894.476,5084694.687,17256,130049,UNKNOWN130049,KINGSTON,RI,2881,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.48870298,-71.53189813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,115,115,Y,Y
-7957949.143,5077664.913,17257,130050,UNKNOWN130050,WAKEFIELD,RI,2879,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.44138126,-71.48747345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7952071.598,5085153.122,17258,130051,UNKNOWN130051,NARRAGANSETT TOWN OF,RI,2882,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.49178779,-71.43467457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7973380.071,5116791.857,17259,130052,UNKNOWN130052,COVENTRY,RI,2816,SUBSTATION,IN SERVICE,KENT,44003,USA,41.70432975,-71.62609184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7967738.179,5109496.15,17260,130053,UNKNOWN130053,WEST GREENWICH,RI,2817,SUBSTATION,IN SERVICE,KENT,44003,USA,41.65538092,-71.57540986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,Y,Y
-7966545.837,5142225.727,17261,130054,UNKNOWN130054,SMITHFIELD TOWN OF,RI,2828,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.8746811,-71.56469887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7966523.467,5120668.702,17262,130055,UNKNOWN130055,HOPE,RI,2831,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.73032538,-71.56449791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7961227.06,5131450.498,17263,130059,UNKNOWN130059,JOHNSTON,RI,2919,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.80256588,-71.51691948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-7958833.793,5098573.565,17264,130060,UNKNOWN130060,NORTH KINGSTOWN TOWN OF,RI,2852,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.58202881,-71.4954204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7958460.943,5110868.911,17265,130061,UNKNOWN130061,EAST GREENWICH,RI,2818,SUBSTATION,IN SERVICE,KENT,44003,USA,41.66459398,-71.49207103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-7958122.997,5139745.017,17266,130062,UNKNOWN130062,JOHNSTON,RI,2919,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.8580857,-71.48903521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7957707.631,5118893.38,17267,130063,UNKNOWN130063,WARWICK,RI,2886,SUBSTATION,IN SERVICE,KENT,44003,USA,41.71842252,-71.48530392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7956309.933,5136097.64,17268,130068,UNKNOWN130068,JOHNSTON,RI,2919,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.83367771,-71.47274818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7956297.94,5119317.525,17269,130069,UNKNOWN130069,WARWICK,RI,2886,SUBSTATION,IN SERVICE,KENT,44003,USA,41.72126645,-71.47264045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7954378.642,5121492.744,17270,130071,UNKNOWN130071,CRANSTON,RI,2920,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.73584952,-71.4553991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7954331.41,5116407.99,17271,130072,UNKNOWN130072,WARWICK,RI,2886,SUBSTATION,IN SERVICE,KENT,44003,USA,41.70175521,-71.45497481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7952765.806,5120988.773,17272,130075,WARWICK,WARWICK,RI,2886,SUBSTATION,IN SERVICE,KENT,44003,USA,41.7324711,-71.44091075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,4/29/2020 0:00,0,-999999,-999999,N,N
-7951450.968,5100297.758,17273,130079,UNKNOWN130079,NORTH KINGSTOWN TOWN OF,RI,2852,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.59361341,-71.42909936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7950702.882,5129012.31,17274,130080,UNKNOWN130080,CRANSTON,RI,2910,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.78623658,-71.42237918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7950534.825,5099646.515,17275,130082,UNKNOWN130082,NORTH KINGSTOWN TOWN OF,RI,2852,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.58923805,-71.42086951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7949973.998,5138046.354,17276,130083,UNKNOWN130083,PROVIDENCE,RI,2904,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.84671952,-71.41583151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-7949056.052,5124753.484,17277,130084,UNKNOWN130084,WARWICK,RI,2888,SUBSTATION,IN SERVICE,KENT,44003,USA,41.75770392,-71.40758546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7924185.463,5107763.197,17278,130090,UNKNOWN130090,TIVERTON,RI,2878,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.6437486,-71.18416916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7922699.83,5107680.635,17279,130092,UNKNOWN130092,NORTH KINGSTOWN,RI,2852,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.64319436,-71.17082349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9278948.795,5144914.685,17280,130103,UNKNOWN130103,MONROE,MI,48161,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.89266478,-83.35421523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,3,120,-999999,Y,N
-9419976.093,4718658.937,17281,130104,UNKNOWN130104,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.978965,-84.621085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,69,69,Y,Y
-9418612.746,4719373.305,17282,130105,UNKNOWN130105,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.98395347,-84.60883785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,1/30/2018 0:00,9,345,69,Y,Y
-9423397.696,4702333.849,17283,130106,UNKNOWN130106,WALTON,KY,41094,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.86487033,-84.65182178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,1,138,138,Y,Y
-9430857.684,4718057.663,17284,130107,UNKNOWN130107,UNION,KY,41091,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.974766,-84.718836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,8,138,69,Y,Y
-9418363.964,4710278.393,17285,130108,UNKNOWN130108,WALTON,KY,41094,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.920417,-84.606603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,1,69,69,Y,Y
-9420174.241,4713171.037,17286,130109,UNKNOWN130109,WALTON,KY,41094,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.940631,-84.622865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,69,69,Y,Y
-9420245.597,4703024.65,17287,130110,UNKNOWN130110,WALTON,KY,41094,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.869702,-84.623506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,69,69,Y,Y
-9420776.591,4711207.601,17288,130111,UNKNOWN130111,WALTON,KY,41094,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.926911,-84.628276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,69,69,Y,Y
-9426593.175,4716956.627,17289,130112,UNKNOWN130112,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.96707627,-84.68052726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,138,138,Y,Y
-8353479.317,5315113.687,17290,130113,UNKNOWN130113,ILION,NY,13357,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.02063799,-75.04058146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,1,115,115,N,N
-10558103.9,5776536.798,17291,130114,UNKNOWN130114,LONG PRAIRIE,MN,56347,SUBSTATION,IN SERVICE,TODD,27153,USA,45.97620452,-94.84506105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10558064.3,5776652.98,17292,130115,UNKNOWN130115,LONG PRAIRIE,MN,56347,SUBSTATION,IN SERVICE,TODD,27153,USA,45.97692983,-94.84470529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,115,-999999,N,N
-10556563.55,5936934.765,17293,130116,UNKNOWN130116,NEVIS,MN,56467,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.96850478,-94.83122383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10548086.6,5942143.733,17294,130118,UNKNOWN130118,AKELEY,MN,56433,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,47.00042678,-94.75507409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10543187.03,5581437.361,17295,130122,UNKNOWN130122,HECTOR,MN,55342,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.74481796,-94.71106053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10542764.66,5943931.792,17296,130123,UNKNOWN130123,AKELEY,MN,56433,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,47.0113801,-94.7072663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10759441.16,5892506.43,17297,130125,UNKNOWN130125,SABIN,MN,56580,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.69546085,-96.65370438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,Y,Y
-10759437.69,6063266.918,17298,130126,UNKNOWN130126,CROOKSTON,MN,56716,SUBSTATION,IN SERVICE,POLK,27119,USA,47.73733177,-96.65367326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10755064.03,6067951.91,17299,130127,UNKNOWN130127,CROOKSTON,MN,56716,SUBSTATION,IN SERVICE,POLK,27119,USA,47.76562819,-96.614384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10752235.46,5823365.765,17300,130128,UNKNOWN130128,BRECKENRIDGE,MN,56520,SUBSTATION,IN SERVICE,WILKIN,27167,USA,46.26778173,-96.58897448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,-999999,-999999,N,N
-10744213.53,6205115.343,17301,130129,UNKNOWN130129,KARLSTAD,MN,56732,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.58725587,-96.51691229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10742831.04,5921623.252,17302,130130,UNKNOWN130130,GLYNDON,MN,56547,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.87456122,-96.50449321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10739247.84,5802496.41,17303,130131,UNKNOWN130131,CAMPBELL,MN,56522,SUBSTATION,IN SERVICE,WILKIN,27167,USA,46.1380308,-96.47230474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10736704.89,5669384.496,17304,130132,UNKNOWN130132,ORTONVILLE,MN,56278,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.30322152,-96.44946107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10736593.71,5669473.255,17305,130133,UNKNOWN130133,ORTONVILLE,MN,56278,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.30378233,-96.44846227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10736011.87,5671498.029,17306,130134,UNKNOWN130134,ORTONVILLE,MN,56278,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.31657398,-96.44323551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10735108.34,6142399.479,17307,130135,UNKNOWN130135,VIKING,MN,56760,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.21321308,-96.43511902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10735054.27,6142145.982,17308,130136,UNKNOWN130136,VIKING,MN,56760,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.21169562,-96.43463327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,-999999,N,N
-10729428.62,5622668.17,17309,130137,UNKNOWN130137,MARIETTA,MN,56257,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,45.00728333,-96.38409715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10718357.55,6036108.686,17310,130138,UNKNOWN130138,FERTILE,MN,56540,SUBSTATION,IN SERVICE,POLK,27119,USA,47.57299827,-96.28464411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10716451.8,5772153.18,17311,130140,UNKNOWN130140,NORCROSS,MN,56274,SUBSTATION,IN SERVICE,TRAVERSE,27155,USA,45.94883125,-96.26752447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10715984.05,5954404.251,17312,130141,UNKNOWN130141,ULEN,MN,56585,SUBSTATION,IN SERVICE,CLAY,27027,USA,47.07548739,-96.26332258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10715423.09,5938748.698,17313,130142,UNKNOWN130142,HITTERDAL,MN,56552,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.97962323,-96.2582834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10709136.81,5412224.548,17314,130143,UNKNOWN130143,LUVERNE,MN,56156,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.65511442,-96.20181276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,-999999,-999999,N,N
-10708002.39,6164171.201,17315,130144,UNKNOWN130144,MIDDLE RIVER,MN,56737,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.3433732,-96.19162213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10706676.23,6126002.828,17316,130145,UNKNOWN130145,THIEF RIVER FALLS,MN,56701,SUBSTATION,IN SERVICE,PENNINGTON,27113,USA,48.11496835,-96.17970903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,-999999,Y,N
-10706113.18,6124732.462,17317,130146,UNKNOWN130146,THIEF RIVER FALLS,MN,56701,SUBSTATION,IN SERVICE,PENNINGTON,27113,USA,48.10734877,-96.17465099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-10705744.95,6202851.99,17318,130147,UNKNOWN130147,STRATHCONA,MN,56759,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.57380487,-96.17134312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10701192.36,6002431.445,17319,130150,UNKNOWN130150,GARY,MN,56545,SUBSTATION,IN SERVICE,NORMAN,27107,USA,47.36849997,-96.13044651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10699642.31,5817545.91,17320,130151,UNKNOWN130151,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.23162879,-96.11652217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10699543.99,5870163.563,17321,130152,UNKNOWN130152,PELICAN RAPIDS,MN,56572,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.55762362,-96.11563899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10698877.66,6126906.084,17322,130153,UNKNOWN130153,THIEF RIVER FALLS,MN,56701,SUBSTATION,IN SERVICE,PENNINGTON,27113,USA,48.12038534,-96.10965327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,115,N,N
-10698006.32,5828692.545,17323,130154,UNKNOWN130154,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.3008508,-96.10182588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10691025.44,5831111.823,17324,130155,UNKNOWN130155,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.31586328,-96.0391156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,230,115,N,Y
-10690281.27,6088800.885,17325,130156,UNKNOWN130156,PLUMMER,MN,56748,SUBSTATION,IN SERVICE,RED LAKE,27125,USA,47.89136531,-96.03243052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10690243.99,5839839.764,17326,130157,UNKNOWN130157,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.36998903,-96.03209568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10690093.01,5832703.555,17327,130158,UNKNOWN130158,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.3257383,-96.03073937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10689006.83,5841806.964,17328,130159,UNKNOWN130159,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.3821811,-96.02098205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10688914.94,6091000.05,17329,130160,UNKNOWN130160,PLUMMER,MN,56748,SUBSTATION,IN SERVICE,RED LAKE,27125,USA,47.9046104,-96.02015661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10688761.47,5774356.899,17330,130161,UNKNOWN130161,ELBOW LAKE,MN,56531,SUBSTATION,IN SERVICE,GRANT,27051,USA,45.96259395,-96.01877795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10685440.85,5931304.14,17331,130165,UNKNOWN130165,AUDUBON,MN,56511,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.93397731,-95.98894833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,69,Y,N
-10684723.13,5778759.825,17332,130166,UNKNOWN130166,ELBOW LAKE,MN,56531,SUBSTATION,IN SERVICE,GRANT,27051,USA,45.99008093,-95.98250094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10683707.49,5426295.992,17333,130167,UNKNOWN130167,LISMORE,MN,56155,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.74650049,-95.97337726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-10681884.64,5778554.826,17334,130168,UNKNOWN130168,ELBOW LAKE,MN,56531,SUBSTATION,IN SERVICE,GRANT,27051,USA,45.98880145,-95.95700231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10677178.94,5779148.801,17335,130170,UNKNOWN130170,ELBOW LAKE,MN,56531,SUBSTATION,IN SERVICE,GRANT,27051,USA,45.99250861,-95.91473033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10676859.65,5712663.236,17336,130171,UNKNOWN130171,MORRIS,MN,56267,SUBSTATION,IN SERVICE,STEVENS,27149,USA,45.576012,-95.91186209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10674575.69,6046227.788,17337,130172,UNKNOWN130172,MCINTOSH,MN,56556,SUBSTATION,IN SERVICE,POLK,27119,USA,47.63428905,-95.89134498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10671589.68,5916025.219,17338,130173,UNKNOWN130173,DETROIT LAKES,MN,56501,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.84017345,-95.86452118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10670967.69,5913812.725,17339,130174,UNKNOWN130174,DETROIT LAKES,MN,56501,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.8265764,-95.85893372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10669443.88,5877063.033,17340,130175,UNKNOWN130175,VERGAS,MN,56587,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.60022517,-95.84524514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10668986.65,5912477.738,17341,130176,UNKNOWN130176,DETROIT LAKES,MN,56501,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.81837047,-95.84113773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,-999999,N,N
-10667822.3,5911744.005,17342,130177,UNKNOWN130177,DETROIT LAKES,MN,56501,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.81385981,-95.83067818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,N,Y
-10809808.32,6261151.86,17343,130178,UNKNOWN130178,SAINT VINCENT,MN,56755,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.91913761,-97.10616037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10799272.92,6095754.37,17344,130179,UNKNOWN130179,EAST GRAND FORKS,MN,56721,SUBSTATION,IN SERVICE,POLK,27119,USA,47.93323304,-97.01151918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,-999999,N,N
-10796414.6,6096499.863,17345,130180,UNKNOWN130180,EAST GRAND FORKS,MN,56721,SUBSTATION,IN SERVICE,POLK,27119,USA,47.93771972,-96.98584248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10790642.55,6202511.246,17346,130181,UNKNOWN130181,KENNEDY,MN,56733,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.57177953,-96.93399126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,115,N,N
-10776281.92,6166005.916,17347,130182,UNKNOWN130182,ARGYLE,MN,56713,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.35432671,-96.80498754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10773249.73,5917110.994,17348,130183,UNKNOWN130183,MOORHEAD,MN,56560,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.8468449,-96.77774892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,Y,Y
-10770317.05,5917036.31,17349,130184,UNKNOWN130184,MOORHEAD,MN,56560,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.84638604,-96.7514042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,Y,Y
-10769785.97,5920158.003,17350,130186,UNKNOWN130186,MOORHEAD,MN,56560,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.86556257,-96.74663346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,115,Y,Y
-10769655.73,5925378.764,17351,130187,UNKNOWN130187,MOORHEAD,MN,56560,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.89761836,-96.74546349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,Y,Y
-8507165.507,5361266.601,17352,130188,UNKNOWN130188,FULTON,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.32300599,-76.421168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,1,-999999,-999999,N,N
-8506646.923,5360152.042,17353,130189,UNKNOWN130189,FULTON,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.31572167,-76.41650947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,0,-999999,-999999,N,N
-8505355.886,5359745.508,17354,130190,FAY STREET,FULTON,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.31306451,-76.40491189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,4/16/2020 0:00,3,115,-999999,Y,Y
-8385359.292,5405886.03,17355,130191,UNKNOWN130191,LYONS FALLS,NY,13368,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.61390382,-75.32696414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,115,-999999,Y,N
-8332289.512,5318105.356,17356,130192,UNKNOWN130192,LITTLE FALLS,NY,13365,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.0402831,-74.8502302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,-999999,-999999,N,N
-8197503.815,5358593.38,17357,130193,UNKNOWN130193,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.30553339,-73.63942968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,3,-999999,-999999,N,N
-8169501.063,4973455.074,17358,130194,UNKNOWN130194,WEST BABYLON,NY,11704,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.73583466,-73.38787669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,Y,Y
-8169305.007,4973102.648,17359,130195,UNKNOWN130195,WEST BABYLON,NY,11704,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.73343574,-73.38611548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,Y,Y
-8294472.79,5139927.903,17360,130196,UNKNOWN130196,NEVERSINK TOWN OF,NY,12740,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.85930931,-74.51051681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,0,-999999,-999999,N,N
-8365322.282,5356495.842,17361,130197,UNKNOWN130197,OGDENSBURG,NY,13669,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.29182004,-75.14696862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,-999999,-999999,N,N
-8398131.232,5578410.409,17362,130198,UNKNOWN130198,OGDENSBURG,NY,13669,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.72550195,-75.44169644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,115,-999999,Y,N
-10215188.94,6095918.232,17363,130210,UNKNOWN130210,ELY,MN,55731,SUBSTATION,IN SERVICE,LAKE,27075,USA,47.93421926,-91.76460353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,-999999,N,N
-10506040.16,5829433.755,17364,130211,UNKNOWN130211,PILLAGER,MN,56473,SUBSTATION,IN SERVICE,CASS,27021,USA,46.30545071,-94.37736452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,Y,Y
-10543017.69,5414868.675,17365,130212,UNKNOWN130212,SHERBURN,MN,56171,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.67229715,-94.70953929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,3,161,-999999,N,N
-10542876.4,5414889.312,17366,130213,UNKNOWN130213,SHERBURN,MN,56171,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.67243125,-94.70827008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,4,69,-999999,Y,N
-10403094,5426047.504,17367,130214,UNKNOWN130214,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.74488792,-93.45258338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,2,161,-999999,Y,N
-10727331.89,5392941.117,17368,130215,UNKNOWN130215,HILLS,MN,56138,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.52965321,-96.36526191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10532513.4,5463681.792,17369,130216,UNKNOWN130216,SAINT JAMES,MN,56081,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.98862337,-94.6151777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,N,N
-10691629.62,5826991.879,17370,130217,UNKNOWN130217,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.2902951,-96.04454298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,115,Y,Y
-10589797.69,6031345.842,17371,130218,UNKNOWN130218,SOLWAY,MN,56678,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.54412516,-95.12977122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,-999999,N,N
-10617636.15,5762548.048,17372,130219,UNKNOWN130219,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.88880521,-95.37984835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-9387024.141,5195777.507,17373,130220,UNKNOWN130220,MICHIGAN CENTER,MI,49254,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.23188018,-84.32507258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,-999999,-999999,N,N
-9357868.3,5144470.289,17374,130221,UNKNOWN130221,MADISON TWP,MI,49221,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.88969302,-84.06316121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,0,-999999,-999999,N,N
-9358899.979,5143889.858,17375,130222,UNKNOWN130222,MADISON TWP,MI,49221,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.88581136,-84.07242894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,1,138,138,Y,Y
-8409953.794,4743105.748,17376,130223,UNKNOWN130223,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.14947842,-75.54790032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,2,-999999,-999999,N,N
-8416947.45,4670306.545,17377,130224,UNKNOWN130224,SEAFORD,DE,19973,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.64050153,-75.6107254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,0,-999999,-999999,N,N
-8405425.41,4828680.262,17378,130225,UNKNOWN130225,WILMINGTON,DE,19802,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.74310044,-75.50722115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,2,230,138,Y,Y
-8405226.095,4828888,17379,130226,UNKNOWN130226,WILMINGTON,DE,19809,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.74453533,-75.50543068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,2,230,-999999,Y,N
-8409994.663,4742554.71,17380,130227,UNKNOWN130227,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.14563954,-75.54826745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,2,69,69,Y,Y
-8418486.403,4761863.312,17381,130228,UNKNOWN130228,CLAYTON,DE,19938,SUBSTATION,IN SERVICE,KENT,10001,USA,39.28003068,-75.62455005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,7/30/2015 0:00,2,138,138,Y,Y
-10502989.86,5604038.894,17382,130229,UNKNOWN130229,HUTCHINSON,MN,55350,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.88884211,-94.34996321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,N,N
-10350427.33,5702294.517,17383,130230,UNKNOWN130230,NORTH BRANCH,MN,55056,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.51077701,-92.97947069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,N,N
-10418109.04,5711567.117,17384,130231,UNKNOWN130231,PRINCETON,MN,55371,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,45.56911933,-93.58746584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10375829.81,5716692.493,17385,130232,UNKNOWN130232,CAMBRIDGE,MN,55008,SUBSTATION,IN SERVICE,ISANTI,27059,USA,45.60134173,-93.20766505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,5,69,69,N,N
-10443983.5,5606513.501,17386,130233,UNKNOWN130233,WACONIA,MN,55387,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.90458925,-93.81990009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,7,115,-999999,N,N
-10317395.61,5434625.172,17387,130234,UNKNOWN130234,DEXTER,MN,55926,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.80052818,-92.68274165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,8,345,-999999,N,N
-10557555.08,5434682.918,17388,130235,UNKNOWN130235,TRIMONT,MN,56176,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.80090258,-94.84013088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,4,-999999,-999999,N,N
-10557697.95,5434521.786,17389,130236,UNKNOWN130236,TRIMONT,MN,56176,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.79985786,-94.84141435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,4,345,-999999,N,N
-9414350.368,4584527.427,17390,130237,UNKNOWN130237,LEXINGTON,KY,40513,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.03610452,-84.57054825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,Y,Y
-9412026.211,4580639.504,17391,130238,STONEWALL,LEXINGTON,KY,40503,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.008591,-84.54967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,4/23/2020 0:00,2,69,69,Y,Y
-9408718.815,4582592.517,17392,130239,UNKNOWN130239,LEXINGTON,KY,40503,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.0224131,-84.51995916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,4,138,69,Y,Y
-9409759.398,4578394.224,17393,130240,UNKNOWN130240,LEXINGTON,KY,40503,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,37.99269721,-84.52930687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,7,138,69,Y,Y
-9405608.643,4583581.152,17394,130241,UNKNOWN130241,LEXINGTON,KY,40502,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.029409,-84.49202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,1,69,69,Y,Y
-9405712.046,4579508.27,17395,130242,UNKNOWN130242,LEXINGTON,KY,40502,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.0005837,-84.49294889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,6,138,-999999,Y,N
