X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9405720.964,4580491.299,17396,130243,UNKNOWN130243,LEXINGTON,KY,40502,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.007542,-84.493029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,1,-999999,-999999,N,N
-9402581.368,4581745.2,17397,130244,UNKNOWN130244,LEXINGTON,KY,40502,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.01641669,-84.46482553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,5,69,-999999,Y,N
-9401047.302,4583574.524,17398,130245,UNKNOWN130245,LEXINGTON,KY,40509,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.0293621,-84.45104479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,1,69,69,Y,Y
-9402697.86,4585971.061,17399,130246,UNKNOWN130246,LEXINGTON,KY,40505,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.046318,-84.465872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,8,138,69,Y,Y
-9399288.344,4581512.218,17400,130247,UNKNOWN130247,LEXINGTON,KY,40509,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.0147678,-84.4352438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,Y,Y
-9399307.403,4578047.426,17401,130248,UNKNOWN130248,LEXINGTON,KY,40509,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,37.990242,-84.435415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,1,69,69,Y,Y
-9387106.23,4583546.386,17402,130249,UNKNOWN130249,LEXINGTON,KY,40509,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.029163,-84.32581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,-999999,Y,N
-9386957.036,4589835.816,17403,130250,UNKNOWN130250,LEXINGTON,KY,40516,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.07365351,-84.32446977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,Y,Y
-9393706.383,4596919.133,17404,130251,UNKNOWN130251,LEXINGTON,KY,40511,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.1237275,-84.38510018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,1,69,69,Y,Y
-9400707.134,4590821.691,17405,130252,UNKNOWN130252,LEXINGTON,KY,40505,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.080625,-84.447989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,Y,Y
-9410532.86,4600660.722,17406,130253,UNKNOWN130253,LEXINGTON,KY,40511,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.150164,-84.536255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,Y,Y
-9407774.501,4598379.436,17407,130254,UNKNOWN130254,LEXINGTON,KY,40511,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.13404653,-84.51147623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,1,69,69,Y,Y
-9402081.736,4586316.943,17408,130255,UNKNOWN130255,LEXINGTON,KY,40505,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.04876485,-84.46033726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,69,69,Y,Y
-10481637.32,5585514.691,17409,130266,UNKNOWN130266,GLENCOE,MN,55336,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.7708266,-94.15815009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,3,-999999,-999999,N,N
-10505057.48,5605118.424,17410,130267,UNKNOWN130267,HUTCHINSON,MN,55350,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.89571222,-94.36853696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,-999999,N,N
-10544768.87,5511756.029,17411,130268,UNKNOWN130268,SLEEPY EYE,MN,56085,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.29852238,-94.72527045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,N,N
-10284791.38,5417235.902,17412,130269,UNKNOWN130269,SPRING VALLEY,MN,55975,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.6876763,-92.3898529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,N,N
-10512993.38,5438941.954,17413,130270,UNKNOWN130270,TRUMAN,MN,56088,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.82851002,-94.43982633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,N,N
-10417724.73,5669616.418,17414,130271,UNKNOWN130271,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.30468687,-93.58401347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,N,N
-10416568.45,5549855.861,17415,130272,UNKNOWN130272,NEW PRAGUE,MN,56071,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.54296811,-93.57362648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,Y,N
-10514785.5,5514384.812,17416,130273,UNKNOWN130273,NEW ULM,MN,56073,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.31542128,-94.45592523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,-999999,N,N
-9404585.838,4587499.478,17417,130274,UNKNOWN130274,LEXINGTON,KY,40508,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.05712976,-84.48283199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,7,69,69,Y,Y
-9405792.081,4588634.359,17418,130275,UNKNOWN130275,LEXINGTON,KY,40508,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.06515667,-84.49366786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9405234.976,4585477.096,17419,130276,UNKNOWN130276,LEXINGTON,KY,40508,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.04282344,-84.48866329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9408212.218,4583914.514,17420,130277,AMERICAN AVE,LEXINGTON,KY,40503,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.03176783,-84.51540832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://apps.lge-ku.com/oasis/TransOutageData/lgee_outages.csv",7/31/2015 0:00,IMAGERY,3/6/2018 0:00,5,138,69,N,Y
-9407937.405,4584228.944,17421,130278,UNKNOWN130278,LEXINGTON,KY,40508,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.03399262,-84.51293963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,138,138,N,N
-9407165.315,4583442.819,17422,130279,UNKNOWN130279,LEXINGTON,KY,40503,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.02843016,-84.50600383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,-999999,Y,N
-9407552.115,4587286.627,17423,130280,UNKNOWN130280,LEXINGTON,KY,40508,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.05562418,-84.50947851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9409408.383,4583814.702,17424,130281,UNKNOWN130281,LEXINGTON,KY,40504,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.03106158,-84.52615365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,69,69,Y,Y
-9411041.14,4585915.336,17425,130282,UNKNOWN130282,LEXINGTON,KY,40504,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.04592378,-84.54082096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,69,69,Y,Y
-9409469.982,4586792.795,17426,130283,UNKNOWN130283,LEXINGTON,KY,40504,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.052131,-84.526707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,69,69,Y,Y
-9407125.175,4586587.259,17427,130284,UNKNOWN130284,LEXINGTON,KY,40508,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.05067707,-84.50564325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9406992.344,4589946.325,17428,130285,UNKNOWN130285,LEXINGTON,KY,40511,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.074435,-84.50445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9405308.765,4590220.389,17429,130286,UNKNOWN130286,LEXINGTON,KY,40511,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.07637306,-84.48932615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,138,138,Y,Y
-9415370.152,4706751.748,17430,130287,UNKNOWN130287,WALTON,KY,41094,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.89576476,-84.57970913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,4,138,69,Y,Y
-9413584.35,4709279.883,17431,130288,UNKNOWN130288,WALTON,KY,41094,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.913438,-84.563667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,69,69,Y,Y
-9405168.485,4723418.409,17432,130289,UNKNOWN130289,LATONIA,KY,41015,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.012194,-84.488066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9410307.82,4720629.01,17433,130291,UNKNOWN130291,FT MITCHELL,KY,41017,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.99272127,-84.53423343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,3,138,138,Y,Y
-9409608.018,4726773.541,17434,130292,UNKNOWN130292,FT MITCHELL,KY,41017,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.035609,-84.527947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,3,138,69,Y,Y
-9414668.149,4724432.14,17435,130293,UNKNOWN130293,FT MITCHELL,KY,41017,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.01926951,-84.57340293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,3,69,69,Y,Y
-9407324.671,4731095.437,17436,130294,UNKNOWN130294,COVINGTON,KY,41014,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.06575948,-84.50743535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,69,69,Y,Y
-9414163.323,4729585.17,17437,130295,UNKNOWN130295,FT MITCHELL,KY,41017,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.055225,-84.568868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,3,138,138,Y,Y
-9418475.275,4725306.372,17438,130296,UNKNOWN130296,ERLANGER,KY,41018,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.02537079,-84.60760293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,138,138,Y,Y
-9419500.736,4729961.709,17439,130297,UNKNOWN130297,FT MITCHELL,KY,41017,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.0578516,-84.6168148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9416576.324,4726104.928,17440,130298,UNKNOWN130298,ERLANGER,KY,41018,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.03094347,-84.59054436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9417443.123,4711707.835,17441,130300,UNKNOWN130300,WALTON,KY,41094,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.93040676,-84.59833094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,69,69,Y,Y
-9416840.476,4714314.238,17442,130301,UNKNOWN130301,INDEPENDENCE,KY,41051,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.94861818,-84.59291727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,69,69,Y,Y
-9416516.951,4717776.727,17443,130302,UNKNOWN130302,INDEPENDENCE,KY,41051,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.972804,-84.590011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,2,69,69,Y,Y
-9411886.815,4717618.684,17444,130303,RICHARDSON,INDEPENDENCE,KY,41051,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.97170024,-84.54841778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscscf/2009%20cases/2009-00106/20090422_EKPCs_2009_IRP_and_Petition_for_Confidentiality.PDF",7/31/2015 0:00,IMAGERY,2/14/2019 0:00,1,69,69,Y,Y
-10159124.94,5989070.532,17445,130304,UNKNOWN130304,SILVER BAY,MN,55614,SUBSTATION,IN SERVICE,LAKE,27075,USA,47.28714799,-91.26097208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,-999999,N,N
-10486393.5,5719475.513,17446,130305,UNKNOWN130305,SARTELL,MN,56377,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.61883038,-94.20087557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10385664.87,5558134.799,17447,130306,CHUB LAKE,LAKEVILLE,MN,55044,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.59595,-93.29601486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.capx2020.com/routemaps/BCH_07.2013/BCH_Tile_16_6-2013.pdf",8/3/2015 0:00,IMAGERY,12/19/2018 0:00,6,345,-999999,N,N
-10340918.58,5574381.892,17448,130307,UNKNOWN130307,HASTINGS,MN,55033,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.6997846,-92.89405208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10343619.76,5548902.98,17449,130308,UNKNOWN130308,CANNON FALLS,MN,55009,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.53686696,-92.91831724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,6,161,-999999,N,N
-10677913.54,5447158.152,17450,130309,UNKNOWN130309,CHANDLER,MN,56122,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.88173206,-95.92132934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10790712.47,6202794.575,17451,130310,UNKNOWN130310,KENNEDY,MN,56733,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.5734636,-96.93461937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10763808.39,6205034.012,17452,130311,UNKNOWN130311,KARLSTAD,MN,56732,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.58677259,-96.69293593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10787821.36,6231829.479,17453,130312,UNKNOWN130312,HALLOCK,MN,56728,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.7457464,-96.9086481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,Y,Y
-10787842.92,6227046.728,17454,130313,UNKNOWN130313,HALLOCK,MN,56728,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.71740777,-96.90884181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,2,-999999,-999999,N,N
-10788289.41,6224705.161,17455,130314,UNKNOWN130314,KENNEDY,MN,56733,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.70352774,-96.91285266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,Y,Y
-10661378.19,6247971.608,17456,130315,UNKNOWN130315,ROSEAU,MN,56751,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.84127344,-95.77278976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10653541.48,6232137.851,17457,130316,UNKNOWN130316,ROSEAU,MN,56751,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.74757301,-95.7023914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10741900.01,6188106.213,17458,130317,UNKNOWN130317,STRANDQUIST,MN,56758,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.48608374,-96.4961296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10800206.29,6139430.879,17459,130318,UNKNOWN130318,ALVARADO,MN,56710,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.19543991,-97.01990384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10813335.74,6139161.797,17460,130319,UNKNOWN130319,OSLO,MN,56744,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.19382859,-97.13784765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,Y,Y
-10773741.16,6139448.209,17461,130320,UNKNOWN130320,WARREN,MN,56762,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.19554368,-96.78216351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10656646.69,6176574.525,17462,130321,UNKNOWN130321,GATZKE,MN,56724,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.417377,-95.730286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10709270.9,6124748.364,17463,130322,UNKNOWN130322,THIEF RIVER FALLS,MN,56701,SUBSTATION,IN SERVICE,PENNINGTON,27113,USA,48.10744415,-96.2030173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10673257.99,6081523.827,17464,130323,UNKNOWN130323,OKLEE,MN,56742,SUBSTATION,IN SERVICE,RED LAKE,27125,USA,47.84751305,-95.87950786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10701987.04,6078943.076,17465,130324,UNKNOWN130324,BROOKS,MN,56715,SUBSTATION,IN SERVICE,RED LAKE,27125,USA,47.83195227,-96.13758526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10665340.08,6117556.406,17466,130325,UNKNOWN130325,GOODRIDGE,MN,56725,SUBSTATION,IN SERVICE,PENNINGTON,27113,USA,48.064286,-95.80838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-9522989.319,4610483.417,17467,130333,UNKNOWN130333,LOUISVILLE,KY,40299,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.21952147,-85.54646856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,1,138,138,Y,Y
-9532908.295,4612045.873,17468,130334,UNKNOWN130334,ST MATTHEWS,KY,40207,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.23054779,-85.63557223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,4,138,69,Y,Y
-9541262.188,4618068.371,17469,130335,BEARGRASS,LOUISVILLE,KY,40206,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.27303319,-85.71061653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2016-00371/derek.rahn%40lge-ku.com/02202017100913/2016_AG_DR2_LGE_Attach_to_Q124.xls",8/6/2015 0:00,IMAGERY,10/25/2017 0:00,7,138,69,Y,Y
-9544467.634,4595682.91,17470,130336,SOUTH PARK,FAIRDALE,KY,40118,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.11499076,-85.73941155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/6/2015 0:00,IMAGERY,1/31/2019 0:00,2,69,69,Y,Y
-9544092.67,4598073.082,17471,130337,ASHBOTTOM,LOUISVILLE,KY,40219,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.13188184,-85.73604318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/6/2015 0:00,IMAGERY,1/31/2019 0:00,8,138,69,Y,Y
-9550634.553,4596981.245,17472,130338,MANSLICK,LOUISVILLE,KY,40272,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.12416643,-85.79480992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/6/2015 0:00,IMAGERY,1/31/2019 0:00,2,138,138,Y,Y
-9556887.055,4603889.64,17473,130339,CANE RUN SWITCHING,LOUISVILLE,KY,40216,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.17297049,-85.8509771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2016-00371/derek.rahn%40lge-ku.com/02202017100913/2016_AG_DR2_LGE_Attach_to_Q124.xls",8/6/2015 0:00,IMAGERY,10/25/2017 0:00,13,345,69,Y,Y
-9539076.051,4601116.867,17474,130342,FERN VALLEY,LOUISVILLE,KY,40219,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.15338627,-85.69097813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/7/2015 0:00,IMAGERY,1/31/2019 0:00,4,138,69,Y,Y
-9535288.388,4603485.608,17475,130343,UNKNOWN130343,LOUISVILLE,KY,40228,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.17011711,-85.65695298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,3,138,138,Y,Y
-9536203.462,4606484.81,17476,130344,UNKNOWN130344,LOUISVILLE,KY,40218,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.19129551,-85.66517322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,5,138,69,Y,Y
-9539371.696,4606120.835,17477,130345,UNKNOWN130345,LOUISVILLE,KY,40218,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.18872569,-85.69363395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9531373.507,4607290.257,17478,130346,UNKNOWN130346,LOUISVILLE,KY,40218,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.196982,-85.621785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9020909.654,4489641.9,17479,130347,HALLS RIDGE,PRINCETON,WV,24740,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.36168687,-81.03621019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/7/2015 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9017810.239,4503251.618,17480,130348,SPEEDWAY,ATHENS,WV,24712,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.45879726,-81.00836767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/7/2015 0:00,IMAGERY,2/6/2019 0:00,1,138,138,N,N
-10293948.32,5968176.723,17481,130349,UNKNOWN130349,COTTON,MN,55724,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.15967848,-92.47211108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-8853822.986,4748135.896,17482,130358,UNKNOWN130358,THOMAS,WV,26292,SUBSTATION,IN SERVICE,TUCKER,54093,USA,39.18451197,-79.53524511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-9364101.047,5180450.777,17483,130369,UNKNOWN130369,MANCHESTER,MI,48158,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.12985362,-84.11915092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,1,-999999,-999999,Y,Y
-9338191.697,5159363.205,17484,130370,UNKNOWN130370,RAISIN TWP,MI,49286,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.98920943,-83.88640328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,0,-999999,-999999,N,N
-9344073.45,5159219.166,17485,130371,UNKNOWN130371,RAISIN TWP,MI,49286,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.98824768,-83.93923996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,138,-999999,Y,N
-9394071.274,5204597.318,17486,130372,UNKNOWN130372,JACKSON,MI,49201,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.29051703,-84.38837806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,0,-999999,-999999,N,N
-9370445.84,5228523.817,17487,130373,UNKNOWN130373,STOCKBRIDGE,MI,49285,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.44931317,-84.17614717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,1,-999999,-999999,N,N
-9076989.426,4548760.47,17488,130384,KOPPERSTON,OCEANA,WV,24870,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.78260446,-81.53998335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Becco-Kopperston/docs/Becco-Kopperston_FactSheet_V11.pdf",8/4/2015 0:00,IMAGERY,4/30/2020 0:00,2,138,138,Y,Y
-9071427.247,4579419.094,17489,130385,UNKNOWN130385,WHITESVILLE,WV,25209,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.99995244,-81.49001745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9071344.369,4597923.179,17490,130386,UNKNOWN130386,NOT AVAILABLE,WV,NOT AVAILABLE,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.1308226,-81.48927294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9084831.184,4521595.877,17491,130387,GUYANDOTTE,MULLENS,WV,25882,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.58949104,-81.61042706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/4/2015 0:00,IMAGERY,2/6/2019 0:00,1,138,138,Y,Y
-9065284.767,4519932.615,17492,130388,ITMANN,MULLENS,WV,25882,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.57765056,-81.43483861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/4/2015 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-7962783.84,5146202.294,17493,130389,UNKNOWN130389,SMITHFIELD TOWN OF,RI,2917,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.90127449,-71.53090427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9336438.132,5249389.794,17494,130398,UNKNOWN130398,GENOA TWP,MI,48843,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.58746935,-83.87065073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,138,138,Y,Y
-9257556.459,5203737.423,17495,130399,UNKNOWN130399,DETROIT,MI,48217,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.28480259,-83.16204461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,4,230,-999999,Y,N
-9260668.975,5204386.793,17496,130400,UNKNOWN130400,MELVINDALE,MI,48122,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.28911803,-83.19000482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,230,120,Y,Y
-9259439.366,5200637.331,17497,130401,UNKNOWN130401,LINCOLN PARK,MI,48146,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.26419655,-83.17895905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,120,120,Y,Y
-9257442.635,5205619.448,17498,130402,UNKNOWN130402,DEARBORN,MI,48120,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.29730894,-83.16102211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,230,230,Y,Y
-9256994.826,5207175.069,17499,130403,UNKNOWN130403,DEARBORN,MI,48120,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.30764442,-83.15699937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,230,-999999,Y,N
-9257221.046,5207991.971,17500,130404,UNKNOWN130404,DEARBORN,MI,48120,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.31307121,-83.15903154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,-999999,-999999,N,N
-9276447.77,5204239.308,17501,130405,UNKNOWN130405,INKSTER,MI,48141,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.28813793,-83.33174814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,120,120,Y,Y
-9251801.51,5208756.991,17502,130406,UNKNOWN130406,DETROIT,MI,48209,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.31815291,-83.11034702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,-999999,-999999,N,N
-10321460.94,6074318.111,17503,130414,UNKNOWN130414,ANGORA,MN,55703,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.80405412,-92.71926116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10293089.48,6049532.688,17504,130415,UNKNOWN130415,VIRGINIA,MN,55792,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.65429107,-92.464396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10282153.43,6070482.174,17505,130416,UNKNOWN130416,TOWER,MN,55790,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.78090408,-92.36615584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10256825.48,6040945.751,17506,130417,UNKNOWN130417,WOODSTOCK,MN,56186,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.60230503,-92.13863098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,3,138,138,N,N
-10693947.58,5468379.017,17507,130418,UNKNOWN130418,WOODSTOCK,MN,56186,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,44.0189746,-96.06536557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10476197.52,5479818.894,17508,130419,UNKNOWN130419,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.0928287,-94.10928348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,-999999,N,N
-10547897.47,5428476.054,17509,130420,UNKNOWN130420,TRIMONT,MN,56176,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.76064631,-94.75337512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,N,N
-10605280.01,5244444.089,17510,130423,UNKNOWN130423,SCHALLER,IA,51053,SUBSTATION,IN SERVICE,SAC,19161,USA,42.55475086,-95.26885127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/11/2015 0:00,7,161,69,N,Y
-10708298.75,5232346.407,17511,130424,UNKNOWN130424,LAWTON,IA,51030,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.47464586,-96.1942843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,1,69,69,Y,Y
-10727735.9,5227084.187,17512,130425,UNKNOWN130425,SIOUX CITY,IA,51106,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.43976994,-96.36889119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,2,161,161,N,N
-10730540.71,5234726.802,17513,130426,UNKNOWN130426,SIOUX CITY,IA,51101,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.4904158,-96.39408731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,4,161,69,Y,Y
-10728762.83,5209799.472,17514,130427,UNKNOWN130427,SERGEANT BLUFF,IA,51054,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.325077,-96.37811631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,6,345,-999999,N,N
-10728469.9,5217722.257,17515,130429,UNKNOWN130429,SERGEANT BLUFF,IA,51054,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.37767475,-96.37548486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10723768.14,5229056.786,17516,130430,UNKNOWN130430,SIOUX CITY,IA,51106,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.45284582,-96.33324826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10629698.27,5215495.017,17517,130431,UNKNOWN130431,IDA GROVE,IA,51445,SUBSTATION,IN SERVICE,IDA,19093,USA,42.362893,-95.48820418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,4,69,69,Y,Y
-10678695.62,5195011.43,17518,130432,UNKNOWN130432,SMITHLAND,IA,51056,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.2267845,-95.92835494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-10726901.77,5206313.223,17519,130433,UNKNOWN130433,FONDA,IA,50540,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.30191856,-96.36139815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,4,345,-999999,N,N
-10548119.02,5246137.712,17520,130434,UNKNOWN130434,FONDA,IA,50540,SUBSTATION,IN SERVICE,POCAHONTAS,19151,USA,42.56595701,-94.75536536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,3,161,-999999,Y,N
-10537310.77,5246262.264,17521,130435,UNKNOWN130435,POMEROY,IA,50575,SUBSTATION,IN SERVICE,POCAHONTAS,19151,USA,42.56678106,-94.65827319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,4,161,-999999,Y,N
-10497366.55,5238519.116,17522,130436,UNKNOWN130436,FORT DODGE,IA,50501,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.51553138,-94.29944816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,5,161,69,Y,Y
-10485542.54,5234290.96,17523,130438,FORT DODGE,FORT DODGE,IA,50501,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.48752867,-94.19323126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/4/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,161,Y,Y
-10480777.31,5237515.156,17524,130439,UNKNOWN130439,FORT DODGE,IA,50501,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.50888338,-94.1504245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10498366.83,5237432.453,17525,130440,UNKNOWN130440,FORT DODGE,IA,50501,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.5083357,-94.30843381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,2,161,161,Y,Y
-10539495.61,5244058.648,17526,130441,UNKNOWN130441,POMEROY,IA,50575,SUBSTATION,IN SERVICE,CALHOUN,19025,USA,42.55220024,-94.67789991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10604284.9,5264416.738,17527,130442,UNKNOWN130442,TEXARKANA,IA,75503,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.68677536,-95.259912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,6,161,69,N,Y
-9332646.174,5209847.384,17528,130444,UNKNOWN130444,DEXTER,MI,48130,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.32539522,-83.83658699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,0,-999999,-999999,N,N
-9285958.721,5193070.669,17529,130445,UNKNOWN130445,ROMULUS,MI,48174,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.21387335,-83.41718647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,0,-999999,-999999,N,N
-9301612.892,5190889.849,17530,130446,UNKNOWN130446,YPSILANTI TWP,MI,48197,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.19936203,-83.55781028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,0,-999999,-999999,N,N
-9302074.459,5194741.925,17531,130447,UNKNOWN130447,YPSILANTI TWP,MI,48198,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.22499174,-83.5619566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,0,-999999,-999999,N,N
-10565025.94,6051339.337,17532,130448,UNKNOWN130448,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.66522209,-94.90724275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10561241.72,6002540.614,17533,130449,UNKNOWN130449,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,47.36916416,-94.8732486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10398003.14,6208472.319,17534,130450,UNKNOWN130450,INTERNATIONAL FALLS,MN,56649,SUBSTATION,IN SERVICE,KOOCHICHING,27071,USA,48.60719964,-93.40685144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,-999999,N,N
-10237878.63,6061346.887,17535,130466,UNKNOWN130466,BABBITT,MN,55706,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.72573071,-91.96842852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10239064.78,6059853.05,17536,130467,UNKNOWN130467,BABBITT,MN,55706,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.71670299,-91.97908386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10228636.19,6052049.013,17537,130468,UNKNOWN130468,NOT AVAILABLE,MN,NOT AVAILABLE,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.66951531,-91.88540224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10274055.85,6041735.137,17538,130469,UNKNOWN130469,COOK,MN,55723,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.6070862,-92.29341395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,69,N,N
-10295542.97,6082905.842,17539,130470,UNKNOWN130470,COOK,MN,55723,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.85584406,-92.48643604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10238914.46,6047108.1,17540,130471,UNKNOWN130471,NOT AVAILABLE,MN,NOT AVAILABLE,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.63961765,-91.97773352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10358580.03,6008871.837,17541,130472,UNKNOWN130472,HIBBING,MN,55746,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.4076695,-93.05270759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10743019.08,5387065.568,17542,130478,UNKNOWN130478,LARCHWOOD,IA,51241,SUBSTATION,IN SERVICE,LYON,19119,USA,43.49137393,-96.5061824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,9/10/2015 0:00,1,115,115,Y,Y
-10712851.17,5372588.854,17543,130479,UNKNOWN130479,ROCK RAPIDS,IA,51246,SUBSTATION,IN SERVICE,LYON,19119,USA,43.39695434,-96.23517941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,5,230,69,Y,N
-10736760.79,5369382.212,17544,130480,UNKNOWN130480,INWOOD,IA,51240,SUBSTATION,IN SERVICE,LYON,19119,USA,43.37602014,-96.4499632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,3,230,230,Y,Y
-10731348.7,5322309.453,17545,130481,UNKNOWN130481,HAWARDEN,IA,51023,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.06787911,-96.40134559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,7,230,69,N,Y
-10724618.3,5273902.852,17546,130482,UNKNOWN130482,MERRILL,IA,51038,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.74938301,-96.34088533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10714437.1,5270738.873,17547,130483,UNKNOWN130483,MERRILL,IA,51038,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.728508,-96.24942611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-10720771.22,5251727.146,17548,130484,SIOUX CITY,HINTON,IA,51024,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.60292622,-96.30632647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/3/2015 0:00,IMAGERY,11/28/2018 0:00,5,345,230,N,N
-10723343.55,5250510.828,17549,130486,PLYMOUTH,SIOUX CITY,IA,51108,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.59488321,-96.32943405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/3/2015 0:00,IMAGERY,11/28/2018 0:00,9,161,69,N,Y
-10720644.79,5251328.149,17550,130487,UNKNOWN130487,HINTON,IA,51024,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.60028794,-96.30519068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,12,230,69,N,Y
-10604587.54,5336466.465,17551,130488,UNKNOWN130488,DENISON,IA,51442,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.16071549,-95.26263068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,6,161,69,Y,Y
-10620697.4,5155908.01,17552,130489,UNKNOWN130489,DENISON,IA,51442,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,41.9661352,-95.407348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,6,161,69,Y,Y
-10734227.87,5242325.09,17553,130490,UNKNOWN130490,SIOUX CITY,IA,51104,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.54072729,-96.42720962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,69,Y,Y
-10644953.45,5258552.128,17554,130491,UNKNOWN130491,QUIMBY,IA,51049,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.64803777,-95.62524381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,4,161,69,Y,Y
-10611790.96,5244242.904,17555,130492,UNKNOWN130492,SCHALLER,IA,51053,SUBSTATION,IN SERVICE,SAC,19161,USA,42.55341955,-95.32734008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,-999999,Y,N
-10640471.54,5319239.679,17556,130501,UNKNOWN130501,PRIMGHAR,IA,51245,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.0477301,-95.58498214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,69,69,Y,Y
-10636640.24,5277182.845,17557,130502,UNKNOWN130502,CHEROKEE,IA,51012,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.77101603,-95.55056501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2015 0:00,IMAGERY,9/10/2015 0:00,3,69,69,Y,Y
-10545513.69,5341033.558,17558,130503,UNKNOWN130503,GRAETTINGER,IA,51342,SUBSTATION,IN SERVICE,PALO ALTO,19147,USA,43.19063473,-94.73196126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,161,69,N,Y
-10602268.3,5364951.953,17559,130504,UNKNOWN130504,MILFORD,IA,51351,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.3470858,-95.24179656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,161,161,N,N
-10601409.81,5373290.578,17560,130505,UNKNOWN130505,SPIRIT LAKE,IA,51360,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.4015345,-95.23408465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,6,161,69,N,Y
-10602119.4,5377857.039,17561,130506,UNKNOWN130506,SPIRIT LAKE,IA,51360,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.43133139,-95.24045901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,161,69,N,Y
-10481689.96,5337876.474,17562,130507,UNKNOWN130507,BURT,IA,50522,SUBSTATION,IN SERVICE,KOSSUTH,19109,USA,43.16995409,-94.15862293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,4,161,-999999,N,N
-10420162.5,5323342.732,17563,130508,UNKNOWN130508,GARNER,IA,50438,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.07465973,-93.60591236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10485045.46,5262567.417,17564,130509,UNKNOWN130509,HUMBOLDT,IA,50548,SUBSTATION,IN SERVICE,HUMBOLDT,19091,USA,42.67456262,-94.18876593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,161,69,Y,Y
-10485129.13,5262633.472,17565,130510,UNKNOWN130510,HUMBOLDT,IA,50548,SUBSTATION,IN SERVICE,HUMBOLDT,19091,USA,42.67499888,-94.18951752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-10545184.87,5348832.173,17566,130511,UNKNOWN130511,GRAETTINGER,IA,51342,SUBSTATION,IN SERVICE,PALO ALTO,19147,USA,43.24168993,-94.72900739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,69,69,Y,Y
-10364166.54,5371044.035,17567,130512,UNKNOWN130512,KENSETT,IA,50448,SUBSTATION,IN SERVICE,WORTH,19195,USA,43.38687007,-93.10289207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,161,161,N,N
-10401407.39,5323304.75,17568,130513,UNKNOWN130513,CLEAR LAKE,IA,50428,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.07441049,-93.43743235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2015 0:00,IMAGERY,9/10/2015 0:00,1,161,161,Y,Y
-10313986,5384245.429,17569,130515,UNKNOWN130515,MC INTIRE,IA,50455,SUBSTATION,IN SERVICE,MITCHELL,19131,USA,43.47299206,-92.65211268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2015 0:00,IMAGERY,9/10/2015 0:00,1,345,345,N,N
-9442485.55,5248982.842,17570,130517,UNKNOWN130517,CHARLOTTE,MI,48813,SUBSTATION,IN SERVICE,EATON,26045,USA,42.5847778,-84.82329089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,0,-999999,-999999,N,N
-9442313.107,5246308.826,17571,130518,ISLAND ROAD,CHARLOTTE,MI,48813,SUBSTATION,IN SERVICE,EATON,26045,USA,42.56708911,-84.82174181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/battle-creek-island-road-transmission-line-rebuild/battle-creek-island-road-project-profile-final-(2).pdf",8/6/2015 0:00,IMAGERY,4/17/2020 0:00,4,138,-999999,N,N
-9443820.64,5246475.236,17572,130519,UNKNOWN130519,CHARLOTTE,MI,48813,SUBSTATION,IN SERVICE,EATON,26045,USA,42.56819006,-84.83528421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,2,-999999,-999999,N,N
-9326664.443,5270769.245,17573,130520,UNKNOWN130520,FENTON,MI,48430,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.72870842,-83.78285219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,2,138,138,Y,Y
-7946518.099,5147978.198,17574,130525,UNKNOWN130525,ATTLEBORO,RI,2703,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.91314731,-71.38478664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,-999999,Y,Y
-7933574.692,5115338.807,17575,130526,UNKNOWN130526,BRISTOL,RI,2809,SUBSTATION,IN SERVICE,BRISTOL,44001,USA,41.69458382,-71.26851403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7951451.554,5125775.664,17576,130527,UNKNOWN130527,CRANSTON,RI,2910,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.76455333,-71.42910462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-9560619.78,4604849.969,17577,130528,CANE RUN,LOUISVILLE,KY,40258,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.1797521,-85.88450874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,10/25/2017 0:00,7,345,-999999,Y,N
-9549099.021,4617686.637,17578,130529,LG&E CANAL,LOUISVILLE,KY,40203,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.270341,-85.781016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,4/23/2020 0:00,6,138,-999999,Y,N
-9556732.11,4609854.068,17579,130530,CAMPGROUND,WILLIAMSON,KY,25661,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.21507965,-85.8495852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/10/2015 0:00,IMAGERY,1/31/2019 0:00,6,161,138,Y,Y
