X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9149101.949,4528020.421,17580,130531,SPRIGG,MC CARR,WV,41544,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.63520859,-82.18778117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",8/10/2015 0:00,IMAGERY,10/20/2017 0:00,5,138,46,Y,N
-9144873.213,4503517.789,17581,130532,STELCO,PHELPS,KY,41553,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.46069523,-82.14979379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/10/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9185127.562,4499587.19,17582,130533,FORDS BRANCH,PIKEVILLE,KY,41501,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.43266259,-82.51140475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/kentucky/EnterprisePark/docs/EnterprisePark_MapPoster_V12.pdf#view=Fit",8/10/2015 0:00,IMAGERY,2/14/2019 0:00,2,46,46,N,N
-9174316.378,4517138.28,17583,130534,UNKNOWN130534,PIKEVILLE,KY,41501,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.55775392,-82.41428623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/11/2015 0:00,1,69,69,N,N
-9169822.07,4523436.319,17584,130535,MCINNES,SIDNEY,KY,41564,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.60259063,-82.37391318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/11/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9168241.776,4526615.742,17585,130536,LESLIE METERING,SIDNEY,KY,41564,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.62521518,-82.35971716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/11/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9170538.427,4532121.152,17586,130537,SIDNEY COAL,BELFRY,KY,41514,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.664375,-82.38034833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/11/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9201893.107,4461868.505,17587,130538,UNKNOWN130538,JENKINS,KY,41537,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.16312314,-82.6620122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/11/2015 0:00,2,46,46,Y,Y
-9660129.749,4570137.892,17588,130540,UNKNOWN130540,INWOOD,KY,51240,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.934223,-86.778422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/11/2015 0:00,2,161,161,Y,Y
-10736468.84,5372570.439,17589,130541,UNKNOWN130541,INWOOD,IA,51240,SUBSTATION,IN SERVICE,LYON,19119,USA,43.39683414,-96.44734061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,1,115,115,Y,Y
-10725674.75,5372544.404,17590,130542,UNKNOWN130542,LARCHWOOD,IA,51241,SUBSTATION,IN SERVICE,LYON,19119,USA,43.3966642,-96.35037559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY,7/31/2015 0:00,3,115,69,Y,Y
-9432911.268,4705332.979,17591,130551,UNKNOWN130551,UNION,KY,41091,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.88584475,-84.73728365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,1,69,69,Y,Y
-9445644.697,4708658.421,17592,130552,UNKNOWN130552,ERLANGER,KY,41018,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.909094,-84.85167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,3,345,345,Y,Y
-9420466.344,4730115.305,17593,130553,UNKNOWN130553,ERLANGER,KY,41018,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.058923,-84.625489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,5,138,69,Y,Y
-9420536.252,4730305.976,17594,130554,UNKNOWN130554,ERLANGER,KY,41018,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.060253,-84.626117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,2,69,69,Y,Y
-9422659.783,4720353.694,17595,130555,UNKNOWN130555,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.990799,-84.645193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,2,138,138,Y,Y
-9428001.134,4733209.479,17596,130556,UNKNOWN130556,HEBRON,KY,41048,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.08050282,-84.69317517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,2,69,69,Y,Y
-9432034.732,4734562.872,17597,130557,UNKNOWN130557,HEBRON,KY,41048,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.08993976,-84.7294096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,3,138,138,Y,Y
-9432015.661,4734670.373,17598,130558,HEBRON,HEBRON,KY,41048,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.09068929,-84.72923828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscscf/2009%20cases/2009-00106/20090422_EKPCs_2009_IRP_and_Petition_for_Confidentiality.PDF",8/4/2015 0:00,IMAGERY,2/14/2019 0:00,4,138,69,Y,Y
-9421571.276,4717176.102,17599,130559,UNKNOWN130559,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.96860916,-84.63541478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,2,69,69,Y,Y
-9428550.994,4720118.996,17600,130560,UNKNOWN130560,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.98916029,-84.69811465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,1,69,69,Y,Y
-9432379.177,4723504.41,17601,130561,UNKNOWN130561,BURLINGTON,KY,41005,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.01279429,-84.73250381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,1,69,69,Y,Y
-9432695.569,4730982.675,17602,130562,BULLITTSVILLE,BURLINGTON,KY,41005,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.064973,-84.735346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscscf/2009%20cases/2009-00106/20090422_EKPCs_2009_IRP_and_Petition_for_Confidentiality.PDF",8/4/2015 0:00,IMAGERY,2/14/2019 0:00,2,69,69,Y,Y
-10186235.26,5321215.121,17603,130575,UNKNOWN130575,LUANA,IA,52156,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,43.06069702,-91.50450825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/6/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,69,Y,Y
-10225159.63,5304548.395,17604,130576,UNKNOWN130576,WEST UNION,IA,52175,SUBSTATION,IN SERVICE,FAYETTE,19065,USA,42.95120959,-91.85417181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,2,161,161,Y,Y
-10175070.77,5363507.441,17605,130578,UNKNOWN130578,LANSING,IA,52151,SUBSTATION,IN SERVICE,ALLAMAKEE,19005,USA,43.33764861,-91.40421592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,0,-999999,-999999,N,N
-10184345.97,5354494.828,17606,130579,UNKNOWN130579,WAUKON,IA,52172,SUBSTATION,IN SERVICE,ALLAMAKEE,19005,USA,43.27873485,-91.48753643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/6/2015 0:00,IMAGERY,8/6/2015 0:00,1,-999999,-999999,N,N
-10148756.65,5363202.086,17607,130580,UNKNOWN130580,LANSING,IA,52151,SUBSTATION,IN SERVICE,ALLAMAKEE,19005,USA,43.3356535,-91.16783213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/6/2015 0:00,IMAGERY,9/10/2015 0:00,5,161,-999999,N,N
-10175118.68,5321269.75,17608,130581,UNKNOWN130581,MONONA,IA,52159,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,43.06105558,-91.40464632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/6/2015 0:00,IMAGERY,8/6/2015 0:00,4,69,69,N,N
-10194549.54,5244631.95,17609,130582,DUNDEE,DUNDEE,IA,52038,SUBSTATION,IN SERVICE,DELAWARE,19055,USA,42.55599397,-91.57919665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/6/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,161,Y,Y
-10140628.99,5242794.937,17610,130583,HICKORY CREEK,DYERSVILLE,IA,52040,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.54383702,-91.09482008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/6/2015 0:00,IMAGERY,11/28/2018 0:00,4,161,69,Y,N
-10105476.55,5240954.36,17611,130584,LORE,DUBUQUE,IA,52002,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.53165409,-90.77904038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP-MCSMainReport.pdf",8/6/2015 0:00,IMAGERY,10/26/2018 0:00,8,161,69,Y,Y
-10272596.23,5225250.035,17612,130586,WASHBURN,WATERLOO,IA,50702,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.42760934,-92.28030205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/7/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,161,Y,Y
-10280861.29,5250288.214,17613,130587,BLACK HAWK,WATERLOO,IA,50703,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.59341104,-92.35454828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/7/2015 0:00,IMAGERY,11/28/2018 0:00,6,345,161,Y,Y
-10315320.15,5317701,17614,130588,UNKNOWN130588,CHARLES CITY,IA,50616,SUBSTATION,IN SERVICE,FLOYD,19067,USA,43.03762822,-92.66409756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,161,Y,Y
-10381658.84,5333863.127,17615,130589,UNKNOWN130589,MASON CITY,IA,50401,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.14365435,-93.26002807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,8/7/2015 0:00,0,-999999,-999999,N,N
-10385001.95,5326934.524,17616,130590,UNKNOWN130590,CLEAR LAKE,IA,50428,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.09822408,-93.29005974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,69,Y,Y
-10385343.79,5326576.807,17617,130591,UNKNOWN130591,CLEAR LAKE,IA,50428,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.09587764,-93.29313056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,9/10/2015 0:00,9,161,161,N,N
-10384195.85,5290009.407,17618,130592,UNKNOWN130592,SHEFFIELD,IA,50475,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.85554039,-93.28281841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Internet/Other,8/7/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,N,N
-10385112.36,5244973.265,17619,130593,UNKNOWN130593,IOWA FALLS,IA,50126,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.55825246,-93.29105164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,9/10/2015 0:00,4,161,161,N,N
-10375181.05,5298989.144,17620,130594,UNKNOWN130594,SHEFFIELD,IA,50475,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,42.91464623,-93.20183708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10369848.43,5296589.758,17621,130595,UNKNOWN130595,SHEFFIELD,IA,50475,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.8988587,-93.15393336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10587372.88,5331383.396,17622,130596,UNKNOWN130596,SPENCER,IA,51301,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.12739883,-95.10798873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,69,69,Y,Y
-9374665.315,5198094.763,17623,130636,UNKNOWN130636,GRASS LAKE,MI,49240,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.2472913,-84.21405136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,1,-999999,-999999,N,N
-9374434.333,5198307.488,17624,130637,UNKNOWN130637,GRASS LAKE,MI,49240,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.24870586,-84.21197641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,2,-999999,-999999,N,N
-10756986.21,6068235.789,17625,130638,UNKNOWN130638,CROOKSTON,MN,56716,SUBSTATION,IN SERVICE,POLK,27119,USA,47.76734227,-96.63165127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,-999999,N,N
-10779277.4,5999423.083,17626,130639,UNKNOWN130639,HALSTAD,MN,56548,SUBSTATION,IN SERVICE,NORMAN,27107,USA,47.35019357,-96.83189644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10742338.06,5990512.957,17627,130640,UNKNOWN130640,ADA,MN,56510,SUBSTATION,IN SERVICE,NORMAN,27107,USA,47.29593667,-96.50006464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-9509811.478,4616096.151,17628,130641,UNKNOWN130641,LOUISVILLE,KY,40245,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.259123,-85.42809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-9511447.652,4612878.501,17629,130642,UNKNOWN130642,LOUISVILLE,KY,40245,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.236423,-85.442788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-9519358.127,4611499.046,17630,130643,MIDDLETOWN,LOUISVILLE,KY,40299,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.226689,-85.513849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2016-00371/derek.rahn%40lge-ku.com/02202017100913/2016_AG_DR2_LGE_Attach_to_Q124.xls",8/5/2015 0:00,IMAGERY,10/25/2017 0:00,11,138,69,Y,Y
-9519894.13,4621001.387,17631,130644,UNKNOWN130644,LOUISVILLE,KY,40245,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.293715,-85.518664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,138,69,Y,Y
-9531542.824,4627094.922,17632,130645,UNKNOWN130645,PROSPECT,KY,40059,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.336664,-85.623306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-9534244.548,4617913.93,17633,130646,UNKNOWN130646,LOUISVILLE,KY,40207,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.271944,-85.647576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,69,69,Y,Y
-9517503.853,4617745.342,17634,130647,UNKNOWN130647,LOUISVILLE,KY,40245,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.27075503,-85.49719178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-9521261.181,4621370.466,17635,130648,UNKNOWN130648,LOUISVILLE,KY,40241,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.2963171,-85.53094443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,69,69,Y,Y
-9524374.541,4623574.098,17636,130649,UNKNOWN130649,LOUISVILLE,KY,40241,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.31185132,-85.55891222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-9524572.57,4620710.392,17637,130650,UNKNOWN130650,LOUISVILLE,KY,40241,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.29166335,-85.56069114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-9528762.174,4616730.586,17638,130651,UNKNOWN130651,LOUISVILLE,KY,40222,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.263598,-85.598327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,69,69,Y,Y
-9519191.154,4611200.866,17639,130652,MIDDLETOWN 345 KV,LOUISVILLE,KY,40299,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.22458474,-85.51234906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2016-00371/derek.rahn%40lge-ku.com/02202017100913/2016_AG_DR2_LGE_Attach_to_Q124.xls",8/5/2015 0:00,IMAGERY,10/25/2017 0:00,6,345,138,Y,Y
-9529563.234,4603538.211,17640,130654,UNKNOWN130654,LOUISVILLE,KY,40291,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.17048862,-85.60552304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,4,138,69,Y,Y
-9525471.459,4595945.551,17641,130655,UNKNOWN130655,LOUISVILLE,KY,40291,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.116847,-85.568766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-9536709.767,4591755.388,17642,130656,UNKNOWN130656,LOUISVILLE,KY,40229,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.0872269,-85.66972144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,4,138,69,Y,Y
-9519616.944,4613915.127,17643,130657,UNKNOWN130657,LOUISVILLE,KY,40243,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.243737,-85.516174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,69,69,Y,Y
-9538295.298,4599109.802,17644,130658,UNKNOWN130658,LOUISVILLE,KY,40219,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.13920701,-85.6839645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,138,69,Y,Y
-9528478.344,4616151.736,17645,130659,UNKNOWN130659,LOUISVILLE,KY,40222,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.25951508,-85.59577731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,138,-999999,Y,N
-9525868.61,4613955.58,17646,130660,UNKNOWN130660,LOUISVILLE,KY,40223,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.24402241,-85.57233367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,138,138,Y,Y
-9526053.452,4610193.847,17647,130661,UNKNOWN130661,LOUISVILLE,KY,40299,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.21747778,-85.57399413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,138,138,Y,Y
-9529578.127,4614507.532,17648,130662,UNKNOWN130662,LOUISVILLE,KY,40222,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.24791644,-85.60565683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,69,69,Y,Y
-10747197.4,5990483.323,17649,130663,UNKNOWN130663,ADA,MN,56510,SUBSTATION,IN SERVICE,NORMAN,27107,USA,47.29575613,-96.5437169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10772985.73,5990396.672,17650,130664,UNKNOWN130664,HENDRUM,MN,56550,SUBSTATION,IN SERVICE,NORMAN,27107,USA,47.2952282,-96.77537739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10698897.36,5938462.3,17651,130665,UNKNOWN130665,LAKE PARK,MN,56554,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.97786791,-96.10983018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10698985.54,5971700.917,17652,130666,UNKNOWN130666,TWIN VALLEY,MN,56584,SUBSTATION,IN SERVICE,NORMAN,27107,USA,47.18120047,-96.11062234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10686465.69,5995370.854,17653,130667,UNKNOWN130667,MAHNOMEN,MN,56557,SUBSTATION,IN SERVICE,MAHNOMEN,27087,USA,47.32552503,-95.99815467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10656727,5971524.704,17654,130668,UNKNOWN130668,WAUBUN,MN,56589,SUBSTATION,IN SERVICE,MAHNOMEN,27087,USA,47.18012456,-95.73100741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10620784.6,6055009.909,17655,130669,UNKNOWN130669,CLEARBROOK,MN,56634,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.68742361,-95.40813138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10621163.22,6054457.458,17656,130670,UNKNOWN130670,CLEARBROOK,MN,56634,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.6840827,-95.41153258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10620768.73,6055239.303,17657,130671,UNKNOWN130671,CLEARBROOK,MN,56634,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.68881079,-95.40798877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10620823.5,6055574.266,17658,130672,UNKNOWN130672,CLEARBROOK,MN,56634,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.6908363,-95.40848077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10605555.69,6043117.129,17659,130673,UNKNOWN130673,BAGLEY,MN,56621,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.61545562,-95.27132768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,N,N
-10539284.17,6095876.077,17660,130674,UNKNOWN130674,KELLIHER,MN,56650,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.93396554,-94.67600058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-7979085.926,5138175.75,17661,130676,UNKNOWN130676,NORTH SCITUATE,RI,2857,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.84758541,-71.67734841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7950570.947,5137282.343,17662,130678,ADMIRAL STREET,PROVIDENCE,RI,2908,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.84160668,-71.42119399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,115,115,Y,Y
-7949023.136,5140157.306,17663,130681,UNKNOWN130681,PAWTUCKET,RI,2860,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.86084411,-71.40728977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-7944346.197,5140862.34,17664,130683,UNKNOWN130683,PAWTUCKET,RI,2860,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.86556088,-71.36527611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7944505.475,5137815.046,17665,130684,UNKNOWN130684,RUMFORD,RI,2916,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.84517163,-71.36670693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7944349.167,5138771.528,17666,130685,UNKNOWN130685,RUMFORD,RI,2916,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.85157208,-71.36530279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7961914.913,5131479.564,17667,130687,UNKNOWN130687,JOHNSTON,RI,2919,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.80276052,-71.52309858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,-999999,Y,N
-9073906.857,4502290.533,17668,130688,CARSWELL,WELCH,WV,24801,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.45194369,-81.51229217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/6/2015 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-10439482.08,5996483.628,17669,130689,UNKNOWN130689,DEER RIVER,MN,56636,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.33230035,-93.77946314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10030300.61,6075140.697,17670,130690,UNKNOWN130690,GRAND MARAIS,MN,55604,SUBSTATION,IN SERVICE,COOK,27031,USA,47.80901712,-90.10372344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10071375.01,6061198.186,17671,130691,UNKNOWN130691,GRAND MARAIS,MN,55604,SUBSTATION,IN SERVICE,COOK,27031,USA,47.72483214,-90.47270101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10058586.74,6065675.474,17672,130692,UNKNOWN130692,GRAND MARAIS,MN,55604,SUBSTATION,IN SERVICE,COOK,27031,USA,47.75188089,-90.35782208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10057816.01,6071650.042,17673,130693,UNKNOWN130693,GRAND MARAIS,MN,55604,SUBSTATION,IN SERVICE,COOK,27031,USA,47.78795331,-90.35089847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10118465.64,6031866.617,17674,130694,UNKNOWN130694,SCHROEDER,MN,55613,SUBSTATION,IN SERVICE,COOK,27031,USA,47.54728295,-90.89572339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10208424.09,5946147.833,17675,130695,UNKNOWN130695,TWO HARBORS,MN,55616,SUBSTATION,IN SERVICE,LAKE,27075,USA,47.02495204,-91.70383385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,-999999,N,N
-10133692.7,5266625.802,17676,130697,TURKEY RIVER,GUTTENBERG,IA,52052,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,42.70136066,-91.03251035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.rd.usda.gov/files/UWP-MCSMainReport.pdf",8/10/2015 0:00,IMAGERY,10/26/2018 0:00,3,161,69,Y,Y
-10095696.2,5242732.727,17677,130698,UNKNOWN130698,DUBUQUE,IA,52001,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.54342528,-90.69118203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,4,69,69,N,N
-10092065.15,5236742.913,17678,130699,UNKNOWN130699,DUBUQUE,IA,52001,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.50376927,-90.65856369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,9,161,-999999,Y,N
-10114654.91,5238310.379,17679,130700,UNKNOWN130700,DURANGO,IA,52039,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.51414923,-90.86149101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-10173763.76,5291409.328,17680,130701,UNKNOWN130701,ELKADER,IA,52043,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,42.86475859,-91.39247484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,69,Y,Y
-10300273.99,5284428.497,17681,130702,UNKNOWN130702,PLAINFIELD,IA,50666,SUBSTATION,IN SERVICE,BREMER,19017,USA,42.81877756,-92.52893554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,69,Y,Y
-10294469.83,5285531.722,17682,130703,UNKNOWN130703,WAVERLY,IA,50677,SUBSTATION,IN SERVICE,BREMER,19017,USA,42.82604651,-92.47679588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10378557.08,5264508.461,17683,130704,UNKNOWN130704,HAMPTON,IA,50441,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.68738103,-93.23216454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,-999999,-999999,N,N
-10328437.39,5245776.489,17684,130705,BUTLER,PARKERSBURG,IA,50665,SUBSTATION,IN SERVICE,BUTLER,19023,USA,42.56356709,-92.78193164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/10/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10423504.13,5245875.581,17685,130706,UNKNOWN130706,BLAIRSBURG,IA,50034,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.56422271,-93.6359307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,-999999,Y,N
-10381780.43,5244914.231,17686,130707,UNKNOWN130707,IOWA FALLS,IA,50126,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.55786184,-93.26112037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,161,Y,Y
-10448859.1,5245449.624,17687,130709,UNKNOWN130709,WOOLSTOCK,IA,50599,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.56140441,-93.86369835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,-999999,Y,N
-10378589.99,5255633.825,17688,130710,UNKNOWN130710,IOWA FALLS,IA,50126,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.62875246,-93.2324602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,-999999,Y,N
-10648199.34,5339179.687,17689,130711,UNKNOWN130711,SANBORN,IA,51248,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.1784917,-95.65440212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,69,Y,Y
-10587855.15,5379837.823,17690,130712,UNKNOWN130712,ORLEANS,IA,51360,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.44425177,-95.1123211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10554520.48,5372140.108,17691,130713,UNKNOWN130713,ESTHERVILLE,IA,51334,SUBSTATION,IN SERVICE,EMMET,19063,USA,43.39402519,-94.81287061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10557930.94,5373423.472,17692,130714,UNKNOWN130714,ESTHERVILLE,IA,51334,SUBSTATION,IN SERVICE,EMMET,19063,USA,43.40240187,-94.84350729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,69,Y,Y
-10594371.29,5334292.185,17693,130715,UNKNOWN130715,SPENCER,IA,51301,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.14646653,-95.17085653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-10562776.25,5331859.556,17694,130716,UNKNOWN130716,RUTHVEN,IA,51358,SUBSTATION,IN SERVICE,PALO ALTO,19147,USA,43.13052056,-94.88703348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10573667.31,5291502.966,17695,130717,UNKNOWN130717,MARATHON,IA,50565,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.86537513,-94.98486953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-10521441.26,5372937.98,17696,130718,UNKNOWN130718,ARMSTRONG,IA,50514,SUBSTATION,IN SERVICE,EMMET,19063,USA,43.39923313,-94.51571497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10442608.76,5173920.54,17697,130719,UNKNOWN130719,BOONE,IA,50036,SUBSTATION,IN SERVICE,BOONE,19015,USA,42.08633331,-93.80755057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/11/2015 0:00,3,161,161,Y,Y
-10442849,5173887.732,17698,130720,BOONE JUNCTION,BOONE,IA,50036,SUBSTATION,IN SERVICE,BOONE,19015,USA,42.08611458,-93.80970871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/11/2015 0:00,IMAGERY,11/28/2018 0:00,4,161,161,Y,Y
-10312704.74,6034612.706,17699,130721,UNKNOWN130721,NOT AVAILABLE,MN,NOT AVAILABLE,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.56393111,-92.6406029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10312142.77,6034738.118,17700,130722,UNKNOWN130722,NOT AVAILABLE,MN,NOT AVAILABLE,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.5646913,-92.63555458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,115,N,N
-10316211.01,6027680.344,17701,130723,UNKNOWN130723,GILBERT,MN,55741,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.5218935,-92.67210022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10279957.59,6016733.276,17702,130724,UNKNOWN130724,GILBERT,MN,55741,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.45544218,-92.34643022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10279825.3,6016731.954,17703,130725,UNKNOWN130725,GILBERT,MN,55741,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.45543415,-92.34524182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-9563308.063,4586060.257,17704,130726,UNKNOWN130726,LOUISVILLE,KY,40272,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.046949,-85.908658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,0,-999999,-999999,N,N
-9562902.86,4588735.29,17705,130727,UNKNOWN130727,LOUISVILLE,KY,40272,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.06587051,-85.905018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9562063.004,4591651.58,17706,130728,UNKNOWN130728,LOUISVILLE,KY,40272,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.08649294,-85.89747344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,69,69,Y,Y
-9559854.487,4598090.654,17707,130729,TERRY,LOUISVILLE,KY,40258,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.132006,-85.877634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/7/2015 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9562419.4,4598439.369,17708,130730,UNKNOWN130730,LOUISVILLE,KY,40258,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.13447,-85.900675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,69,69,Y,Y
-9561240.656,4603581.103,17709,130731,UNKNOWN130731,LOUISVILLE,KY,40258,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.17079153,-85.89008617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,69,69,Y,Y
-9561127.982,4605199.465,17710,130732,UNKNOWN130732,LOUISVILLE,KY,40209,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.18222,-85.889074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,0,-999999,-999999,N,N
-9546198.269,4607025.522,17711,130733,SEMINOLE,LOUISVILLE,KY,40209,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.19511301,-85.75495811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/7/2015 0:00,IMAGERY,1/31/2019 0:00,4,69,69,Y,Y
-9551390.755,4606955.691,17712,130734,SHIVELY,LOUISVILLE,KY,40215,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.19462,-85.801603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/7/2015 0:00,IMAGERY,1/31/2019 0:00,2,69,69,Y,Y
-9538332.633,4615325.173,17713,130735,UNKNOWN130735,LOUISVILLE,KY,40206,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.25368452,-85.68429989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9541236.384,4615270.36,17714,130736,UNKNOWN130736,LOUISVILLE,KY,40206,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.25329785,-85.71038473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9541297.307,4615290.598,17715,130737,UNKNOWN130737,LOUISVILLE,KY,40206,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.25344062,-85.71093201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9544153.927,4608762.973,17716,130738,LOCUST,LOUISVILLE,KY,40217,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.20737828,-85.73659347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/7/2015 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9546152.648,4610583.122,17717,130739,UNKNOWN130739,LOUISVILLE,KY,40208,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.22022514,-85.75454828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9544855.522,4613309.353,17718,130740,CLAY,LOUISVILLE,KY,40203,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.239463,-85.742896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,4/22/2020 0:00,3,69,69,Y,Y
-9544909.735,4613130.49,17719,130741,UNKNOWN130741,LOUISVILLE,KY,40203,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.238201,-85.743383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,138,138,Y,Y
-9537399.345,4609845.682,17720,130742,UNKNOWN130742,LOUISVILLE,KY,40205,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.21502047,-85.67591602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9540967.283,4612141.786,17721,130743,UNKNOWN130743,LOUISVILLE,KY,40205,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.2312246,-85.70796736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9544665.323,4614601.729,17722,130744,MADISON,LOUISVILLE,KY,40202,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.24858098,-85.74118741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,4/22/2020 0:00,3,69,69,Y,Y
-9548332.51,4614680.826,17723,130745,UNKNOWN130745,LOUISVILLE,KY,40203,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.24913898,-85.77413032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,4,138,-999999,Y,N
-9548417.166,4610977.742,17724,130746,UNKNOWN130746,LOUISVILLE,KY,40208,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.22301012,-85.77489079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,4,138,69,Y,Y
-9553475.264,4611576.808,17725,130747,UNKNOWN130747,LOUISVILLE,KY,40211,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.22723775,-85.82032846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,3,69,69,Y,Y
-9554815.206,4611907.659,17726,130748,UNKNOWN130748,LOUISVILLE,KY,40211,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.22957248,-85.83236536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-9556267.598,4610613.446,17727,130749,PADDY'S RUN,LOUISVILLE,KY,40216,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.22043915,-85.84541242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/7/2015 0:00,IMAGERY,1/31/2019 0:00,11,138,-999999,Y,N
-9554688.847,4608155.65,17728,130750,FARNSLEY,LOUISVILLE,KY,40216,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.20309122,-85.83123027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/7/2015 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9553292.578,4603868.641,17729,130751,STEWART,LOUISVILLE,KY,40216,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.17282219,-85.81868737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/7/2015 0:00,IMAGERY,1/31/2019 0:00,2,69,69,Y,Y
-7961773.023,5124624.169,17730,130752,UNKNOWN130752,CRANSTON,RI,2921,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.75683736,-71.52182396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7996243.064,5069487.278,17731,130753,UNKNOWN130753,WESTERLY,RI,2891,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.38628913,-71.8314736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-7960905.271,5081840.978,17732,130754,UNKNOWN130754,WAKEFIELD,RI,2879,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.46949708,-71.51402881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-10381554.04,5239051.716,17733,130755,UNKNOWN130755,IOWA FALLS,IA,50126,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.51905785,-93.25908671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10343373.36,5218550.156,17734,130756,UNKNOWN130756,WELLSBURG,IA,50680,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.38316846,-92.91610379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,-999999,Y,N
-10343946.82,5217328.025,17735,130757,UNKNOWN130757,GRUNDY CENTER,IA,50638,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.37505856,-92.92125526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,1,161,161,Y,Y
-10296399.15,5241385.647,17736,130759,UNKNOWN130759,CEDAR FALLS,IA,50613,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.53450903,-92.49412725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,161,69,Y,Y
-10268180.02,5189363.87,17737,130760,DYSART,DYSART,IA,52224,SUBSTATION,IN SERVICE,BENTON,19011,USA,42.18920609,-92.24063053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/12/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10288063.96,5227254.481,17738,130761,UNKNOWN130761,WATERLOO,IA,50701,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.44089888,-92.41925102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,161,-999999,Y,N
-10250968.28,5183690.872,17739,130762,VINTON,VINTON,IA,52349,SUBSTATION,IN SERVICE,BENTON,19011,USA,42.15143592,-92.08601486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/12/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,69,Y,Y
-10270423.39,5158830.006,17740,130764,BELLE PLAINE,KEYSTONE,IA,52249,SUBSTATION,IN SERVICE,BENTON,19011,USA,41.9856492,-92.26078309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/12/2015 0:00,IMAGERY,11/28/2018 0:00,2,115,115,Y,Y
-10212034.49,5158872.537,17741,130765,UNKNOWN130765,CEDAR RAPIDS,IA,52405,SUBSTATION,IN SERVICE,LINN,19113,USA,41.98593319,-91.73626665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2015 0:00,IMAGERY,9/10/2015 0:00,3,115,115,Y,Y
-10383197.64,5890282.155,17742,130766,UNKNOWN130766,MCGREGOR,MN,55760,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.68175462,-93.27385136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10385332.96,5875119.515,17743,130767,UNKNOWN130767,MCGREGOR,MN,55760,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.58822808,-93.2930333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10404055.18,5873389.136,17744,130768,UNKNOWN130768,AITKIN,MN,56431,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.57754445,-93.46121785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10425072.13,5873160.536,17745,130769,UNKNOWN130769,AITKIN,MN,56431,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.57613287,-93.65001637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10434047.78,5849808.331,17746,130770,UNKNOWN130770,AITKIN,MN,56431,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.43174289,-93.73064594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10577391.76,5928801.288,17747,130771,UNKNOWN130771,PARK RAPIDS,MN,56470,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.91862246,-95.01832683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,-999999,N,N
-10535314.67,5969023.459,17748,130772,UNKNOWN130772,CASS LAKE,MN,56633,SUBSTATION,IN SERVICE,CASS,27021,USA,47.16485023,-94.64034187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10537502.91,5921975.95,17749,130773,UNKNOWN130773,BACKUS,MN,56435,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.87672705,-94.65999917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,Y,Y
-11378150.3,6212708.839,17750,130774,UNKNOWN130774,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.63235753,-102.2116632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,-999999,-999999,N,N
-11366204.72,6220092.278,17751,130775,UNKNOWN130775,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.67617293,-102.1043542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,7,115,-999999,N,Y
-11344301.36,6212749.512,17752,130776,UNKNOWN130776,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.632599,-101.907593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,-999999,-999999,Y,Y
-11456218.04,6174000.172,17753,130777,UNKNOWN130777,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.4020261,-102.9129576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11456050.6,6174028.06,17754,130778,UNKNOWN130778,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.40219242,-102.9114535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,4,115,-999999,Y,N
-9069321.539,4534670.627,17755,130791,MCGRAWS,SAULSVILLE,WV,25876,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.68250236,-81.47110155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/17/2015 0:00,IMAGERY,2/6/2019 0:00,2,46,46,N,N
-9083972.538,4522015.395,17756,130792,MARIANNA,MARIANNA,WV,24859,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.59247722,-81.60271371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/17/2015 0:00,IMAGERY,2/6/2019 0:00,2,46,-999999,N,N
-9045078.726,4546662.077,17757,130793,UNKNOWN130793,BECKLEY,WV,25801,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.76770488,-81.25332466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9037775.913,4554519.818,17758,130794,UNKNOWN130794,BECKLEY,WV,25801,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.8234831,-81.18772237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9341450.92,5386481.346,17759,130795,UNKNOWN130795,ZILWAUKEE,MI,48604,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.48756638,-83.91568137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,2,138,-999999,Y,Y
