X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10692353.18,5823443.203,17760,130796,UNKNOWN130796,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.26826261,-96.05104283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-11530665.53,5539970.903,17761,130797,UNKNOWN130797,WHITEWOOD,SD,57793,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.47964513,-103.5817308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11564710.3,5543057.089,17762,130798,UNKNOWN130798,SPEARFISH,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.49942261,-103.8875602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10420542.66,5144383.727,17763,130799,UNKNOWN130799,HUXLEY,IA,50124,SUBSTATION,IN SERVICE,STORY,19169,USA,41.88911415,-93.60932737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10424969.83,5167845.098,17764,130800,UNKNOWN130800,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.04581711,-93.64909734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,2,-999999,-999999,N,N
-10531529,5081214.912,17765,130801,UNKNOWN130801,ADAIR,IA,50002,SUBSTATION,IN SERVICE,ADAIR,19001,USA,41.4652828,-94.60633463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,4,161,-999999,Y,N
-10600521.87,5081334.41,17766,130802,UNKNOWN130802,WALNUT,IA,51577,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.4660872,-95.22610813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,4,161,-999999,Y,N
-10614232.62,5081732.763,17767,130803,UNKNOWN130803,AVOCA,IA,51521,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.46876866,-95.34927393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,5,161,69,Y,Y
-10649529.95,5054034.869,17768,130804,UNKNOWN130804,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.28205984,-95.66635526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10422556.52,5086560.824,17769,130807,UNKNOWN130807,NORWALK,IA,50211,SUBSTATION,IN SERVICE,WARREN,19181,USA,41.5012593,-93.62741821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,161,Y,Y
-9327042.669,5349255.944,17770,130835,UNKNOWN130835,BIRCH RUN,MI,48415,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.24446301,-83.78624985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,0,-999999,-999999,N,N
-9329094.781,5356573.116,17771,130836,UNKNOWN130836,BIRCH RUN,MI,48415,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.2923253,-83.80468429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,1,138,138,Y,Y
-9332011.818,5365702.053,17772,130837,UNKNOWN130837,BRIDGEPORT,MI,48722,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.35198573,-83.83088848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,1,138,138,Y,Y
-11483709.56,5998081.71,17773,130878,CHARLIE CREEK,GRASSY BUTTE,ND,58634,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.34202904,-103.1599182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://openei.org/w/images/6/60/AVS-Nese_ROD-WesternAreaPower.pdf",8/25/2015 0:00,IMAGERY,2/22/2019 0:00,10,345,-999999,Y,N
-11327938.57,6161346.192,17774,130879,UNKNOWN130879,BERTHOLD,ND,58718,SUBSTATION,IN SERVICE,WARD,38101,USA,48.32650288,-101.7606036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,Y,Y
-11560758.33,6005528.592,17775,130880,UNKNOWN130880,CARTWRIGHT,ND,58838,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.38734,-103.852059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,115,115,Y,Y
-11558205.72,6031577.403,17776,130881,UNKNOWN130881,CARTWRIGHT,ND,58838,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.54552928,-103.8291286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,69,Y,Y
-11490374.27,5480385.96,17777,130886,UNKNOWN130886,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.09648719,-103.2197883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11489272.23,5482720.981,17778,130888,UNKNOWN130888,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.11154948,-103.2098884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11477137.51,5483305.42,17779,130889,UNKNOWN130889,BOX ELDER,SD,57719,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.11531886,-103.1008804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-9255792.9,5228110.3,17780,130891,UNKNOWN130891,FERNDALE,MI,48220,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.44657214,-83.14620229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,2,120,120,Y,Y
-9239906.844,5261765.995,17781,130892,UNKNOWN130892,SHELBY TWP,MI,48315,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.66926935,-83.00349541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,1,120,120,Y,Y
-9256161.39,5234813.26,17782,130893,UNKNOWN130893,ROYAL OAK,MI,48067,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.4909885,-83.14951249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,120,120,Y,Y
-9256070.902,5234705.31,17783,130894,UNKNOWN130894,ROYAL OAK,MI,48067,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.49027343,-83.14869962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,2,120,120,Y,Y
-9243636.737,5244953.88,17784,130895,UNKNOWN130895,STERLING HEIGHTS,MI,48312,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.55812419,-83.03700162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,0,-999999,-999999,N,N
-10326010.88,5853446.128,17785,130896,UNKNOWN130896,MOOSE LAKE,MN,55767,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.45426112,-92.76013396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-9823524.475,5512870.369,17786,130909,KAUKAUNA NORTH,KAUKAUNA,WI,54130,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.30568641,-88.2462218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/14/2015 0:00,IMAGERY,9/7/2018 0:00,2,138,138,N,N
-9825722.652,5508292.893,17787,130910,KAUKAUNA,KAUKAUNA,WI,54130,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.27625248,-88.26596835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/14/2015 0:00,IMAGERY,9/7/2018 0:00,4,138,-999999,N,N
-9805763.694,5518254.647,17788,130911,GREENLEAF,GREENLEAF,WI,54126,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.34028933,-88.08667398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/14/2015 0:00,IMAGERY,9/24/2018 0:00,2,138,138,N,N
-9803561.793,5527802.31,17789,130912,ROCKLAND (WPS),DE PERE,WI,54115,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.40159872,-88.06689397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/14/2015 0:00,IMAGERY,9/24/2018 0:00,2,138,138,N,N
-9798406.779,5533089.532,17790,130913,MYSTERY HILLS,DE PERE TOWN OF,WI,54115,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.4355225,-88.02058569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/14/2015 0:00,IMAGERY,9/24/2018 0:00,2,138,138,N,N
-11528077.63,5536388.06,17791,130914,UNKNOWN130914,WHITEWOOD,SD,57793,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.45667647,-103.5584833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,69,-999999,Y,Y
-11560790.86,5568874.588,17792,130915,UNKNOWN130915,BELLE FOURCHE,SD,57717,SUBSTATION,IN SERVICE,BUTTE,46019,USA,44.66460844,-103.8523513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-11560129.18,5527986.101,17793,130916,UNKNOWN130916,LEAD,SD,57754,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.40277829,-103.8464073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-9117772.703,4553541.974,17794,130917,UNKNOWN130917,AMHERSTDALE,WV,25607,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.81654416,-81.90634576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,N,N
-9163467.415,4541373.974,17795,130918,UNKNOWN130918,BELFRY,WV,41514,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.73014355,-82.31682835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9549793.005,4610666.753,17796,130955,UNKNOWN130955,LOUISVILLE,KY,40210,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.22081537,-85.78725016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/11/2015 0:00,2,138,138,Y,Y
-10253923.62,5915280.334,17797,130956,UNKNOWN130956,DULUTH,MN,55811,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.83559608,-92.11256312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10253405.83,5898182.66,17798,130957,UNKNOWN130957,SUPERIOR,WI,54880,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.73042265,-92.10791173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,-999999,N,N
-10324255.67,5951691.423,17799,130958,UNKNOWN130958,MEADOWLANDS,MN,55765,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.05888817,-92.7443667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10345325.81,5932523.116,17800,130959,UNKNOWN130959,FLOODWOOD,MN,55736,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.94145406,-92.93364295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10345934.62,5932134.177,17801,130960,UNKNOWN130960,FLOODWOOD,MN,55736,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.93906857,-92.93911196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10277383.72,5916876.436,17802,130961,UNKNOWN130961,DULUTH,MN,55811,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.84540375,-92.32330879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10274727.04,5917012.961,17803,130962,UNKNOWN130962,DULUTH,MN,55811,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.84624258,-92.29944337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-11450631.51,6175050.369,17804,130964,NESET,TIOGA,ND,58852,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.408289,-102.862773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_ND45-Basin_AVS-Neset_ROD-RUS.pdf",8/12/2015 0:00,IMAGERY,2/21/2019 0:00,7,230,115,N,Y
-10294097.15,5920153.561,17805,130965,UNKNOWN130965,SAGINAW,MN,55779,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.86553529,-92.47344803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-10340199.16,5875137.13,17806,130966,UNKNOWN130966,KETTLE RIVER,MN,55757,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.58833683,-92.88758951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,69,N,Y
-10357953.23,5889916.541,17807,130967,UNKNOWN130967,TAMARACK,MN,55787,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.67950134,-93.04707698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10341027.27,5890050.685,17808,130968,UNKNOWN130968,CROMWELL,MN,55726,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.68032808,-92.8950285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10335768.93,5918426.246,17809,130969,UNKNOWN130969,FLOODWOOD,MN,55736,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.85492525,-92.84779203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,69,Y,N
-10335884.02,5919157.292,17810,130970,UNKNOWN130970,FLOODWOOD,MN,55736,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.85941596,-92.84882594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-9052082.838,4691940.423,17811,130971,UNKNOWN130971,SPENCER,WV,25276,SUBSTATION,IN SERVICE,ROANE,54087,USA,38.792136,-81.31624366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-9795917.916,5316693.263,17812,130972,O CONNOR,MILWAUKEE,WI,53214,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.03101122,-87.99822786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/11/2018 0:00,7,138,138,N,N
-9790668.848,5316827.222,17813,130973,WALKER,MILWAUKEE,WI,53208,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.03189087,-87.95107468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-9795332.862,5341762.305,17814,130974,68TH STREET,MILWAUKEE,WI,53092,SUBSTATION,IN SERVICE,OZAUKEE,55089,USA,43.19540743,-87.99297223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-9789009.902,5326993.323,17815,130975,CORNELL-MILWAUKEE,MILWAUKEE,WI,53209,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.09860976,-87.93617211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/11/2018 0:00,5,138,138,N,N
-9789042.615,5325986.988,17816,130976,FIREBANTZ,MILWAUKEE,WI,53209,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.09200854,-87.93646598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/11/2018 0:00,2,138,138,Y,Y
-9795591.253,5336706.525,17817,130977,PARKLAND,MILWAUKEE,WI,53223,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.1622885,-87.99529339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/11/2018 0:00,3,138,138,N,N
-9790426.451,5332275.954,17818,130978,RANGE LINE DIST,MILWAUKEE,WI,53209,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.13325037,-87.94889719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/13/2018 0:00,0,-999999,-999999,N,N
-9790126.474,5332042.933,17819,130979,RANGE LINE SW,GLENDALE,WI,53209,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.13172275,-87.94620245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/11/2018 0:00,7,138,138,N,N
-9789930.759,5330997.467,17820,130980,SIDNEY TERM,GLENDALE,WI,53209,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.12486854,-87.94444431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/13/2018 0:00,1,138,138,N,N
-9781725.213,5370766.961,17821,130981,PORT WASHINGTON SW YD,PORT WASHINGTON,WI,53074,SUBSTATION,IN SERVICE,OZAUKEE,55089,USA,43.3850612,-87.87073264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/12/2015 0:00,IMAGERY,9/11/2018 0:00,6,138,138,N,N
-10303882.02,5166429.867,17822,130982,TOLEDO,TOLEDO,IA,52342,SUBSTATION,IN SERVICE,TAMA,19171,USA,42.03637544,-92.56134709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/13/2015 0:00,IMAGERY,11/28/2018 0:00,2,115,115,Y,Y
-10337315.2,5167840.36,17823,130983,MARSHALLTOWN,MARSHALLTOWN,IA,50158,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.0457855,-92.86168238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/13/2015 0:00,IMAGERY,11/28/2018 0:00,10,161,115,Y,Y
-9794056.36,5425142.682,17824,130984,NORTH MULLET RIVER,PLYMOUTH,WI,53073,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.73901564,-87.98150522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/13/2015 0:00,IMAGERY,9/11/2018 0:00,1,-999999,-999999,Y,Y
-9794054.241,5424963.774,17825,130985,MULLET RIVER,PLYMOUTH,WI,53073,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.73785446,-87.98148618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/13/2015 0:00,IMAGERY,9/11/2018 0:00,4,138,-999999,N,Y
-9766228.171,5424189.692,17826,130986,SAUK TRAIL,SHEBOYGAN,WI,53081,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.73283013,-87.73152034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/13/2015 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9770029.337,5432894.767,17827,130987,ERDMAN,SHEBOYGAN TOWN OF,WI,53083,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.78930783,-87.7656668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/13/2015 0:00,IMAGERY,9/11/2018 0:00,4,138,69,N,Y
-9831737.852,5425152.484,17828,130988,CEDAR RIDGE WIND (ALTE),FOND DU LAC,WI,54937,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.73907926,-88.32000382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/13/2015 0:00,IMAGERY,9/13/2018 0:00,2,138,138,N,N
-10402315.97,5173809.247,17829,130990,UNKNOWN130990,NEVADA,IA,50201,SUBSTATION,IN SERVICE,STORY,19169,USA,42.08559134,-93.44559429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10382962.33,5173838.086,17830,130991,UNKNOWN130991,ZEARING,IA,50278,SUBSTATION,IN SERVICE,STORY,19169,USA,42.08578361,-93.27173751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2015 0:00,IMAGERY,9/10/2015 0:00,5,161,-999999,Y,N
-10415192.58,5173672.157,17831,130992,UNKNOWN130992,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.08467739,-93.56126683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10425110.9,5167872.162,17832,130993,UNKNOWN130993,AMES,IA,50014,SUBSTATION,IN SERVICE,STORY,19169,USA,42.04599765,-93.65036458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,-999999,Y,N
-10589927.76,5178178.115,17833,130995,UNKNOWN130995,WESTSIDE,IA,51467,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.11471101,-95.13093968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,161,-999999,Y,N
-10660798.05,5192441.037,17834,130996,UNKNOWN130996,MAPLETON,IA,51034,SUBSTATION,IN SERVICE,MONONA,19133,USA,42.20968408,-95.7675783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,5,161,69,Y,Y
-10557720.97,5173941.482,17835,130997,UNKNOWN130997,CARROLL,IA,51401,SUBSTATION,IN SERVICE,CARROLL,19027,USA,42.08647292,-94.84162117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/17/2015 0:00,IMAGERY,9/10/2015 0:00,5,161,69,Y,N
-10516875.73,5158998.422,17836,130998,SCRANTON,SCRANTON,IA,51462,SUBSTATION,IN SERVICE,GREENE,19073,USA,41.98677375,-94.47470207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/17/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10518497.2,5105892.874,17837,130999,GUTHRIE CENTER,GUTHRIE CENTER,IA,50115,SUBSTATION,IN SERVICE,GUTHRIE,19077,USA,41.63119185,-94.48926802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/17/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10550679.33,5084984.781,17838,131000,UNKNOWN131000,ANITA,IA,50020,SUBSTATION,IN SERVICE,CASS,19029,USA,41.49065504,-94.77836497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/17/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10592039.9,5106905.041,17839,131001,UNKNOWN131001,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.63798752,-95.14991336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,4,69,69,Y,Y
-10502860.17,5029380.729,17840,131002,CRESTON,CRESTON,IA,50801,SUBSTATION,IN SERVICE,UNION,19175,USA,41.11541801,-94.34879819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/17/2015 0:00,IMAGERY,11/28/2018 0:00,6,161,69,Y,Y
-9911402.69,5248490.479,17841,131003,BOC GASSES,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.58152118,-89.03564523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/18/2015 0:00,IMAGERY,9/11/2018 0:00,7,138,138,N,N
-9181863.222,5277634.697,17842,131004,UNKNOWN131004,EAST CHINA,MI,48054,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.7739956,-82.48208069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,120,-999999,Y,N
-9182677.551,5292880.526,17843,131005,UNKNOWN131005,MARYSVILLE,MI,48079,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.87444465,-82.48939593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,2,120,120,Y,Y
-9206633.962,5299670.965,17844,131006,FITZ,GOODELLS,MI,48027,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.91913176,-82.70460003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/michigan-thumb-loop-project/thumb_loop_project_profile.pdf",8/13/2015 0:00,IMAGERY,4/20/2020 0:00,7,345,345,N,N
-9183549.778,5293450.652,17845,131007,UNKNOWN131007,ST CLAIR,MI,48040,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.87819782,-82.49723128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,2,120,120,Y,Y
-9205811.891,5327418.404,17846,131008,UNKNOWN131008,AVOCA,MI,48006,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.10139794,-82.69721524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,-999999,-999999,N,N
-9205974.874,5327651.238,17847,131009,UNKNOWN131009,AVOCA,MI,48006,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,43.10292508,-82.69867935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,-999999,-999999,N,N
-11547424.74,6130877.983,17848,131015,UNKNOWN131015,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.14419874,-103.7322813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,7,230,-999999,Y,N
-11497588.37,6069758.832,17849,131016,WATFORD CITY,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.77653753,-103.2845937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.wapa.gov/newsroom/NewsFeatures/2014/Pages/watford-city.aspx",8/14/2015 0:00,IMAGERY,2/22/2019 0:00,6,230,-999999,N,N
-11552026.93,6131644.657,17850,131017,UNKNOWN131017,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.14879404,-103.7736235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,115,115,Y,Y
-11571030.26,6145659.445,17851,131018,UNKNOWN131018,MARKESAN,ND,53946,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.23272358,-103.9443334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,4,115,-999999,Y,N
-10018090.15,5392056.831,17852,131019,UNKNOWN131019,REEDSBURG,WI,53959,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.52389363,-89.99403502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,2,69,-999999,Y,N
-10701385.77,5830438.473,17853,131027,UNKNOWN131027,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.31168532,-96.13218399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-10699618.35,5886606.188,17854,131028,UNKNOWN131028,PELICAN RAPIDS,MN,56572,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.65909528,-96.11630699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,-999999,N,N
-9033236.983,4616346.775,17855,131029,UNKNOWN131029,BELVA,WV,26656,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.26089081,-81.14694847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,N
-9024111.307,4548811.218,17856,131030,UNKNOWN131030,BEAVER,WV,25813,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.78296476,-81.06497112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/13/2015 0:00,IMAGERY,12/21/2016 0:00,3,138,138,Y,Y
-9028949.347,4546808.061,17857,131031,UNKNOWN131031,BEAVER,WV,25813,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.76874153,-81.10843198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9189986.982,5310506.2,17858,131032,UNKNOWN131032,KIMBALL TWP,MI,48074,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.99037015,-82.55505767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9215429.698,5442373.819,17859,131033,UNKNOWN131033,HARBOR BEACH,MI,48441,SUBSTATION,IN SERVICE,HURON,26063,USA,43.85074638,-82.78361347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,120,-999999,Y,N
-11538079.26,6079201.785,17860,131047,UNKNOWN131047,ALEXANDER,ND,58831,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.83351238,-103.6483295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,1,115,115,Y,Y
-11533353.27,6070852.914,17861,131048,UNKNOWN131048,ARNEGARD,ND,58835,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.78314197,-103.6058752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,5,115,115,Y,Y
-11450282.83,6174910.994,17862,131049,UNKNOWN131049,TIOGA,ND,58852,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.40745788,-102.8596407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,6,230,115,Y,Y
-11499943.67,6163636.168,17863,131051,UNKNOWN131051,RAY,ND,58849,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.34017853,-103.3057516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,4,230,-999999,Y,N
-10163236.21,5439284.17,17864,131052,UNKNOWN131052,LA CRESCENT,MN,55947,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.83072774,-91.29790421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,Y,Y
-10187110.34,5402401.609,17865,131053,UNKNOWN131053,CALEDONIA,MN,55921,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.59123743,-91.51236916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10255864.36,5397573.748,17866,131054,UNKNOWN131054,PRESTON,MN,55965,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.55981774,-92.12999705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10261277.02,5442069.18,17867,131055,UNKNOWN131055,CHATFIELD,MN,55923,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.84877284,-92.17861982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10284774.56,5440940.99,17868,131056,UNKNOWN131056,STEWARTVILLE,MN,55976,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.84146354,-92.38970181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,-999999,N,N
-10260163.94,5449641.5,17869,131057,UNKNOWN131057,CHATFIELD,MN,55923,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.89780909,-92.16862085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10232457.78,5464184,17870,131058,UNKNOWN131058,UTICA,MN,55979,SUBSTATION,IN SERVICE,WINONA,27169,USA,43.99186914,-91.9197322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,4,69,69,N,N
-10263522.45,5462822.04,17871,131059,UNKNOWN131059,EYOTA,MN,55934,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.98306638,-92.19879086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10266846.42,5464132.531,17872,131060,UNKNOWN131060,EYOTA,MN,55934,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.9915365,-92.2286506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10381982.31,5411057.586,17873,131061,UNKNOWN131061,HAYWARD,MN,56043,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.6475294,-93.26293389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,10,161,-999999,N,N
-10327132.89,5433118.589,17874,131062,UNKNOWN131062,SARGEANT,MN,55973,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.79075926,-92.77021312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10340362.4,5428533.139,17875,131063,UNKNOWN131063,BROWNSDALE,MN,55918,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.76101666,-92.88905584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10340445.25,5423967.99,17876,131064,UNKNOWN131064,BROWNSDALE,MN,55918,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.73139105,-92.88980013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10246648.31,5152313.349,17877,131065,UNKNOWN131065,BLAIRSTOWN,IA,52209,SUBSTATION,IN SERVICE,BENTON,19011,USA,41.94212073,-92.04720788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/13/2015 0:00,IMAGERY,9/10/2015 0:00,2,115,115,Y,Y
-10298519.03,5185907.366,17878,131066,TRAER,TRAER,IA,50675,SUBSTATION,IN SERVICE,TAMA,19171,USA,42.16619577,-92.51317045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/13/2015 0:00,IMAGERY,11/28/2018 0:00,1,161,161,Y,Y
-10345576.6,5161819.653,17879,131067,UNKNOWN131067,MARSHALLTOWN,IA,50158,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.00560881,-92.93589587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/13/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10346331.67,5144523.172,17880,131068,UNKNOWN131068,LAUREL,IA,50141,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,41.89004667,-92.94267876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,161,-999999,Y,N
-10355293.74,5125052.3,17881,131069,JASPER,NEWTON,IA,50208,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.7597063,-93.02318641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/13/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,161,Y,Y
-10718088.21,5914970.697,17882,131070,UNKNOWN131070,HAWLEY,MN,56549,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.83369324,-96.28222453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10481565.72,5915785.095,17883,131071,UNKNOWN131071,PINE RIVER,MN,56474,SUBSTATION,IN SERVICE,CASS,27021,USA,46.83869792,-94.15750685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,-999999,Y,N
-10690841.9,5898521.527,17884,131072,UNKNOWN131072,AUDUBON,MN,56511,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.73250913,-96.03746675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-9260244.257,5345923.204,17885,131088,UNKNOWN131088,NORTH BRANCH TWP,MI,48461,SUBSTATION,IN SERVICE,LAPEER,26087,USA,43.22265078,-83.18618951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,0,-999999,-999999,N,N
-9311882.582,5323698.992,17886,131089,UNKNOWN131089,GENESEE TWP,MI,48506,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.07699742,-83.65006447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,1,138,138,Y,Y
-10490615.26,5162094.51,17887,131090,GRAND JUNCTION,GRAND JUNCTION,IA,50107,SUBSTATION,IN SERVICE,GREENE,19073,USA,42.0074435,-94.23880029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/18/2015 0:00,IMAGERY,11/28/2018 0:00,4,161,161,Y,Y
-10490570.81,5161922.001,17888,131091,UNKNOWN131091,GRAND JUNCTION,IA,50107,SUBSTATION,IN SERVICE,GREENE,19073,USA,42.00629199,-94.23840098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,161,-999999,Y,N
-10477910.74,5136315.972,17889,131092,UNKNOWN131092,PERRY,IA,50220,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.83513903,-94.12467361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/18/2015 0:00,IMAGERY,9/11/2015 0:00,1,161,161,Y,Y
-10541360.76,5843324.904,17890,131097,UNKNOWN131097,MOTLEY,MN,56466,SUBSTATION,IN SERVICE,CASS,27021,USA,46.39158693,-94.69465486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10493682.05,5833578.638,17891,131098,UNKNOWN131098,BAXTER,MN,56425,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.3311665,-94.26634971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10484974.59,5832336.02,17892,131099,UNKNOWN131099,BRAINERD,MN,56401,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.32345829,-94.18812931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10437500.82,5995168.813,17893,131100,UNKNOWN131100,DEER RIVER,MN,56636,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.32429477,-93.76166513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10559213.4,5889055.788,17894,131101,UNKNOWN131101,SEBEKA,MN,56477,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.67419613,-94.85502784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10779480.48,5761965.909,17895,131102,UNKNOWN131102,ROSHOLT,SD,57260,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.88516513,-96.83372068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10920790.87,5680268.733,17896,131103,UNKNOWN131103,GROTON,SD,57445,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.37195016,-98.10313349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,9,115,69,Y,Y
-10802739.12,5602831.014,17897,131106,UNKNOWN131106,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.88115421,-97.04265666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-11021781.12,5770600.464,17898,131108,UNKNOWN131108,ASHLEY,SD,57457,SUBSTATION,IN SERVICE,MCPHERSON,46089,USA,45.93913215,-99.01034441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,230,230,Y,Y
-10970133.88,5691959.292,17899,131109,UNKNOWN131109,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.44567741,-98.54638936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10969729.79,5694138.971,17900,131110,UNKNOWN131110,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.45941305,-98.54275935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10966825.3,5696511.165,17901,131111,UNKNOWN131111,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.47435805,-98.51666785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10965369.33,5600200.037,17902,131112,UNKNOWN131112,REDFIELD,SD,57469,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.86440505,-98.50358865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10965167.55,5605281.243,17903,131113,UNKNOWN131113,REDFIELD,SD,57469,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.89674832,-98.50177604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,-999999,Y,Y
-10964684.65,5694645.449,17904,131114,UNKNOWN131114,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.46260423,-98.49743807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10964376.74,5695742.455,17905,131115,UNKNOWN131115,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.46951555,-98.49467208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10964367.44,5698699.427,17906,131116,UNKNOWN131116,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.48814075,-98.49458854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10961611.61,5695461.05,17907,131118,UNKNOWN131118,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.46774273,-98.46983251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10961500.72,5696458.195,17908,131119,UNKNOWN131119,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.47402438,-98.46883636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,-999999,Y,Y
-10959458.04,5691723.649,17909,131120,UNKNOWN131120,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.44419226,-98.45048666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10958669.4,5695758.961,17910,131121,UNKNOWN131121,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.46961953,-98.44340218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10957162.31,5696316.521,17911,131122,UNKNOWN131122,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.47313193,-98.42986371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10953046.87,5705505.015,17912,131123,UNKNOWN131123,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.53098401,-98.39289411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10952808.01,5693803.582,17913,131124,UNKNOWN131124,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.45729975,-98.39074843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10945870.35,5606983.53,17914,131125,UNKNOWN131125,FRANKFORT,SD,57440,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.90757978,-98.32842637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,69,Y,Y
-10924301.84,5693449.016,17915,131127,UNKNOWN131127,GROTON,SD,57445,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.45506553,-98.13467309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10920871.29,5693264.085,17916,131128,UNKNOWN131128,GROTON,SD,57445,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.45390019,-98.10385594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10920713.72,5691952.818,17917,131129,UNKNOWN131129,GROTON,SD,57445,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.4456366,-98.1024405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10920177.1,5691601.468,17918,131130,UNKNOWN131130,GROTON,SD,57445,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.44342219,-98.09761995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,-999999,Y,Y
-10898665.09,5656298.855,17919,131132,UNKNOWN131132,CONDE,SD,57434,SUBSTATION,IN SERVICE,DAY,46037,USA,45.22048167,-97.90437422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,-999999,Y,N
-10873081.05,5680426.256,17920,131133,UNKNOWN131133,WEBSTER,SD,57274,SUBSTATION,IN SERVICE,DAY,46037,USA,45.37294423,-97.67454891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10856458.81,5675608.323,17921,131134,UNKNOWN131134,WEBSTER,SD,57274,SUBSTATION,IN SERVICE,DAY,46037,USA,45.34253216,-97.52522883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,-999999,Y,Y
-10825810.19,5604420.033,17922,131135,UNKNOWN131135,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.89126777,-97.24990758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10816558.42,5604522.121,17923,131136,UNKNOWN131136,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.89191746,-97.16679749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10812084.59,5604064.112,17924,131137,UNKNOWN131137,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.88900261,-97.12660839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10810000.99,5606035.553,17925,131138,UNKNOWN131138,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.90154817,-97.10789115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10808214.13,5604569.233,17926,131139,UNKNOWN131139,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.89221728,-97.09183949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10803318.52,5726237.951,17927,131141,UNKNOWN131141,SISSETON,SD,57262,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.66130317,-97.04786147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10799160.92,5746761.955,17928,131142,UNKNOWN131142,SISSETON,SD,57262,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.79001099,-97.01051306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10784911.02,5675342.315,17929,131143,UNKNOWN131143,WILMOT,SD,57279,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.34085257,-96.88250407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10782817.02,5723739.51,17930,131144,UNKNOWN131144,SISSETON,SD,57262,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.64561498,-96.8636933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,230,230,Y,Y
-10762039.68,5582861.645,17931,131145,UNKNOWN131145,CLEAR LAKE,SD,57226,SUBSTATION,IN SERVICE,DEUEL,46039,USA,44.75390457,-96.67704733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10758660.02,5656713.948,17932,131146,UNKNOWN131146,MILBANK,SD,57252,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.22310813,-96.6466873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10754462,5656759.592,17933,131147,UNKNOWN131147,MILBANK,SD,57252,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.22339693,-96.60897583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10743270.52,5669186.711,17934,131148,UNKNOWN131148,BIG STONE CITY,SD,57216,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.30197184,-96.5084411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,230,115,Y,N
-10740950.21,5665726.373,17935,131149,UNKNOWN131149,BIG STONE CITY,SD,57216,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.28010354,-96.48759744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,N,N
-10739906.47,5597923.882,17936,131150,UNKNOWN131150,GARY,SD,57237,SUBSTATION,IN SERVICE,DEUEL,46039,USA,44.84991081,-96.47822132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,230,-999999,N,N
