X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10738120.82,5667426.485,17937,131151,UNKNOWN131151,BIG STONE CITY,SD,57216,SUBSTATION,IN SERVICE,GRANT,46051,USA,45.29084879,-96.46218057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10946017.17,5450411.06,17938,131154,UNKNOWN131154,LETCHER,SD,57359,SUBSTATION,IN SERVICE,SANBORN,46111,USA,43.90279029,-98.32974528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,230,-999999,Y,Y
-10920988.79,5434537.611,17939,131155,UNKNOWN131155,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.79996046,-98.10491145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10760406.11,5554604.255,17940,131156,UNKNOWN131156,TORONTO,SD,57268,SUBSTATION,IN SERVICE,DEUEL,46039,USA,44.57336184,-96.66237275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10760347.36,5554650.336,17941,131157,UNKNOWN131157,TORONTO,SD,57268,SUBSTATION,IN SERVICE,DEUEL,46039,USA,44.57365672,-96.66184492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,N,N
-10756459.69,5542921.381,17942,131158,UNKNOWN131158,WHITE,SD,57276,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.49855308,-96.62692146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10746433.43,5525486.808,17943,131159,UNKNOWN131159,WHITE,SD,57276,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.38673584,-96.536854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,7,345,115,N,N
-10745592.28,5525880.673,17944,131160,BROOKINGS COUNTY,WHITE,SD,57276,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.38926428,-96.52929784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/26/2018 0:00,6,345,115,N,N
-11558661.82,5520033.343,17945,131161,UNKNOWN131161,SPEARFISH,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.35171592,-103.8332258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11558000.87,5540068.445,17946,131162,UNKNOWN131162,SPEARFISH,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.48027032,-103.8272884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-11550684.32,5518589.334,17947,131164,UNKNOWN131164,LEAD,SD,57754,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.34243958,-103.7615626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,69,-999999,Y,N
-11519734.9,5476785.126,17948,131167,UNKNOWN131167,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.07325213,-103.4835393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,69,Y,Y
-11495108.88,5478742.134,17949,131168,UNKNOWN131168,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.08588123,-103.26232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,9,69,69,Y,Y
-11495032.58,5474826.105,17950,131169,UNKNOWN131169,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.06060734,-103.2616346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11495028.49,5478632.804,17951,131170,UNKNOWN131170,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.08517576,-103.2615979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,69,Y,Y
-11493667.36,5557128.171,17952,131171,UNKNOWN131171,STURGIS,SD,57785,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.58951056,-103.2493706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,-999999,Y,N
-11491582.87,5500854.513,17953,131172,UNKNOWN131172,PIEDMONT,SD,57769,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.228391,-103.2306453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-11490600.97,5478331.387,17954,131174,UNKNOWN131174,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.08323079,-103.2218247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11489117.56,5440752.43,17955,131175,UNKNOWN131175,HERMOSA,SD,57744,SUBSTATION,IN SERVICE,CUSTER,46033,USA,43.84024182,-103.2084991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-11487550.73,5500829.467,17956,131176,UNKNOWN131176,PIEDMONT,SD,57769,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.22822978,-103.194424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-11487144.17,5471915.986,17957,131177,UNKNOWN131177,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.04181857,-103.1907718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11486971.49,5480347.762,17958,131178,UNKNOWN131178,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.09624076,-103.1892205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11486817.65,5478059.616,17959,131179,UNKNOWN131179,RAPID CITY,SD,57703,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.08147706,-103.1878386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,10,115,-999999,Y,N
-11486732.26,5484981.49,17960,131180,UNKNOWN131180,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.12612746,-103.1870715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-11482429.19,5478219.873,17961,131181,UNKNOWN131181,RAPID CITY,SD,57703,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.0825112,-103.1484164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-11476396.35,5480497.009,17962,131182,UNKNOWN131182,BOX ELDER,SD,57719,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.09720361,-103.0942225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,-999999,Y,Y
-11475694.96,5489509.056,17963,131183,UNKNOWN131183,ELLSWORTH AFB,SD,57706,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.15531484,-103.0879218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11473713.82,5469037.702,17964,131184,UNKNOWN131184,RAPID CITY,SD,57703,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.02322948,-103.0701249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-11420029.57,5478281.7,17965,131185,UNKNOWN131185,OWANKA,SD,57767,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.08291017,-102.587871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11379907.47,5478263.185,17966,131186,UNKNOWN131186,WALL,SD,57790,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.08279069,-102.2274481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11258260.38,5478199.069,17967,131188,UNKNOWN131188,MIDLAND,SD,57552,SUBSTATION,IN SERVICE,HAAKON,46055,USA,44.08237695,-101.1346737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,-999999,Y,N
-11177465.18,5522994.4,17968,131189,UNKNOWN131189,FORT PIERRE,SD,57532,SUBSTATION,IN SERVICE,STANLEY,46117,USA,44.37073322,-100.4088781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,115,Y,Y
-11177302.13,5522692.005,17969,131190,UNKNOWN131190,FORT PIERRE,SD,57532,SUBSTATION,IN SERVICE,STANLEY,46117,USA,44.36879138,-100.4074133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-11174349.58,5522531.736,17970,131192,UNKNOWN131192,FORT PIERRE,SD,57532,SUBSTATION,IN SERVICE,STANLEY,46117,USA,44.36776218,-100.3808902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-11172316.59,5524282.109,17971,131193,UNKNOWN131193,PIERRE,SD,57501,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.37900156,-100.3626275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,-999999,Y,N
-11170465.91,5524771.71,17972,131194,UNKNOWN131194,PIERRE,SD,57501,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.38214497,-100.3460026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11168897.14,5523239.284,17973,131195,UNKNOWN131195,PIERRE,SD,57501,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.3723057,-100.3319101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11166733.02,5525811.989,17974,131196,UNKNOWN131196,PIERRE,SD,57501,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.38882337,-100.3124695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11067596.41,5546348.355,17975,131197,UNKNOWN131197,HIGHMORE,SD,57345,SUBSTATION,IN SERVICE,HYDE,46069,USA,44.52050693,-99.42191009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,-999999,Y,Y
-11056597.7,5435987.015,17976,131198,UNKNOWN131198,CHAMBERLAIN,SD,57325,SUBSTATION,IN SERVICE,BRULE,46015,USA,43.80935721,-99.32310706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,-999999,Y,Y
-11053355.5,5441753.134,17977,131199,UNKNOWN131199,CHAMBERLAIN,SD,57325,SUBSTATION,IN SERVICE,BRULE,46015,USA,43.84672534,-99.29398189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11019204.73,5477780.674,17978,131200,UNKNOWN131200,GANN VALLEY,SD,57341,SUBSTATION,IN SERVICE,BUFFALO,46017,USA,44.07967701,-98.98720026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10946347.53,5475726.104,17979,131203,UNKNOWN131203,LANE,SD,57358,SUBSTATION,IN SERVICE,JERAULD,46073,USA,44.06641685,-98.33271288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,115,-999999,Y,N
-10938140.33,5523733.512,17980,131204,UNKNOWN131204,HURON,SD,57350,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.37547918,-98.25898641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,7,115,69,Y,Y
-10934415.4,5522597.033,17981,131205,UNKNOWN131205,HURON,SD,57350,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.3681815,-98.22552481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,69,Y,Y
-10932161.64,5518408.699,17982,131206,UNKNOWN131206,HURON,SD,57350,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.34127907,-98.20527888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10928461.94,5522845.057,17983,131207,UNKNOWN131207,HURON,SD,57350,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.36977421,-98.17204394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,69,69,Y,Y
-10905808.67,5442137.24,17984,131208,UNKNOWN131208,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.84921376,-97.9685461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,230,-999999,N,N
-10900885.51,5558861.312,17985,131209,UNKNOWN131209,CARPENTER,SD,57322,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.60059709,-97.92432066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,230,-999999,N,N
-10875047.15,5460133.62,17986,131210,UNKNOWN131210,HOWARD,SD,57349,SUBSTATION,IN SERVICE,MINER,46097,USA,43.96568647,-97.6922107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-10799895.25,5543100.241,17987,131211,UNKNOWN131211,BRUCE,SD,57220,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.4996991,-97.01710968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,69,Y,Y
-10778971.29,5504886.661,17988,131212,UNKNOWN131212,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.25434027,-96.82914659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10775143.37,5512856.688,17989,131214,UNKNOWN131214,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.30559846,-96.79475976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10774532.58,5516389.11,17990,131215,UNKNOWN131215,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.32830247,-96.78927298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10774371.78,5508963.187,17991,131216,UNKNOWN131216,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.2805635,-96.7878285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10774290.69,5521702.949,17992,131217,UNKNOWN131217,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.36243967,-96.78710006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,7,115,69,N,Y
-10773879.66,5516099.435,17993,131218,UNKNOWN131218,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.32644097,-96.78340763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10773446.99,5520627.809,17994,131220,UNKNOWN131220,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.35553436,-96.77952092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10771790.16,5511869.83,17995,131221,UNKNOWN131221,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.29925404,-96.76463738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10770056.67,5514878.343,17996,131222,UNKNOWN131222,BROOKINGS,SD,57006,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.31859336,-96.74906516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10758708.27,5520537.543,17997,131223,UNKNOWN131223,WHITE,SD,57276,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.35495456,-96.64712075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10757568.27,5473466.977,17998,131224,UNKNOWN131224,FLANDREAU,SD,57028,SUBSTATION,IN SERVICE,MOODY,46101,USA,44.05183307,-96.63687998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,115,69,Y,Y
-11563973.23,5543568.038,17999,131225,UNKNOWN131225,SPEARFISH,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.50269632,-103.8809389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11435652.22,5339959.894,18000,131226,UNKNOWN131226,OGLALA,SD,57764,SUBSTATION,IN SERVICE,SHANNON,46113,USA,43.18360242,-102.7282117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-11391973.52,5319188.485,18001,131227,UNKNOWN131227,BATESLAND,SD,57716,SUBSTATION,IN SERVICE,SHANNON,46113,USA,43.04739402,-102.3358393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11365790.1,5329157.11,18002,131228,UNKNOWN131228,MARTIN,SD,57551,SUBSTATION,IN SERVICE,SHANNON,46113,USA,43.11280106,-102.1006296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-11324337.69,5339300.915,18003,131229,UNKNOWN131229,MARTIN,SD,57551,SUBSTATION,IN SERVICE,BENNETT,46007,USA,43.17928583,-101.7282563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-11321832.19,5346685.624,18004,131230,UNKNOWN131230,MARTIN,SD,57551,SUBSTATION,IN SERVICE,BENNETT,46007,USA,43.22764138,-101.705749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-11285135.58,5345838.042,18005,131231,UNKNOWN131231,MARTIN,SD,57551,SUBSTATION,IN SERVICE,BENNETT,46007,USA,43.22209331,-101.3760977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-11285123.18,5346752.431,18006,131232,UNKNOWN131232,MARTIN,SD,57551,SUBSTATION,IN SERVICE,BENNETT,46007,USA,43.22807866,-101.3759863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-11232008.39,5331497.886,18007,131233,UNKNOWN131233,SAINT FRANCIS,SD,57572,SUBSTATION,IN SERVICE,TODD,46121,USA,43.12814945,-100.8988481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11095424.53,5349181.082,18008,131234,UNKNOWN131234,COLOME,SD,57528,SUBSTATION,IN SERVICE,TRIPP,46123,USA,43.24397313,-99.6718944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-11068689.29,5344425.798,18009,131235,UNKNOWN131235,GREGORY,SD,57533,SUBSTATION,IN SERVICE,GREGORY,46053,USA,43.21284796,-99.43172765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-11066960.59,5349276.741,18010,131236,UNKNOWN131236,GREGORY,SD,57533,SUBSTATION,IN SERVICE,GREGORY,46053,USA,43.2445991,-99.41619846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-11053568.52,5340548.38,18011,131237,UNKNOWN131237,BURKE,SD,57523,SUBSTATION,IN SERVICE,GREGORY,46053,USA,43.187457,-99.29589541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-11014396.02,5320164.04,18012,131238,UNKNOWN131238,BONESTEEL,SD,57317,SUBSTATION,IN SERVICE,GREGORY,46053,USA,43.053798,-98.9440029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11014258.78,5320128.137,18013,131239,UNKNOWN131239,BONESTEEL,SD,57317,SUBSTATION,IN SERVICE,GREGORY,46053,USA,43.05356233,-98.94277007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10988100.47,5346599.836,18014,131240,UNKNOWN131240,GEDDES,SD,57342,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.22707986,-98.70778598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10968796.21,5322886.388,18015,131242,UNKNOWN131242,PICKSTOWN,SD,57367,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.07166518,-98.53437286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10948833.32,5355099.683,18016,131243,UNKNOWN131243,ARMOUR,SD,57313,SUBSTATION,IN SERVICE,DOUGLAS,46043,USA,43.28269046,-98.35504315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,69,Y,Y
-10945676.56,5351190.183,18017,131244,UNKNOWN131244,WAGNER,SD,57380,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.2571187,-98.32668545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,-999999,Y,Y
-10905893.11,5333266.123,18018,131245,UNKNOWN131245,TRIPP,SD,57376,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,43.13974116,-97.9693047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,6,115,-999999,Y,N
-10897109.68,5312501.771,18019,131246,UNKNOWN131246,TYNDALL,SD,57066,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,43.00348143,-97.89040175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,69,Y,Y
-10863343.72,5326777.829,18020,131247,UNKNOWN131247,LESTERVILLE,SD,57040,SUBSTATION,IN SERVICE,YANKTON,46135,USA,43.09719626,-97.58707703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-10851425.09,5356709.235,18021,131249,UNKNOWN131249,FREEMAN,SD,57029,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.29321531,-97.48001008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-10775228.92,5330205.83,18022,131250,UNKNOWN131250,BERESFORD,SD,57004,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.11967796,-96.79552828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,115,69,Y,Y
-10774257.02,5325524.937,18023,131251,UNKNOWN131251,BERESFORD,SD,57004,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.08897741,-96.78679759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10851134.34,5297403.465,18024,131252,UNKNOWN131252,YANKTON,SD,57078,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.9042132,-97.47739823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10843127.79,5295283.039,18025,131253,UNKNOWN131253,YANKTON,SD,57078,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.89025901,-97.40547418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10841527.73,5291867.51,18026,131255,UNKNOWN131255,YANKTON,SD,57078,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.86777532,-97.39110061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10820249.27,5294040.794,18027,131256,UNKNOWN131256,GAYVILLE,SD,57031,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.88208253,-97.19995294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10797108.36,5296434.925,18028,131257,UNKNOWN131257,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.89783979,-96.99207464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/29/2019 0:00,7,115,69,Y,Y
-10797000.39,5296412.815,18029,131259,UNKNOWN131259,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.89769428,-96.99110473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10785288.73,5297095.376,18030,131260,UNKNOWN131260,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.90218591,-96.88589712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,69,Y,Y
-11265304.56,5382447.707,18031,131261,UNKNOWN131261,NORRIS,SD,57560,SUBSTATION,IN SERVICE,MELLETTE,46095,USA,43.46127146,-101.1979527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10813401.15,5421673.663,18032,131262,VT HANLON,MONTROSE,SD,57048,SUBSTATION,IN SERVICE,MCCOOK,46087,USA,43.71649645,-97.13843525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/29/2019 0:00,7,230,69,Y,Y
-10914453.33,5421577.194,18033,131263,UNKNOWN131263,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.71587009,-98.0462024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11490291.45,5421024.415,18034,131264,UNKNOWN131264,FAIRBURN,SD,57738,SUBSTATION,IN SERVICE,CUSTER,46033,USA,43.7122809,-103.2190442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-11378973.84,5369345.687,18035,131265,UNKNOWN131265,PORCUPINE,SD,57772,SUBSTATION,IN SERVICE,SHANNON,46113,USA,43.37578165,-102.2190612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-11204713.74,5361642.458,18036,131266,UNKNOWN131266,MISSION,SD,57555,SUBSTATION,IN SERVICE,TODD,46121,USA,43.32546225,-100.6536561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-11141591.21,5367078.23,18037,131267,UNKNOWN131267,WINNER,SD,57580,SUBSTATION,IN SERVICE,TRIPP,46123,USA,43.36097439,-100.0866168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-11115006.52,5366616.051,18038,131268,UNKNOWN131268,WINNER,SD,57580,SUBSTATION,IN SERVICE,TRIPP,46123,USA,43.35795577,-99.84780242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,-999999,Y,N
-10972525.01,5377202.862,18039,131270,UNKNOWN131270,HARRISON,SD,57344,SUBSTATION,IN SERVICE,DOUGLAS,46043,USA,43.42706368,-98.56786925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10945476.25,5417205.739,18040,131271,UNKNOWN131271,MOUNT VERNON,SD,57363,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.68748036,-98.32488606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,-999999,Y,Y
-10936712.21,5418315.801,18041,131272,UNKNOWN131272,MOUNT VERNON,SD,57363,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.69469076,-98.24615738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10914506.51,5420511.779,18042,131273,UNKNOWN131273,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.70895216,-98.04668014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10913914.92,5418356.831,18043,131274,UNKNOWN131274,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.69495725,-98.0413658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10913195.47,5421656.771,18044,131275,UNKNOWN131275,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.71638677,-98.03490287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10912333.18,5423986.611,18045,131276,UNKNOWN131276,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.73151193,-98.02715679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10911783.71,5418114.768,18046,131277,UNKNOWN131277,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.69338502,-98.02222085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10910873.56,5419622.207,18047,131278,UNKNOWN131278,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.7031754,-98.01404483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,115,Y,Y
-10910725.08,5420091.063,18048,131279,UNKNOWN131279,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.70622016,-98.01271096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10910084.11,5421610.659,18049,131280,UNKNOWN131280,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.71608738,-98.00695303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-10846306.41,5364334.371,18050,131281,UNKNOWN131281,FREEMAN,SD,57029,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.34305123,-97.43402827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10827763.24,5396066.935,18051,131282,UNKNOWN131282,CANISTOTA,SD,57012,SUBSTATION,IN SERVICE,MCCOOK,46087,USA,43.55000806,-97.26745212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10783536.43,5400082.77,18052,131283,UNKNOWN131283,SIOUX FALLS,SD,57107,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.57614848,-96.8701559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10779104.14,5404950.275,18053,131285,UNKNOWN131285,SIOUX FALLS,SD,57107,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.60781751,-96.83033994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10778725.06,5375785.659,18054,131286,UNKNOWN131286,LENNOX,SD,57039,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.41781712,-96.82693467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10777542.32,5383368.587,18055,131287,UNKNOWN131287,TEA,SD,57064,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.4672756,-96.81630993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10777384.25,5393909.447,18056,131288,UNKNOWN131288,SIOUX FALLS,SD,57106,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.53595956,-96.81488996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,115,Y,Y
-10775476.58,5386919.882,18057,131289,UNKNOWN131289,SIOUX FALLS,SD,57106,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.49042447,-96.79775307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,69,Y,Y
-10775343.62,5403963.449,18058,131290,UNKNOWN131290,SIOUX FALLS,SD,57107,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.60139836,-96.79655866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10771978.23,5383567.502,18059,131291,UNKNOWN131291,SIOUX FALLS,SD,57108,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.46857245,-96.76632685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,-999999,Y,Y
-10771300.92,5395586.061,18060,131292,UNKNOWN131292,SIOUX FALLS,SD,57104,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.54687713,-96.7602425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,-999999,Y,Y
-10768400.5,5391729.733,18061,131293,UNKNOWN131293,SIOUX FALLS,SD,57105,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.52176301,-96.73418754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,-999999,-999999,Y,Y
-10767787.86,5399005.543,18062,131294,UNKNOWN131294,SIOUX FALLS,SD,57104,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.56913756,-96.72868412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-10767679.68,5399274.516,18063,131295,UNKNOWN131295,SIOUX FALLS,SD,57104,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.5708882,-96.72771229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,-999999,-999999,N,N
-10767197.84,5398423.36,18064,131296,UNKNOWN131296,SIOUX FALLS,SD,57104,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.5653482,-96.72338384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,-999999,-999999,N,N
-10766865.2,5397179.824,18065,131297,UNKNOWN131297,SIOUX FALLS,SD,57103,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.55725337,-96.72039572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10765899.85,5394328.434,18066,131299,UNKNOWN131299,SIOUX FALLS,SD,57104,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.53868805,-96.71172378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,-999999,-999999,Y,Y
-10765581.96,5383547.692,18067,131300,UNKNOWN131300,SIOUX FALLS,SD,57108,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.46844329,-96.70886817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,69,-999999,Y,Y
-10760341.73,5402158.791,18068,131301,LAWRENCE,SIOUX FALLS,SD,57110,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.58965756,-96.66179442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/MTEP17%20Full%20Report106032.pdf",8/14/2015 0:00,IMAGERY/OTHER,11/27/2018 0:00,7,115,-999999,Y,N
-10760379.39,5391292.618,18069,131302,UNKNOWN131302,SIOUX FALLS,SD,57110,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.51891566,-96.66213269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,-999999,-999999,Y,Y
-10759361.6,5375605.531,18070,131303,UNKNOWN131303,HARRISBURG,SD,57032,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.41664178,-96.65298976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10758917.34,5403617.283,18071,131304,SIOUX FALLS,SIOUX FALLS,SD,57104,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.59914644,-96.64899885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/MTEP17%20Full%20Report106032.pdf",8/14/2015 0:00,IMAGERY/OTHER,11/27/2018 0:00,11,230,69,N,Y
-10757831.85,5386709.963,18072,131305,UNKNOWN131305,SIOUX FALLS,SD,57108,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.48905638,-96.63924777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10757297.86,5404225.832,18073,131306,PATHFINDER,SIOUX FALLS,SD,57110,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.60310518,-96.63445085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/MTEP17%20Full%20Report106032.pdf",8/14/2015 0:00,IMAGERY/OTHER,11/27/2018 0:00,2,115,115,Y,Y
-10756993.88,5403831.405,18074,131307,SPLIT ROCK,CANTON,SD,57013,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.60053938,-96.63172017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/MTEP17%20Full%20Report106032.pdf",8/14/2015 0:00,IMAGERY/OTHER,11/27/2018 0:00,13,345,115,N,Y
-10756801.75,5394233.92,18075,131308,UNKNOWN131308,SIOUX FALLS,SD,57110,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.53807258,-96.62999422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10756773.83,5391453.968,18076,131309,UNKNOWN131309,SIOUX FALLS,SD,57110,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.51996671,-96.62974342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10756615.81,5358225.777,18077,131310,UNKNOWN131310,CANTON,SD,57013,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.30313029,-96.62832387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10755899.65,5399736.862,18078,131311,UNKNOWN131311,BRANDON,SD,57005,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.5738973,-96.62189051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10752873.16,5402866.086,18079,131312,UNKNOWN131312,BRANDON,SD,57005,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.59425937,-96.5947031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10752163.66,5360039.787,18080,131313,UNKNOWN131313,CANTON,SD,57013,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.31498797,-96.58832952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10750447.78,5403977.697,18081,131314,UNKNOWN131314,BRANDON,SD,57005,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.60149104,-96.57291553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10747954.79,5395164.113,18082,131315,UNKNOWN131315,BRANDON,SD,57005,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.54412973,-96.55052062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-10793543.96,5368990.753,18083,131316,UNKNOWN131316,CHANCELLOR,SD,57015,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.37346405,-96.96005512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,69,Y,Y
-11118918.82,5752334.31,18084,131317,UNKNOWN131317,EUREKA,SD,57437,SUBSTATION,IN SERVICE,CAMPBELL,46021,USA,45.82490454,-99.88294714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-11058281.27,5694681.572,18085,131318,UNKNOWN131318,ROSCOE,SD,57471,SUBSTATION,IN SERVICE,EDMUNDS,46045,USA,45.46283182,-99.33823084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-11283350.29,5767503.395,18086,131319,UNKNOWN131319,MC INTOSH,SD,57641,SUBSTATION,IN SERVICE,CORSON,46031,USA,45.91978113,-101.3600602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-11280678.21,5769820.048,18087,131320,UNKNOWN131320,MC INTOSH,SD,57641,SUBSTATION,IN SERVICE,CORSON,46031,USA,45.93425661,-101.3360565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-11274618.98,5619934.868,18088,131321,UNKNOWN131321,DUPREE,SD,57623,SUBSTATION,IN SERVICE,ZIEBACH,46137,USA,44.98992084,-101.2816256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,115,-999999,Y,N
-11229315.78,5613594.17,18089,131322,UNKNOWN131322,NOT AVAILABLE,SD,NOT AVAILABLE,SUBSTATION,IN SERVICE,DEWEY,46041,USA,44.94962318,-100.87466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-11168215.38,5575450.51,18090,131324,UNKNOWN131324,ONIDA,SD,57564,SUBSTATION,IN SERVICE,SULLY,46119,USA,44.70660758,-100.3257857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-11359399.6,5621791.683,18091,131328,UNKNOWN131328,FAITH,SD,57626,SUBSTATION,IN SERVICE,MEADE,46093,USA,45.00171627,-102.0432228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10790064.18,5280550.622,18092,131329,UNKNOWN131329,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.79322016,-96.92879566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10772332.55,5277705.744,18093,131330,UNKNOWN131330,ELK POINT,SD,57025,SUBSTATION,IN SERVICE,UNION,46127,USA,42.77446408,-96.76950977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,230,69,N,Y
-10478790.79,5879406.067,18094,131331,UNKNOWN131331,CROSSLAKE,MN,56442,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.61468488,-94.1325793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,-999999,Y,N
-10478752.69,5879308.436,18095,131332,UNKNOWN131332,CROSSLAKE,MN,56442,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.61408244,-94.13223704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10623179.28,5863149.241,18096,131333,UNKNOWN131333,NEW YORK MILLS,MN,56567,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.51427858,-95.42964313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-11522264.7,5529747.532,18097,131334,UNKNOWN131334,STURGIS,SD,57785,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.41408191,-103.5062649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,69,Y,Y
-9908323.455,5237148.957,18098,131335,EAST BELOIT,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.50645831,-89.007984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/18/2015 0:00,IMAGERY,9/11/2018 0:00,6,138,69,N,N
-9907775.285,5245022.107,18099,131336,MARINE,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.55857564,-89.0030597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/18/2015 0:00,IMAGERY,9/11/2018 0:00,1,138,138,N,N
-9907668.671,5247740.216,18100,131337,TURTLE,ELKHORN,WI,53121,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.57655842,-89.00210197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/18/2015 0:00,IMAGERY,9/11/2018 0:00,4,138,138,N,N
-9910399.935,5248633.179,18101,131338,ROCK RIVER,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.58246505,-89.02663733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/18/2015 0:00,IMAGERY,9/11/2018 0:00,9,138,-999999,N,N
-9905294.091,5238876.941,18102,131339,CRANSTON,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.51790065,-88.98077075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/18/2015 0:00,IMAGERY,9/11/2018 0:00,2,69,69,N,N
-9895715.353,5239718.806,18103,131340,REC CLINTON,CLINTON,WI,53525,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.52347454,-88.89472349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/18/2015 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9057104.343,4545942.87,18104,131345,UNKNOWN131345,LESTER,WV,25865,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.76259748,-81.36135261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-9912785.996,5272218.197,18105,131346,RUSSELL,JANESVILLE TOWN OF,WI,53545,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.73826902,-89.04807169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/19/2015 0:00,IMAGERY,9/11/2018 0:00,5,138,69,N,Y
-9914878.53,5256916.538,18106,131347,TRIPP RD,JANESVILLE,WI,53548,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.63722987,-89.06686923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/19/2015 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-9907279.535,5267581.941,18107,131348,MILTON LAWNS,JANESVILLE,WI,53545,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.70767249,-88.9986063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/19/2015 0:00,IMAGERY,9/11/2018 0:00,2,69,69,N,N
-9878147.924,5284819.682,18108,131349,UNKNOWN131349,WHITEWATER TOWN OF,WI,53190,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.8213551,-88.73691259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,0,-999999,-999999,N,N
-10436763.05,5105203.351,18109,131356,UNKNOWN131356,URBANDALE,IA,50322,SUBSTATION,IN SERVICE,POLK,19153,USA,41.62656199,-93.75503765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/20/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10433118.05,5105570.208,18110,131357,UNKNOWN131357,URBANDALE,IA,50322,SUBSTATION,IN SERVICE,POLK,19153,USA,41.62902532,-93.72229406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/20/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-11533081.91,5428941.713,18111,131365,UNKNOWN131365,CUSTER,SD,57730,SUBSTATION,IN SERVICE,CUSTER,46033,USA,43.7636674,-103.6034375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,69,69,Y,Y
-11511752.95,5475811.786,18112,131366,UNKNOWN131366,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.06696991,-103.4118362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10440811.03,5094699.842,18113,131367,UNKNOWN131367,WEST DES MOINES,IA,50266,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.55599426,-93.79140124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10436794.51,5096692.632,18114,131368,UNKNOWN131368,WEST DES MOINES,IA,50265,SUBSTATION,IN SERVICE,POLK,19153,USA,41.56938873,-93.75532027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/10/2015 0:00,5,161,161,Y,Y
-10101172.31,5234126.937,18115,131369,UNKNOWN131369,DUBUQUE,IA,52003,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.48644211,-90.74037477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,161,161,Y,Y
-10101109.73,5238930.6,18116,131370,UNKNOWN131370,DUBUQUE,IA,52002,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.51825594,-90.73981255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,161,161,Y,Y
