X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10046832.32,5155728.691,18117,131371,UNKNOWN131371,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.96493745,-90.25223033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-10039392.09,5145377.235,18118,131372,UNKNOWN131372,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.8957578,-90.1853936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-10073947.27,5199499.271,18119,131373,UNKNOWN131373,BELLEVUE,IA,52031,SUBSTATION,IN SERVICE,JACKSON,19097,USA,42.25663028,-90.495808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,1,345,345,Y,Y
-10092679.41,5221404.738,18120,131374,SALEM,DUBUQUE,IA,52003,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.402107,-90.66408169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/salem-hazleton/1380662507itcmw_profile_salem_hazleton.pdf",8/25/2015 0:00,IMAGERY,4/20/2020 0:00,5,345,161,N,Y
-10092896.96,5232743.204,18121,131375,UNKNOWN131375,DUBUQUE,IA,52003,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.47727488,-90.66603601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,Y,Y
-10044841.64,5132593.011,18122,131376,UNKNOWN131376,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.81021622,-90.23434776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,10,161,-999999,Y,N
-10047292.39,5131570.541,18123,131377,UNKNOWN131377,CAMANCHE,IA,52730,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.80336974,-90.25636322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,10/19/2016 0:00,1,-999999,-999999,N,N
-10053851.43,5131184.486,18124,131380,UNKNOWN131380,CAMANCHE,IA,52730,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.80078452,-90.31528406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-10095585.63,5097472.698,18125,131382,UNKNOWN131382,DAVENPORT,IA,52804,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.57463116,-90.69018874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,8,345,-999999,Y,Y
-10096641.9,5169711.659,18126,131383,MAQUOKETA,MAQUOKETA,IA,52060,SUBSTATION,IN SERVICE,JACKSON,19097,USA,42.05826767,-90.69967738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/25/2015 0:00,IMAGERY,11/28/2018 0:00,4,161,-999999,Y,N
-9369299.55,5379063.792,18127,131384,UNKNOWN131384,SUPERIOR,MI,54880,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.4392032,-84.16584987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,0,-999999,-999999,N,N
-9369409.087,5379079.667,18128,131385,UNKNOWN131385,RICHLAND TWP,MI,48626,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.43930675,-84.16683386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,138,138,N,N
-9375658.234,5403025.265,18129,131386,UNKNOWN131386,EAU CLAIRE,MI,54703,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.59529498,-84.2229709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,0,-999999,-999999,N,N
-9324221.623,5493158.586,18130,131387,UNKNOWN131387,SHERMAN TWP,MI,48770,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.17883137,-83.76090796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,0,-999999,-999999,N,N
-9043451.133,4475982.793,18131,131388,BLUEFIELD AVENUE,BLUEFIELD,WV,24701,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.26409757,-81.23870374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/26/2015 0:00,IMAGERY,2/6/2019 0:00,2,138,138,N,N
-10248034.81,5890774.071,18132,131389,UNKNOWN131389,SUPERIOR,WI,54880,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.68478617,-92.05966303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,115,115,N,N
-10185646.73,5595915.416,18133,131390,UNKNOWN131390,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.83711814,-91.49922135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,11,161,69,N,Y
-10545841,5173745.21,18134,131391,UNKNOWN131391,GLIDDEN,IA,51443,SUBSTATION,IN SERVICE,CARROLL,19027,USA,42.08516442,-94.73490154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,2,161,161,Y,Y
-9425118.222,5369272.817,18135,131393,UNKNOWN131393,ALMA,MI,48801,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.37530584,-84.66727753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,0,-999999,-999999,N,N
-9886297.318,5253873.671,18136,131394,REC BRADFORD,BRADFORD TOWN OF,WI,53114,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.61711778,-88.81011984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/18/2015 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-9895599.52,5324987.238,18137,131398,UNKNOWN131398,LAKE MILLS,WI,53551,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,43.08544982,-88.89368294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,-999999,N,Y
-9910180.306,5360247.34,18138,131399,COLUMBUS SOUTH,COLUMBUS,WI,53925,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.31634453,-89.02466438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/20/2015 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9911794.752,5366988.501,18139,131400,ACADEMY,COLUMBUS,WI,53925,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.36038836,-89.03916719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/20/2015 0:00,IMAGERY,9/13/2018 0:00,4,138,69,N,Y
-9955375.34,5309842.615,18140,131401,OAK RIDGE,MADISON,WI,53711,SUBSTATION,IN SERVICE,DANE,55025,USA,42.98600965,-89.43065827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/20/2015 0:00,IMAGERY,9/5/2018 0:00,3,138,138,N,N
-9966690.271,5314337.231,18141,131402,CROSS COUNTRY,VERONA TOWN OF,WI,53593,SUBSTATION,IN SERVICE,DANE,55025,USA,43.01553828,-89.53230202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/20/2015 0:00,IMAGERY,9/5/2018 0:00,2,138,138,N,N
-9927958.325,5521174.646,18142,131403,HARTMAN CREEK,WAUPACA,WI,54981,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.35904663,-89.18436703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/7/2018 0:00,2,138,138,N,N
-9861443.548,5586082.282,18143,131404,UNKNOWN131404,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.77444624,-88.58685463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,0,-999999,-999999,N,N
-9803980.795,5550893.793,18144,131405,HOWARD,GREEN BAY,WI,54303,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.54961311,-88.07065793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/10/2018 0:00,2,138,138,N,N
-9801616.075,5550674.5,18145,131406,VELP AVE,GREEN BAY,WI,54303,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.54820923,-88.04941529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/10/2018 0:00,2,138,138,N,N
-9806609.732,5546800.58,18146,131407,MASON ST,GREEN BAY,WI,54303,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.52340335,-88.09427408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/10/2018 0:00,2,138,138,N,N
-9805291.276,5536577.367,18147,131408,GLORY RD,GREEN BAY,WI,54304,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.45789029,-88.08243019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/10/2018 0:00,1,138,138,N,N
-10481505.98,5405868.724,18148,131409,FARIBAULT,BLUE EARTH,MN,56013,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.61379127,-94.15697018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/minnesota-permitting/approved-route-maps.pdf?sfvrsn=2",8/20/2015 0:00,IMAGERY,11/29/2018 0:00,2,161,69,Y,Y
-10513937.87,5422831.28,18149,131410,UNKNOWN131410,FAIRMONT,MN,56031,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.72401208,-94.44831082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/28/2015 0:00,5,161,-999999,N,N
-10502673.84,5401723.574,18150,131411,UNKNOWN131411,GRANADA,MN,56039,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.58682577,-94.34712438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10438466.61,5809904.796,18151,131412,UNKNOWN131412,ONAMIA,MN,56359,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,46.184126,-93.770341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,Y,Y
-11399922.69,6175520.261,18152,131413,UNKNOWN131413,STANLEY,ND,58784,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.41109097,-102.4072479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,115,-999999,Y,N
-11363065.73,6165502.432,18153,131414,UNKNOWN131414,BERTHOLD,ND,58718,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.35132107,-102.0761562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,5,230,115,N,Y
-10664083.72,5038529.888,18154,131416,UNKNOWN131416,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.17730836,-95.79709397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,345,345,N,N
-10668201.24,5038357.543,18155,131417,WALTER SCOTT ENERGY CENTER,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.17614305,-95.83408225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/21/2015 0:00,IMAGERY,2/4/2020 0:00,7,345,-999999,N,N
-10461349.38,5057366.656,18156,131418,WINTERSET JUNCTION,WINTERSET,IA,50273,SUBSTATION,IN SERVICE,MADISON,19121,USA,41.30454745,-93.97590045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/21/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10482923.73,5042113.771,18157,131419,UNKNOWN131419,MACKSBURG,IA,50155,SUBSTATION,IN SERVICE,MADISON,19121,USA,41.20153595,-94.16970608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,161,161,Y,Y
-10575700.06,4974481.457,18158,131420,UNKNOWN131420,CLARINDA,IA,51632,SUBSTATION,IN SERVICE,PAGE,19145,USA,40.74282065,-95.00313009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,6,161,69,Y,Y
-10631035.92,5011395.391,18159,131421,UNKNOWN131421,HASTINGS,IA,51540,SUBSTATION,IN SERVICE,MILLS,19129,USA,40.99358427,-95.50022052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,6,161,69,Y,Y
-8679858.901,4792293.227,18160,131422,UNKNOWN131422,MARTINSBURG,WV,25403,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.4913056,-77.97249914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8798817.191,4784936.059,18161,131423,UNKNOWN131423,KEYSER,WV,26726,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.4402834,-79.04111965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-11550596,5519177.713,18162,131440,UNKNOWN131440,LEAD,SD,57754,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.34621951,-103.7607692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10505141.77,5776339.736,18163,131441,UNKNOWN131441,LITTLE FALLS,MN,56345,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.97497427,-94.36929417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/28/2015 0:00,2,-999999,-999999,N,N
-10557693.99,5844256.128,18164,131442,UNKNOWN131442,STAPLES,MN,56479,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.3973564,-94.84137878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10741901.85,5748353.149,18165,131443,UNKNOWN131443,WHEATON,MN,56296,SUBSTATION,IN SERVICE,TRAVERSE,27155,USA,45.79997713,-96.49614613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10740727.89,5746429.096,18166,131444,UNKNOWN131444,WHEATON,MN,56296,SUBSTATION,IN SERVICE,TRAVERSE,27155,USA,45.78792597,-96.48560028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10736595.62,5734859.372,18167,131445,UNKNOWN131445,DUMONT,MN,56236,SUBSTATION,IN SERVICE,TRAVERSE,27155,USA,45.71540498,-96.44847946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10736521.19,5714213.276,18168,131446,UNKNOWN131446,GRACEVILLE,MN,56240,SUBSTATION,IN SERVICE,TRAVERSE,27155,USA,45.58575761,-96.44781079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10732412.73,5710879.52,18169,131447,UNKNOWN131447,DUMONT,MN,56236,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.56479511,-96.41090388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10734805.89,5711320.581,18170,131448,UNKNOWN131448,GRACEVILLE,MN,56240,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.56756893,-96.43240201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10496771.77,5720218.64,18171,131449,UNKNOWN131449,ST JOSEPH,MN,56374,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.6234993,-94.29410517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10495192.21,5714303.604,18172,131450,UNKNOWN131450,ST JOSEPH,MN,56374,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.58632547,-94.27991569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10494733.94,5710896.825,18173,131451,UNKNOWN131451,ST JOSEPH,MN,56374,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.56490394,-94.27579899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,-999999,N,N
-10494788.98,5707707.528,18174,131452,UNKNOWN131452,ST CLOUD,MN,56301,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.54484251,-94.27629345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10494569.11,5707407.49,18175,131453,QUARRY,ST CLOUD,MN,56301,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.54295483,-94.27431834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.capx2020.com/routemaps/FSC-20131204/FSC_XCL_CAPX_MN_Tile_Maps_I9.pdf",8/21/2015 0:00,IMAGERY,12/19/2018 0:00,6,345,-999999,N,N
-10481464.27,5694360.595,18176,131454,UNKNOWN131454,ST CLOUD,MN,56301,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.46080946,-94.15659557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-10511172.43,5688151.029,18177,131455,UNKNOWN131455,COLD SPRING,MN,56320,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.42167092,-94.4234685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/28/2015 0:00,5,115,69,N,Y
-9371838.007,5412605.864,18178,131456,UNKNOWN131456,LARKIN TWP,MI,48642,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.65759268,-84.18865322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,138,-999999,N,Y
-9375120.765,5414472.04,18179,131457,UNKNOWN131457,LARKIN TWP,MI,48642,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.66971995,-84.21814273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,-999999,-999999,Y,Y
-9393145.474,5598564.596,18180,131458,UNKNOWN131458,GRAYLING,MI,49738,SUBSTATION,IN SERVICE,CRAWFORD,26039,USA,44.85399116,-84.38006145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,-999999,-999999,Y,Y
-9428155.608,5621109.942,18181,131459,UNKNOWN131459,PARIS,MI,75460,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,44.99738579,-84.69456283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,-999999,-999999,Y,Y
-9358409.216,5489110.386,18182,131460,UNKNOWN131460,ALGER,MI,48610,SUBSTATION,IN SERVICE,ARENAC,26011,USA,44.15274536,-84.06802034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,138,138,Y,Y
-9355266.55,5338816.329,18183,131461,UNKNOWN131461,CHESANING,MI,48616,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.17611139,-84.03978929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-8901324.924,4813840.08,18184,131463,UNKNOWN131463,MORGANTOWN,WV,26505,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.64051839,-79.96196228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9758214.295,5635571.729,18185,131497,ROOSEVELT RD,MARINETTE,WI,54143,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.08917831,-87.65953047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/25/2015 0:00,IMAGERY,9/10/2018 0:00,3,138,69,N,Y
-11538147.45,5507512.883,18186,131498,UNKNOWN131498,NEMO,SD,57759,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.27123542,-103.6489421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10664990.28,5035465.947,18187,131499,UNKNOWN131499,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,MILLS,19129,USA,41.15658855,-95.80523771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,9/11/2015 0:00,2,161,161,Y,Y
-10667918.36,5037841.057,18188,131500,UNKNOWN131500,COUNCIL BLUFFS,IA,51501,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.17265073,-95.83154113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,2,161,161,Y,Y
-10668574,5038339.533,18189,131501,UNKNOWN131501,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.17602127,-95.83743083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,9,161,161,Y,Y
-10668407.31,5038284.499,18190,131502,UNKNOWN131502,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.17564916,-95.83593345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10668816.89,5038737.996,18191,131503,UNKNOWN131503,COUNCIL BLUFFS,IA,51501,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.17871544,-95.83961273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,6,161,-999999,Y,N
-10671866.41,5045307.814,18192,131504,UNKNOWN131504,COUNCIL BLUFFS,IA,51501,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.2231206,-95.86700704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,2,161,161,Y,Y
-10671862.67,5045650.08,18193,131505,UNKNOWN131505,COUNCIL BLUFFS,IA,51501,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.22543314,-95.86697346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,2,161,161,Y,Y
-10663549.74,5051390.546,18194,131506,UNKNOWN131506,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.2642067,-95.79229713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,Y,Y
-10663951.37,5046844.295,18195,131507,UNKNOWN131507,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.23350127,-95.79590504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-10537680.26,5081174.728,18196,131508,UNKNOWN131508,ADAIR,IA,50002,SUBSTATION,IN SERVICE,ADAIR,19001,USA,41.4650123,-94.66159233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/24/2015 0:00,IMAGERY,9/11/2015 0:00,3,161,-999999,Y,N
-10484752.19,5082818.597,18197,131509,EARLHAM,EARLHAM,IA,50072,SUBSTATION,IN SERVICE,MADISON,19121,USA,41.47607725,-94.18613142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/24/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10317491.75,5684607.37,18198,131510,UNKNOWN131510,TAYLORS FALLS,MN,55084,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.39932328,-92.68360537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,3,161,-999999,Y,Y
-10331078.4,5684152.55,18199,131511,UNKNOWN131511,CENTER CITY,MN,55012,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.39645437,-92.80565628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10357280.62,5652570.613,18200,131512,UNKNOWN131512,HUGO,MN,55038,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.19688611,-93.04103483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10402349.04,5691366.281,18201,131513,UNKNOWN131513,SAINT FRANCIS,MN,55070,SUBSTATION,IN SERVICE,ISANTI,27059,USA,45.44193986,-93.44589134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10704613.77,5657835.421,18202,131515,UNKNOWN131515,CORRELL,MN,56227,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.23020354,-96.16118163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10708939.72,5659207.817,18203,131516,UNKNOWN131516,CORRELL,MN,56227,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.23888531,-96.20004227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10722604.15,5662786.843,18204,131517,UNKNOWN131517,ODESSA,MN,56276,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.26151997,-96.32279196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10731957.72,5664180.671,18205,131518,UNKNOWN131518,ORTONVILLE,MN,56278,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.27033244,-96.4068165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10480718.86,5719287.959,18206,131519,UNKNOWN131519,SAUK RAPIDS,MN,56379,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.61765195,-94.14989938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10444422.32,5732234.974,18207,131520,UNKNOWN131520,OAK PARK,MN,56357,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.69894169,-93.82384201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-8987387.634,4867524.353,18208,131521,BENWOOD,BENWOOD,WV,26031,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,40.01088616,-80.73507676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",8/24/2015 0:00,IMAGERY,2/13/2019 0:00,2,69,69,N,N
-8986310.491,4861529.408,18209,131522,GLENDALE HEIGHTS,GLEN DALE,WV,26038,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.9696261,-80.72540062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",8/24/2015 0:00,IMAGERY,2/13/2019 0:00,1,69,69,N,N
-8988202.867,4855195.172,18210,131523,MOUNDSVILLE,MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.9260038,-80.74240013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, IMAGERY, EIA 861, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",8/24/2015 0:00,IMAGERY,2/13/2019 0:00,5,69,69,N,N
-8983794.43,4876798.25,18211,131524,UNKNOWN131524,WHEELING,WV,26003,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.07466443,-80.70279846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,9/11/2015 0:00,4,69,69,N,N
-8982115.523,4870891.309,18212,131525,BETHLEHEM,WHEELING,WV,26003,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.03404823,-80.68771658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",8/24/2015 0:00,IMAGERY,2/13/2019 0:00,2,138,138,Y,Y
-8975305.448,4867242.215,18213,131526,SAND HILL,VICTORIA,WV,77905,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,40.00894491,-80.62654063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",8/24/2015 0:00,IMAGERY,2/13/2019 0:00,5,138,138,N,N
-9926498.761,5789164.579,18214,131552,CONOVER,CONOVER,WI,54519,SUBSTATION,IN SERVICE,VILAS,55125,USA,46.05498246,-89.17125554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/25/2015 0:00,IMAGERY,9/10/2018 0:00,2,69,-999999,Y,N
-10128353.55,5267792.923,18215,131553,UNKNOWN131553,CASSVILLE,WI,53806,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.70906517,-90.98454797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/25/2015 0:00,IMAGERY,8/25/2015 0:00,5,161,69,N,Y
-10189257.38,5475813.093,18216,131554,UNKNOWN131554,TREMPEALEAU,WI,54661,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.06697834,-91.53165636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,6,161,69,N,Y
-10231487.79,5513486.957,18217,131555,UNKNOWN131555,ALMA,WI,54610,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.30965005,-91.91101859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,11,161,-999999,N,N
-10156653.45,5438825.643,18218,131556,UNKNOWN131556,LA CROSSE,WI,54603,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.82775625,-91.23877029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,9,161,69,N,Y
-10154141.32,5431636.096,18219,131557,COULEE AVE,LA CROSSE,WI,54601,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.78114499,-91.21620348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,4/14/2020 0:00,4,161,69,N,Y
-10452115.09,5698544.293,18220,131558,UNKNOWN131558,CLEAR LAKE,MN,55319,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.48716376,-93.8929474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10415102.32,5677999.489,18221,131559,UNKNOWN131559,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.35762787,-93.56045604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10418730.3,5691825.054,18222,131560,UNKNOWN131560,ZIMMERMAN,MN,55398,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.44483137,-93.59304668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10408676.11,5660729.835,18223,131561,UNKNOWN131561,RAMSEY,MN,55303,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.24851204,-93.50272838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10401920.49,5667563.772,18224,131562,ANOKA,RAMSEY,MN,55303,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.2917164,-93.44204162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,N,N
-10390690.49,5666459.664,18225,131563,UNKNOWN131563,ANDOVER,MN,55304,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.28473842,-93.34116084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10379012.03,5667035.133,18226,131564,UNKNOWN131564,ANDOVER,MN,55304,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.2883755,-93.23625138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/28/2015 0:00,4,69,69,N,N
-9340117.503,5355922.316,18227,131565,UNKNOWN131565,BIRCH RUN,MI,48415,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.28806988,-83.90370308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,138,138,Y,Y
-9340383.608,5381500.935,18228,131566,UNKNOWN131566,SAGINAW,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.45509788,-83.90609355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,0,-999999,-999999,N,N
-9347079.241,5437133.146,18229,131567,UNKNOWN131567,PINCONNING,MI,48650,SUBSTATION,IN SERVICE,BAY,26017,USA,43.81678673,-83.96624144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,0,-999999,-999999,N,N
-9331548.215,5478428.165,18230,131568,UNKNOWN131568,TWINING,MI,48766,SUBSTATION,IN SERVICE,ARENAC,26011,USA,44.08385529,-83.82672386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,0,-999999,-999999,N,N
-9410614.67,5313157.165,18231,131569,UNKNOWN131569,BINGHAM TWP,MI,48879,SUBSTATION,IN SERVICE,CLINTON,26037,USA,43.00778688,-84.53698991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,138,138,Y,Y
-9410467.562,5313163.515,18232,131570,UNKNOWN131570,BINGHAM TWP,MI,48879,SUBSTATION,IN SERVICE,CLINTON,26037,USA,43.0078286,-84.53566841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,0,-999999,-999999,N,N
-9444693.524,5313972.569,18233,131571,UNKNOWN131571,PEWAMO,MI,48873,SUBSTATION,IN SERVICE,IONIA,26067,USA,43.01314306,-84.84312546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,1,138,138,Y,Y
-9471285.657,5313903.777,18234,131572,UNKNOWN131572,IONIA,MI,48846,SUBSTATION,IN SERVICE,IONIA,26067,USA,43.01269121,-85.08200666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,1,138,138,Y,Y
-9471461.87,5313821.227,18235,131573,UNKNOWN131573,IONIA,MI,48846,SUBSTATION,IN SERVICE,IONIA,26067,USA,43.01214897,-85.08358961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,138,138,Y,Y
-9426658.892,5319968.304,18236,131574,UNKNOWN131574,ESSEX TWP,MI,48879,SUBSTATION,IN SERVICE,CLINTON,26037,USA,43.05251316,-84.68111761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,69,-999999,Y,N
-9435606.96,5335582.84,18237,131575,UNKNOWN131575,MIDDLETON,MI,48856,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.15492513,-84.76149947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,1,-999999,-999999,N,N
-9795788.426,5548012.246,18238,131576,TOWER DR,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.53116315,-87.99706463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/10/2018 0:00,5,138,69,N,Y
-9795826.834,5546706.273,18239,131577,VAN BUREN ST,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.52279935,-87.99740965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/10/2018 0:00,1,138,138,N,N
-9792937.982,5541383.355,18240,131578,FINGER RD SW STA,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.48869751,-87.97145866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/10/2018 0:00,1,69,69,Y,Y
-9810079.661,5600661.595,18241,131579,FALLS,OCONTO FALLS,WI,54154,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.86734375,-88.12544498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/24/2015 0:00,IMAGERY,9/10/2018 0:00,2,138,138,N,N
-10138292,5168045.072,18242,131581,WYOMING,WYOMING,IA,52362,SUBSTATION,IN SERVICE,JONES,19105,USA,42.04715112,-91.07382663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/26/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10092734.88,5137681.72,18243,131582,UNKNOWN131582,GRAND MOUND,IA,52751,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.8442794,-90.66458004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,2,161,161,Y,Y
-10095072.64,5134424.639,18244,131583,CALAMUS,GRAND MOUND,IA,52751,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.82247899,-90.68558047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/26/2015 0:00,IMAGERY,11/28/2018 0:00,4,161,115,Y,N
-10102340,5134896.92,18245,131584,EAST CALAMUS,CALAMUS,IA,52729,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.82564054,-90.75086423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/26/2015 0:00,IMAGERY,11/28/2018 0:00,2,115,115,N,N
-10078404.81,5132702.991,18246,131585,DEWITT,DE WITT,IA,52742,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.8109526,-90.53585083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/26/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10138285,5168194.737,18247,131586,UNKNOWN131586,WYOMING,IA,52362,SUBSTATION,IN SERVICE,JONES,19105,USA,42.0481495,-91.07376367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10172332.24,5156753.972,18248,131587,MT VERNON,MT VERNON,IA,52314,SUBSTATION,IN SERVICE,LINN,19113,USA,41.97178541,-91.37961529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/26/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10191545.8,5155815.396,18249,131588,UNKNOWN131588,CEDAR RAPIDS,IA,52403,SUBSTATION,IN SERVICE,LINN,19113,USA,41.9655166,-91.55221359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10192359.15,5166465.263,18250,131589,UNKNOWN131589,MARION,IA,52302,SUBSTATION,IN SERVICE,LINN,19113,USA,42.0366116,-91.55952007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,115,Y,Y
-10201201.01,5152705.05,18251,131590,PRAIRE CREEK,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.94473796,-91.63894788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/26/2015 0:00,IMAGERY,11/28/2018 0:00,9,115,-999999,N,N
-10192088.14,5154726.14,18252,131591,BERTRAM,CEDAR RAPIDS,IA,52403,SUBSTATION,IN SERVICE,LINN,19113,USA,41.9582406,-91.55708551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/26/2015 0:00,IMAGERY,11/28/2018 0:00,4,161,115,Y,Y
-10359625.58,5116517.561,18253,131595,UNKNOWN131595,NEWTON,IA,50208,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.7024901,-93.06209998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,3,161,-999999,Y,N
-10190260.53,5085403.48,18254,131597,UNKNOWN131597,RIVERSIDE,IA,52327,SUBSTATION,IN SERVICE,WASHINGTON,19183,USA,41.49347239,-91.54066784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10190251.27,5085306.246,18255,131598,UNKNOWN131598,RIVERSIDE,IA,52327,SUBSTATION,IN SERVICE,WASHINGTON,19183,USA,41.49281813,-91.54058465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10248566.54,5095942.734,18256,131599,UNKNOWN131599,NORTH ENGLISH,IA,52316,SUBSTATION,IN SERVICE,IOWA,19095,USA,41.56434864,-92.06443965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,2,161,161,Y,Y
-10319147.68,5096994.325,18257,131600,UNKNOWN131600,SEARSBORO,IA,50242,SUBSTATION,IN SERVICE,POWESHIEK,19157,USA,41.57141631,-92.69848083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,4,161,69,Y,Y
-10134647.19,5098914.895,18258,131602,UNKNOWN131602,WILTON,IA,52778,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.58432233,-91.04108466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,161,161,Y,Y
-10109118.25,5096055.325,18259,131604,UNKNOWN131604,STOCKTON,IA,52769,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.5651054,-90.81175431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,345,345,Y,Y
-10110193.09,5083436.962,18260,131605,UNKNOWN131605,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.480239,-90.82140975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,9/11/2015 0:00,2,345,-999999,Y,Y
-10110441.12,5080083.344,18261,131606,UNKNOWN131606,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.4576651,-90.8236379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,161,-999999,Y,N
-10100267.65,5085735.281,18262,131607,UNKNOWN131607,BLUE GRASS,IA,52726,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.49570492,-90.73224801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,-999999,-999999,Y,Y
-10085696.98,5099649.455,18263,131608,UNKNOWN131608,DAVENPORT,IA,52806,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.5892578,-90.60135748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,9/11/2015 0:00,2,161,161,Y,Y
-10080023.18,5099537.668,18264,131609,UNKNOWN131609,DAVENPORT,IA,52807,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.58850674,-90.55038885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,9/11/2015 0:00,4,161,161,Y,Y
-10363393.59,5097121.965,18265,131611,REASNOR,MONROE,IA,50170,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.57227412,-93.09594855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,161,Y,Y
-10319074.62,5052489.791,18266,131612,UNKNOWN131612,OSKALOOSA,IA,52577,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.27162884,-92.69782446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,5,161,69,Y,Y
-10386578.19,5019635.828,18267,131613,LUCAS CO,CHARITON,IA,50049,SUBSTATION,IN SERVICE,LUCAS,19117,USA,41.04943348,-93.30421933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/27/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,69,Y,Y
-10437450.83,5019056.654,18268,131614,UNKNOWN131614,OSCEOLA,IA,50213,SUBSTATION,IN SERVICE,CLARKE,19039,USA,41.0455097,-93.76121608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-10282908.17,5012981.335,18269,131615,WAPELLO,OTTUMWA,IA,52501,SUBSTATION,IN SERVICE,WAPELLO,19179,USA,41.00433662,-92.37293578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/28/2015 0:00,IMAGERY,11/28/2018 0:00,6,161,69,Y,Y
-10238191.4,5017562.714,18270,131616,JEFFERSON,FAIRFIELD,IA,52556,SUBSTATION,IN SERVICE,JEFFERSON,19101,USA,41.0353875,-91.97123819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/28/2015 0:00,IMAGERY,11/28/2018 0:00,5,161,-999999,Y,N
-10190156.65,5001133.147,18271,131617,UNKNOWN131617,MT PLEASANT,IA,52641,SUBSTATION,IN SERVICE,HENRY,19087,USA,40.92396614,-91.5397347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10190066.7,5001092.137,18272,131618,HENRY CO,MT PLEASANT,IA,52641,SUBSTATION,IN SERVICE,HENRY,19087,USA,40.92368778,-91.53892659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10169266.28,4980507.786,18273,131619,DENMARK,WEST POINT,IA,52656,SUBSTATION,IN SERVICE,LEE,19111,USA,40.78382354,-91.3520733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/28/2015 0:00,IMAGERY,11/28/2018 0:00,5,161,161,Y,Y
-10178968.27,4955563.744,18274,131620,VIELE,FORT MADISON,IA,52627,SUBSTATION,IN SERVICE,LEE,19111,USA,40.61394103,-91.43922771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/28/2015 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10150268.44,5033842.372,18275,131621,UNKNOWN131621,WAPELLO,IA,52653,SUBSTATION,IN SERVICE,LOUISA,19115,USA,41.14560651,-91.18141274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,161,161,Y,Y
-10139779.54,5057950.923,18276,131622,UNKNOWN131622,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,LOUISA,19115,USA,41.30849011,-91.08718937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/11/2015 0:00,3,161,161,Y,Y
-10315169.58,4969353.232,18277,131623,APPANOOSE,MOULTON,IA,52572,SUBSTATION,IN SERVICE,APPANOOSE,19007,USA,40.7079085,-92.66274494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/28/2015 0:00,IMAGERY,11/28/2018 0:00,4,161,69,Y,Y
-10240558.92,4967686.703,18278,131624,UNKNOWN131624,KEOSAUQUA,IA,52565,SUBSTATION,IN SERVICE,VAN BUREN,19177,USA,40.69655909,-91.99250594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10715173.54,4893473.741,18279,131625,UNKNOWN131625,STEINAUER,NE,68441,SUBSTATION,IN SERVICE,PAWNEE,31133,USA,40.18919466,-96.25604163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10678505.75,4891453.642,18280,131626,UNKNOWN131626,HUMBOLDT,NE,68376,SUBSTATION,IN SERVICE,RICHARDSON,31147,USA,40.17533054,-95.92664927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,161,69,Y,Y
-10646891.14,4918368.723,18281,131627,UNKNOWN131627,ROCK PORT,NE,64482,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.35981851,-95.6426504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,-999999,Y,N
-10718762.95,5136136.213,18282,131628,UNKNOWN131628,TEKAMAH,NE,68061,SUBSTATION,IN SERVICE,BURT,31021,USA,41.83393588,-96.28828582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,115,N,Y
-10729747.91,4944422.573,18283,131629,UNKNOWN131629,DOUGLAS,NE,68344,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.53792366,-96.3869654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-10676144.14,4952922.21,18284,131630,UNKNOWN131630,NEBRASKA CITY,NE,68410,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.59592538,-95.90543454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10726014.75,5018319.8,18285,131631,UNKNOWN131631,ASHLAND,NE,68003,SUBSTATION,IN SERVICE,SAUNDERS,31155,USA,41.04051734,-96.35342987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10682940.69,5004816.133,18286,131632,UNKNOWN131632,ASHLAND,NE,68003,SUBSTATION,IN SERVICE,CASS,31025,USA,40.94895963,-95.96648898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,3/3/2017 0:00,3,345,-999999,Y,N
