X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10682207.88,5019020.101,18287,131633,UNKNOWN131633,PLATTSMOUTH,NE,68048,SUBSTATION,IN SERVICE,CASS,31025,USA,41.04526206,-95.95990611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10676161.7,4935935.495,18288,131635,UNKNOWN131635,BROCK,NE,68320,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.47995749,-95.90559231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,69,-999999,Y,Y
-10678565.73,4866148.003,18289,131636,UNKNOWN131636,BERN,NE,66408,SUBSTATION,IN SERVICE,RICHARDSON,31147,USA,40.00141567,-95.92718804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,-999999,N,N
-10729519.89,5025539.127,18290,131637,UNKNOWN131637,ASHLAND,NE,68003,SUBSTATION,IN SERVICE,SAUNDERS,31155,USA,41.08941372,-96.38491707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,161,69,Y,Y
-10728766.3,5040541.797,18291,131638,UNKNOWN131638,ASHLAND,NE,68003,SUBSTATION,IN SERVICE,SAUNDERS,31155,USA,41.19091026,-96.37814748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10728683.12,5046798.643,18292,131639,UNKNOWN131639,YUTAN,NE,68073,SUBSTATION,IN SERVICE,SAUNDERS,31155,USA,41.23319286,-96.37740026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10714771.17,5030874.521,18293,131640,UNKNOWN131640,GRETNA,NE,68028,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.1255269,-96.25242707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10712935.37,5057514.654,18294,131641,UNKNOWN131641,ELKHORN,NE,68022,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.30554617,-96.23593576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,69,Y,Y
-10712633.28,5049175.89,18295,131642,UNKNOWN131642,ELKHORN,NE,68022,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.24925069,-96.23322207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,161,Y,Y
-10708813.7,5030892.427,18296,131643,UNKNOWN131643,GRETNA,NE,68028,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.12564807,-96.19891023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,161,Y,Y
-10706517.13,5058839.71,18297,131644,UNKNOWN131644,OMAHA,NE,68116,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.31448723,-96.17827981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10706448.63,5049142.693,18298,131645,UNKNOWN131645,OMAHA,NE,68118,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.24902648,-96.17766441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,161,Y,Y
-10702038.38,5038456.732,18299,131646,UNKNOWN131646,OMAHA,NE,68138,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.17681371,-96.13804648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10702039.37,5044820.923,18300,131647,UNKNOWN131647,OMAHA,NE,68137,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.21983076,-96.13805541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10701700.59,5023402.981,18301,131648,UNKNOWN131648,SPRINGFIELD,NE,68059,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.07494943,-96.1350121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10697960.09,5044937.704,18302,131649,UNKNOWN131649,OMAHA,NE,68137,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.22061984,-96.10141056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,161,69,Y,Y
-10696883.75,5030888.125,18303,131650,UNKNOWN131650,PAPILLION,NE,68046,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.12561895,-96.09174163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,161,Y,Y
-10696469.31,5037323.786,18304,131651,UNKNOWN131651,LA VISTA,NE,68128,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.16915291,-96.0880187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,345,161,N,Y
-10693401.3,5044747.654,18305,131652,UNKNOWN131652,OMAHA,NE,68127,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.21933567,-96.06045826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10693166.25,5040582.214,18306,131653,UNKNOWN131653,OMAHA,NE,68127,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.19118348,-96.05834681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10691338.73,5030919.479,18307,131654,UNKNOWN131654,PAPILLION,NE,68046,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.12583111,-96.04192987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10691246.47,5057772.438,18308,131655,UNKNOWN131655,OMAHA,NE,68134,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.30728571,-96.04110113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10690469.75,5035401.344,18309,131656,UNKNOWN131656,PAPILLION,NE,68046,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.1561516,-96.03412369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10689789.64,5044746.85,18310,131657,UNKNOWN131657,OMAHA,NE,68127,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.21933024,-96.02801419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,69,Y,Y
-10689631.52,5053339.374,18311,131658,UNKNOWN131658,OMAHA,NE,68114,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.27736468,-96.02659379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10689267.18,5048547,18312,131659,UNKNOWN131659,OMAHA,NE,68124,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.24500305,-96.02332085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,69,Y,Y
-10687118.98,5059238.55,18313,131660,UNKNOWN131660,OMAHA,NE,68152,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.31717823,-96.00402326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10687057.71,5063067.385,18314,131661,UNKNOWN131661,OMAHA,NE,68152,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.34300604,-96.0034728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,161,69,Y,Y
-10684823.21,5049873.178,18315,131662,UNKNOWN131662,OMAHA,NE,68106,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.25395998,-95.98339998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,161,69,Y,Y
-10683995.15,5030414.243,18316,131663,UNKNOWN131663,BELLEVUE,NE,68123,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.12241224,-95.97596135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10683942.1,5022668.489,18317,131664,UNKNOWN131664,BELLEVUE,NE,68123,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.06997529,-95.97548482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10683309.09,5037395.415,18318,131665,UNKNOWN131665,BELLEVUE,NE,68147,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.16963728,-95.96979838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,19,345,-999999,N,N
-10682434.56,5049738.512,18319,131666,UNKNOWN131666,OMAHA,NE,68105,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.25305051,-95.9619424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10682406.45,5063103.973,18320,131667,UNKNOWN131667,OMAHA,NE,68112,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.34325281,-95.96168984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10682022.3,5039513.145,18321,131668,UNKNOWN131668,BELLEVUE,NE,68147,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.18395621,-95.95823893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10681939.56,5056146.726,18322,131669,UNKNOWN131669,OMAHA,NE,68111,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.29631454,-95.95749573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10681367.96,5042980.544,18323,131670,UNKNOWN131670,OMAHA,NE,68107,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.20739411,-95.95236094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10680821.2,5051840.574,18324,131671,UNKNOWN131671,OMAHA,NE,68131,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.2672454,-95.94744931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10680484.1,5060785.684,18325,131672,UNKNOWN131672,OMAHA,NE,68112,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.32761582,-95.94442108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,161,-999999,Y,N
-10680132.57,5049459.96,18326,131673,UNKNOWN131673,OMAHA,NE,68108,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.25116926,-95.94126322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10678548.55,5030100.526,18327,131674,UNKNOWN131674,BELLEVUE,NE,68123,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.12028926,-95.92703379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,-999999,Y,N
-10678153.41,5049538.357,18328,131675,UNKNOWN131675,OMAHA,NE,68108,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.25169873,-95.92348419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,-999999,Y,N
-10678042.98,5049430.462,18329,131676,UNKNOWN131676,OMAHA,NE,68108,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.25097004,-95.92249217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,69,-999999,Y,N
-10677333.26,5027614.596,18330,131677,UNKNOWN131677,BELLEVUE,NE,68123,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.10346412,-95.91611665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,69,69,Y,Y
-10676529.26,5023290.571,18331,131678,UNKNOWN131678,BELLEVUE,NE,68123,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.07418819,-95.90889415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,-999999,Y,Y
-10676436.25,5034456.568,18332,131679,UNKNOWN131679,BELLEVUE,NE,68005,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.14976122,-95.9080586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,10/26/2016 0:00,3,69,69,Y,Y
-10678317.35,4936025.111,18333,131681,UNKNOWN131681,BROCK,NE,68320,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.48056983,-95.92495687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,69,Y,Y
-10678138.77,4919012.398,18334,131682,UNKNOWN131682,NEMAHA,NE,68414,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.36422438,-95.92335262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,161,Y,Y
-10657561.61,4933851.313,18335,131683,UNKNOWN131683,PERU,NE,68421,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.46571501,-95.73850488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,10/27/2016 0:00,2,-999999,-999999,Y,Y
-10782960.6,4929654.376,18336,131684,UNKNOWN131684,CLATONIA,NE,68328,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.43702562,-96.86498311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10780064.62,4912450.031,18337,131685,UNKNOWN131685,DE WITT,NE,68341,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.31929231,-96.8389681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10776847.37,4914052.847,18338,131686,UNKNOWN131686,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.33026944,-96.81006706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,-999999,Y,N
-10773973.52,4903724.106,18339,131688,UNKNOWN131688,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.25950018,-96.78425084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10771812.21,4908075.788,18340,131689,UNKNOWN131689,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.28932556,-96.7648355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,115,-999999,Y,N
-10771665.98,4907979.404,18341,131690,UNKNOWN131690,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.28866511,-96.76352184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10770785.38,4907421.422,18342,131691,UNKNOWN131691,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.28484154,-96.75561129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,-999999,-999999,N,N
-10770232.14,4905241.941,18343,131692,UNKNOWN131692,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.26990455,-96.75064145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10769911.67,4903357.954,18344,131693,UNKNOWN131693,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.25699006,-96.74776258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,-999999,-999999,N,N
-10769748.77,4904022.308,18345,131694,UNKNOWN131694,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.2615444,-96.74629928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10769655.42,4901404.854,18346,131695,UNKNOWN131695,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.24359921,-96.74546071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-10769463.13,4907360.235,18347,131696,UNKNOWN131696,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.28442224,-96.7437333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10767742.17,4906360.778,18348,131697,UNKNOWN131697,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.27757287,-96.72827363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10767724.04,4904137.481,18349,131698,UNKNOWN131698,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.26233392,-96.72811079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-10767578.55,4899003.434,18350,131699,UNKNOWN131699,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.22713095,-96.72680383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,-999999,Y,N
-10748821.34,4945564.793,18351,131700,UNKNOWN131700,FIRTH,NE,68358,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.54572112,-96.55830492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,N
-10768119.59,4973000.808,18352,131701,UNKNOWN131701,NEBRASKA CITY,NE,68410,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.73274251,-96.73166413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-10766660.53,4980543.355,18353,131702,UNKNOWN131702,LINCOLN,NE,68502,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.78406548,-96.71855714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10763807.74,4978181.361,18354,131703,UNKNOWN131703,LINCOLN,NE,68502,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.76799764,-96.69293009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,115,Y,Y
-10758445.79,4982319.857,18355,131704,UNKNOWN131704,LINCOLN,NE,68506,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.79614785,-96.64476285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10675155.05,4964672.798,18356,131705,UNKNOWN131705,DUNBAR,NE,68346,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.67602886,-95.89654941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10671974.41,4963181.191,18357,131706,UNKNOWN131706,NEBRASKA CITY,NE,68410,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.66586594,-95.86797724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10669811.23,4965487.045,18358,131707,UNKNOWN131707,NEBRASKA CITY,NE,68410,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.681576,-95.84854507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10760631.18,4977732.608,18359,131708,UNKNOWN131708,LINCOLN,NE,68516,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.76494449,-96.66439454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10758510.64,4973505.093,18360,131709,UNKNOWN131709,LINCOLN,NE,68516,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.73617513,-96.64534545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10756332.25,4979124.585,18361,131710,UNKNOWN131710,LINCOLN,NE,68506,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.77441453,-96.62577659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10754618.97,4976198.715,18362,131711,UNKNOWN131711,LINCOLN,NE,68516,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.75450738,-96.61038591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10753402.14,4972545.738,18363,131712,UNKNOWN131712,LINCOLN,NE,68526,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.72964473,-96.59945495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10753138.88,4982638.856,18364,131713,UNKNOWN131713,LINCOLN,NE,68520,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.7983172,-96.59709011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10767834.25,4975426.58,18365,131714,UNKNOWN131714,LINCOLN,NE,68523,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.7492529,-96.72910086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-10708518.1,4962384.43,18366,131715,UNKNOWN131715,SYRACUSE,NE,68446,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.66043665,-96.19625477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10706841.43,4961320.433,18367,131716,UNKNOWN131716,SYRACUSE,NE,68446,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.65318567,-96.18119298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10773304.98,4970030.255,18368,131717,UNKNOWN131717,LINCOLN,NE,68523,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.71251862,-96.7782452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-10956094.28,4951029.122,18369,131718,UNKNOWN131718,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.58301126,-98.42026945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,11/18/2016 0:00,3,115,-999999,Y,N
-10955108.26,4953042.276,18370,131719,UNKNOWN131719,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.59674435,-98.41141189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10952624.93,4953567.462,18371,131720,UNKNOWN131720,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.60032654,-98.38910376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10949778.62,4955151.846,18372,131721,UNKNOWN131721,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.61113214,-98.36353494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10948841.85,4951060.815,18373,131722,UNKNOWN131722,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.58322748,-98.35511978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,230,-999999,Y,N
-10948710.95,4961702.048,18374,131723,UNKNOWN131723,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.65578641,-98.35394386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,Y
-10948636.54,4952089.036,18375,131724,UNKNOWN131724,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.590242,-98.35327546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,-999999,Y,N
-10947208.47,4978525.07,18376,131725,UNKNOWN131725,DONIPHAN,NE,68832,SUBSTATION,IN SERVICE,HALL,31079,USA,40.77033602,-98.3404469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,-999999,Y,Y
-10944294.8,4950647.218,18377,131726,UNKNOWN131726,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.5804057,-98.31427289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,-999999,Y,N
-10866962.27,4971404.425,18378,131727,UNKNOWN131727,MC COOL JUNCTION,NE,68401,SUBSTATION,IN SERVICE,YORK,31185,USA,40.7218749,-97.61958301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,345,-999999,N,N
-10811566.15,4957211.127,18379,131728,UNKNOWN131728,DORCHESTER,NE,68343,SUBSTATION,IN SERVICE,SALINE,31151,USA,40.62517397,-97.12195121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10781764.69,4974307.716,18380,131729,UNKNOWN131729,DENTON,NE,68339,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.74163815,-96.85424012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10771084.17,4983417.187,18381,131730,UNKNOWN131730,LINCOLN,NE,68522,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.80360993,-96.7582954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10762564.05,4973385.98,18382,131731,UNKNOWN131731,LINCOLN,NE,68512,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.73536435,-96.68175781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10760637.84,4969533.643,18383,131732,UNKNOWN131732,ROCA,NE,68430,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.70913702,-96.66445443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10756770.23,4957253.585,18384,131733,UNKNOWN131733,HICKMAN,NE,68372,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.62546344,-96.62971101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-10751562.81,4970142.709,18385,131734,UNKNOWN131734,LINCOLN,NE,68526,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.71328433,-96.58293197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,345,345,N,N
-10748984.5,4967850.335,18386,131735,UNKNOWN131735,BENNET,NE,68317,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.69767355,-96.55977069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-10743261.5,5081233.747,18387,131736,UNKNOWN131736,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.46540959,-96.50836011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-10715015.47,5042459.04,18388,131737,UNKNOWN131737,ELKHORN,NE,68022,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.20386954,-96.25462169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10708391.59,5042533.979,18389,131738,UNKNOWN131738,OMAHA,NE,68135,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.20437603,-96.19511838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10701455.77,5061775.365,18390,131739,UNKNOWN131739,BENNINGTON,NE,68007,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.33429173,-96.13281285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,161,Y,Y
-10695801,5057613.832,18391,131740,UNKNOWN131740,OMAHA,NE,68164,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.30621543,-96.08201511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10693272.29,5049303.78,18392,131741,UNKNOWN131741,OMAHA,NE,68114,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.25011445,-96.05929931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10689254.64,5039410.047,18393,131742,UNKNOWN131742,LA VISTA,NE,68128,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.1832592,-96.02320815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10682810.76,5044730.38,18394,131743,UNKNOWN131743,OMAHA,NE,68107,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.21921895,-95.96532182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10678714.23,5058177.271,18395,131744,UNKNOWN131744,OMAHA,NE,68110,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.31001745,-95.92852207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10678258.88,5052910.082,18396,131745,UNKNOWN131745,OMAHA,NE,68110,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.27446644,-95.92443156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10677283.54,5028780.479,18397,131746,UNKNOWN131746,OFFUTT A F B,NE,68113,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.11135553,-95.91566997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10674539.15,5029768.472,18398,131747,UNKNOWN131747,BELLEVUE,NE,68005,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.11804212,-95.89101666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,-999999,Y,Y
-10727552.9,5059875.728,18399,131748,UNKNOWN131748,VALLEY,NE,68064,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.3214771,-96.36724733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10722707.99,5057568.009,18400,131749,UNKNOWN131749,VALLEY,NE,68064,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.30590622,-96.32372479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10708779.16,5037199.441,18401,131750,UNKNOWN131750,OMAHA,NE,68136,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.16831205,-96.19859997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,345,345,N,N
-10708789.86,5037480.199,18402,131751,UNKNOWN131751,OMAHA,NE,68136,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.1702106,-96.19869609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,345,161,N,Y
-10702026.71,5053288.131,18403,131752,UNKNOWN131752,OMAHA,NE,68154,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.27701874,-96.13794162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10698476,5048975.436,18404,131753,UNKNOWN131753,OMAHA,NE,68144,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.24789682,-96.1060451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,161,161,Y,Y
-10698285.12,5090073.893,18405,131754,UNKNOWN131754,BLAIR,NE,68008,SUBSTATION,IN SERVICE,WASHINGTON,31177,USA,41.5248904,-96.10433034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,161,161,Y,Y
-10683974.13,5053202.732,18406,131757,UNKNOWN131757,OMAHA,NE,68111,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.2764422,-95.97577253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10743100.11,5081188.385,18407,131758,UNKNOWN131758,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.46510423,-96.50691026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,69,69,Y,Y
-10741515.68,5137477.887,18408,131759,UNKNOWN131759,OAKLAND,NE,68045,SUBSTATION,IN SERVICE,BURT,31021,USA,41.84291532,-96.49267713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-10741439.06,5111595.475,18409,131760,UNKNOWN131760,HOOPER,NE,68031,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.66946966,-96.49198883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10741431.46,5074234.833,18410,131761,UNKNOWN131761,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.41827875,-96.4919205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-11034122.06,4970380.297,18411,131762,UNKNOWN131762,KEARNEY,NE,68845,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.71490207,-99.12120489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-11030073.42,4964208.971,18412,131763,UNKNOWN131763,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.67286878,-99.0848354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,115,69,Y,Y
-11327825.62,4974450.263,18413,131764,UNKNOWN131764,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.74260834,-101.7595889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11178009.08,4966114.281,18414,131765,UNKNOWN131765,MOOREFIELD,NE,69039,SUBSTATION,IN SERVICE,FRONTIER,31063,USA,40.6858488,-100.413764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-11114674.88,4980871.424,18415,131766,UNKNOWN131766,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.78629691,-99.84482321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-11111678.99,4967327.528,18416,131767,UNKNOWN131767,ELWOOD,NE,68937,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.69411278,-99.8179107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,-999999,Y,N
-11111071.71,4966093.722,18417,131768,UNKNOWN131768,ELWOOD,NE,68937,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.68570875,-99.81245539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,69,Y,Y
-11103445.28,4965781.134,18418,131769,UNKNOWN131769,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.68357941,-99.743946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,115,-999999,Y,N
-11102192.95,4973926.892,18419,131770,UNKNOWN131770,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.73904614,-99.73269617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11102080.35,4973903.888,18420,131771,UNKNOWN131771,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.73888957,-99.7316846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11098885.03,4967497.81,18421,131772,UNKNOWN131772,SMITHFIELD,NE,68976,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.69527257,-99.70298055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,115,Y,Y
-11098839.64,4967355.461,18422,131773,UNKNOWN131773,SMITHFIELD,NE,68976,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.69430304,-99.70257282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,115,-999999,Y,N
-11091509.25,4979957.485,18423,131774,UNKNOWN131774,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.78008037,-99.63672279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-11078764.23,4972368.339,18424,131775,UNKNOWN131775,OVERTON,NE,68863,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.7284371,-99.52223236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11062513.55,4967022.715,18425,131776,UNKNOWN131776,ELM CREEK,NE,68836,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.69203666,-99.37624998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-11062408.14,4967184.195,18426,131777,UNKNOWN131777,ELM CREEK,NE,68836,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.69313653,-99.37530314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-11031817.79,4968610.786,18427,131778,UNKNOWN131778,KEARNEY,NE,68845,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.70285253,-99.1005053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11024740.1,4972263.862,18428,131779,UNKNOWN131779,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.72772586,-99.03692536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-11006845.26,4961690.844,18429,131780,UNKNOWN131780,GIBBON,NE,68840,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.65571005,-98.87617327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,115,69,Y,Y
-10977159.45,4961479.472,18430,131781,UNKNOWN131781,KENESAW,NE,68956,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.65426954,-98.6095011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,69,Y,Y
-10827295.02,5148504.436,18431,131782,UNKNOWN131782,STANTON,NE,68779,SUBSTATION,IN SERVICE,STANTON,31167,USA,41.91666505,-97.26324604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10822689.42,5152811.615,18432,131783,UNKNOWN131783,STANTON,NE,68779,SUBSTATION,IN SERVICE,STANTON,31167,USA,41.94544998,-97.22187321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10813141.93,5151864.016,18433,131784,UNKNOWN131784,STANTON,NE,68779,SUBSTATION,IN SERVICE,STANTON,31167,USA,41.93911828,-97.13610664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10778577.33,5145247.757,18434,131785,UNKNOWN131785,BEEMER,NE,68716,SUBSTATION,IN SERVICE,CUMING,31039,USA,41.89489201,-96.82560755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10762513.41,5139713.016,18435,131786,UNKNOWN131786,WEST POINT,NE,68788,SUBSTATION,IN SERVICE,CUMING,31039,USA,41.85787158,-96.68130291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11536715.44,5141027.07,18436,131787,UNKNOWN131787,SCOTTSBLUFF,NE,69361,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.86666289,-103.636078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11016401.26,5098573.276,18437,131788,UNKNOWN131788,ORD,NE,68862,SUBSTATION,IN SERVICE,VALLEY,31175,USA,41.58202687,-98.9620163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11015447.06,5098557.608,18438,131789,UNKNOWN131789,ORD,NE,68862,SUBSTATION,IN SERVICE,VALLEY,31175,USA,41.58192159,-98.95344456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10950394.94,5097544.751,18439,131790,UNKNOWN131790,SPALDING,NE,68665,SUBSTATION,IN SERVICE,GREELEY,31077,USA,41.57511537,-98.36907141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10911273.89,5138539.313,18440,131791,UNKNOWN131791,PETERSBURG,NE,68652,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.85001824,-98.01764105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10911216.91,5138731.189,18441,131792,UNKNOWN131792,PETERSBURG,NE,68652,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.85130217,-98.01712922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-10940265.02,5122351.68,18442,131793,UNKNOWN131793,ALBION,NE,68620,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.74160708,-98.27807284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10873437.61,5144147.735,18443,131794,UNKNOWN131794,MEADOW GROVE,NE,68752,SUBSTATION,IN SERVICE,MADISON,31119,USA,41.88753596,-97.67775196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-11570794.5,5134185.439,18444,131797,UNKNOWN131797,LYMAN,NE,69352,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.82087768,-103.9422155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-11539910.87,5133701.51,18445,131799,UNKNOWN131799,GERING,NE,69341,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.81763791,-103.6647831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11539356.63,5139197.57,18446,131801,UNKNOWN131801,SCOTTSBLUFF,NE,69361,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.85442281,-103.6598043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11537606.27,5150236.708,18447,131802,UNKNOWN131802,SCOTTSBLUFF,NE,69361,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.92824341,-103.6440805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,115,Y,Y
-11537202.84,5133718.713,18448,131803,UNKNOWN131803,GERING,NE,69341,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.81775309,-103.6404564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11514475.78,5118384.106,18449,131804,UNKNOWN131804,BAYARD,NE,69334,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.71500762,-103.4362958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11478232.53,5111610.221,18450,131805,UNKNOWN131805,BRIDGEPORT,NE,69336,SUBSTATION,IN SERVICE,MORRILL,31123,USA,41.66956861,-103.1107171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11478120.29,5111623.775,18451,131806,UNKNOWN131806,BRIDGEPORT,NE,69336,SUBSTATION,IN SERVICE,MORRILL,31123,USA,41.66965956,-103.1097089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11474966.49,5093030.336,18452,131807,UNKNOWN131807,DUNNING,NE,68833,SUBSTATION,IN SERVICE,MORRILL,31123,USA,41.54477059,-103.0813779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-11469963.34,5137708.408,18453,131808,UNKNOWN131808,ANSELMO,NE,68813,SUBSTATION,IN SERVICE,MORRILL,31123,USA,41.844458,-103.0364337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11444936.34,5118132.318,18454,131809,UNKNOWN131809,BROADWATER,NE,69125,SUBSTATION,IN SERVICE,MORRILL,31123,USA,41.71331921,-102.8116124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11440658.89,5090186.993,18455,131810,UNKNOWN131810,BROKEN BOW,NE,68822,SUBSTATION,IN SERVICE,MORRILL,31123,USA,41.52565103,-102.7731874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11389065.27,5087961.561,18456,131811,UNKNOWN131811,OSHKOSH,NE,69154,SUBSTATION,IN SERVICE,GARDEN,31069,USA,41.51068256,-102.3097141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11319377.86,5096476.301,18457,131812,UNKNOWN131812,ARTHUR,NE,69121,SUBSTATION,IN SERVICE,ARTHUR,31005,USA,41.5679348,-101.6837014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11143195.49,5136189.471,18458,131813,UNKNOWN131813,DUNNING,NE,68833,SUBSTATION,IN SERVICE,BLAINE,31009,USA,41.83429235,-100.1010283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11118157.74,5104975.756,18459,131814,UNKNOWN131814,ANSELMO,NE,68813,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.62503372,-99.87611031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-11064538.24,5109296.115,18460,131816,UNKNOWN131816,BROKEN BOW,NE,68822,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.6540383,-99.39443813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-11062445.2,5124681.483,18461,131817,UNKNOWN131817,TAYLOR,NE,68879,SUBSTATION,IN SERVICE,LOUP,31115,USA,41.75722144,-99.37563605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10925172.31,5095344.782,18462,131818,UNKNOWN131818,CEDAR RAPIDS,NE,68627,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.5603295,-98.14249266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10908246.11,5113812.89,18463,131819,UNKNOWN131819,ALBION,NE,68620,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.68434757,-97.99044207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-10907302.39,5113592.436,18464,131820,UNKNOWN131820,ALBION,NE,68620,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.68286857,-97.98196446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10875602.05,5095872.153,18465,131821,UNKNOWN131821,MONROE,NE,68647,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.56387424,-97.6971955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10840109.42,5118171.142,18466,131822,UNKNOWN131822,HUMPHREY,NE,68642,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.71357955,-97.37835971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10840020.39,5133485.958,18467,131823,UNKNOWN131823,MADISON,NE,68748,SUBSTATION,IN SERVICE,MADISON,31119,USA,41.8161948,-97.37755993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10835506.6,5090968.465,18468,131824,UNKNOWN131824,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.53090647,-97.33701193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,345,-999999,N,Y
-11321107.52,5302540.468,18469,131825,UNKNOWN131825,MERRIMAN,NE,69218,SUBSTATION,IN SERVICE,CHERRY,31031,USA,42.9380059,-101.6992392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
