X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11189307.64,5304964.554,18470,131826,UNKNOWN131826,PAXTON,NE,69155,SUBSTATION,IN SERVICE,CHERRY,31031,USA,42.9539458,-100.5152607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11190950.43,5291802.198,18471,131827,UNKNOWN131827,VALENTINE,NE,69201,SUBSTATION,IN SERVICE,CHERRY,31031,USA,42.86734531,-100.5300182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-11322293.57,5027565.782,18472,131828,UNKNOWN131828,OGALLALA,NE,69153,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.10313369,-101.7098936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,115,115,Y,Y
-11296771.27,5026840.14,18473,131831,UNKNOWN131831,PAXTON,NE,69155,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.0982216,-101.4806229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11290459.81,5026852.507,18474,131832,UNKNOWN131832,PAXTON,NE,69155,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.09830532,-101.4239261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-11275589.05,5026842.119,18475,131833,UNKNOWN131833,PAXTON,NE,69155,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.09823499,-101.2903398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,Y
-11254438.98,5025621.853,18476,131835,UNKNOWN131835,SUTHERLAND,NE,69165,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.08997381,-101.1003455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-11222307.92,5025587.318,18477,131836,UNKNOWN131836,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.08974,-100.8117073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,N
-11216385.22,5025051.046,18478,131837,UNKNOWN131837,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.08610911,-100.7585027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,10,115,-999999,N,N
-11216405.75,5025135.576,18479,131838,UNKNOWN131838,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.08668144,-100.7586872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,-999999,-999999,N,N
-11216353.9,5024845.029,18480,131839,UNKNOWN131839,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.08471419,-100.7582214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,230,115,Y,N
-11216333.69,5025146.875,18481,131840,UNKNOWN131840,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.08675794,-100.7580398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10993651.34,5084650.867,18482,131841,UNKNOWN131841,NORTH LOUP,NE,68859,SUBSTATION,IN SERVICE,VALLEY,31175,USA,41.48840811,-98.75765024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10907678.31,5079382.075,18483,131842,UNKNOWN131842,FULLERTON,NE,68638,SUBSTATION,IN SERVICE,NANCE,31125,USA,41.45294372,-97.98534143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10827269.42,5044983.547,18484,131843,UNKNOWN131843,RISING CITY,NE,68658,SUBSTATION,IN SERVICE,BUTLER,31023,USA,41.2209296,-97.26301602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10804743.42,5084691.34,18485,131844,UNKNOWN131844,SCHUYLER,NE,68661,SUBSTATION,IN SERVICE,COLFAX,31037,USA,41.48868046,-97.06066151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-10804748.01,5084567.265,18486,131845,UNKNOWN131845,SCHUYLER,NE,68661,SUBSTATION,IN SERVICE,COLFAX,31037,USA,41.48784554,-97.06070279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10773465.14,5084562.205,18487,131846,UNKNOWN131846,NORTH BEND,NE,68649,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.48781149,-96.77968398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10865639.4,5084523.952,18488,131847,UNKNOWN131847,MONROE,NE,68647,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.48755407,-97.60769946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11465076.82,5070757.66,18489,131851,UNKNOWN131851,GURLEY,NE,69141,SUBSTATION,IN SERVICE,CHEYENNE,31033,USA,41.39485067,-102.9925374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11464968.65,5070745.629,18490,131852,UNKNOWN131852,GURLEY,NE,69141,SUBSTATION,IN SERVICE,CHEYENNE,31033,USA,41.39476959,-102.9915657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-11462562.77,5030886.65,18491,131853,UNKNOWN131853,SIDNEY,NE,69162,SUBSTATION,IN SERVICE,CHEYENNE,31033,USA,41.12560897,-102.9699533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-11378191.46,5072948.375,18492,131856,UNKNOWN131856,LEWELLEN,NE,69147,SUBSTATION,IN SERVICE,GARDEN,31069,USA,41.40961199,-102.2120329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-11345818.95,5027563.923,18493,131858,UNKNOWN131858,BRULE,NE,69127,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.10312111,-101.9212257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,Y
-11322359.47,5027843.08,18494,131859,UNKNOWN131859,OGALLALA,NE,69153,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.10501071,-101.7104856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,-999999,Y,Y
-11312897.33,5045347.796,18495,131860,UNKNOWN131860,KEYSTONE,NE,69144,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.22339074,-101.6254858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11190203.12,5032531.22,18496,131861,UNKNOWN131861,MAXWELL,NE,69151,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.1367364,-100.5233049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-11124174.91,5058234.024,18497,131862,UNKNOWN131862,CALLAWAY,NE,68825,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.3104004,-99.93016343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,Y
-11091309.43,5072136.348,18498,131863,UNKNOWN131863,BROKEN BOW,NE,68822,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.40414084,-99.63492781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-11090079.55,5070655.904,18499,131864,UNKNOWN131864,BROKEN BOW,NE,68822,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.39416494,-99.62387964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,115,69,Y,Y
-11089973.72,5070732.189,18500,131865,UNKNOWN131865,BROKEN BOW,NE,68822,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.39467902,-99.62292897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-11065880.61,5075065.217,18501,131866,UNKNOWN131866,CLARKS,NE,68628,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.42387237,-99.4064968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-11065703.76,5055488.601,18502,131867,UNKNOWN131867,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.29187263,-99.40490817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-11055102.3,5045951.779,18503,131868,UNKNOWN131868,MASON CITY,NE,68855,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.22747151,-99.30967366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-11016032.28,5050737.157,18504,131870,UNKNOWN131870,LOUP CITY,NE,68853,SUBSTATION,IN SERVICE,SHERMAN,31163,USA,41.25979459,-98.95870164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-11014866.61,5051360.405,18505,131871,UNKNOWN131871,LOUP CITY,NE,68853,SUBSTATION,IN SERVICE,SHERMAN,31163,USA,41.26400317,-98.94823025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10960718.89,5041870.736,18506,131872,UNKNOWN131872,SAINT PAUL,NE,68873,SUBSTATION,IN SERVICE,HOWARD,31093,USA,41.19989327,-98.46181299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10909487.7,5022209.067,18507,131873,UNKNOWN131873,MARQUETTE,NE,68854,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,41.0668638,-98.00159545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,Y
-10908958.61,5027760.74,18508,131874,UNKNOWN131874,CENTRAL CITY,NE,68826,SUBSTATION,IN SERVICE,MERRICK,31121,USA,41.10445336,-97.99684253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10870874.45,5056434.231,18509,131875,UNKNOWN131875,CLARKS,NE,68628,SUBSTATION,IN SERVICE,POLK,31143,USA,41.29825491,-97.65472669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-10844369.08,5072894.915,18510,131876,UNKNOWN131876,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.40925181,-97.41662491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10834822.39,5081792.782,18511,131878,UNKNOWN131878,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.46917267,-97.3308655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,-999999,Y,Y
-10834776.59,5086004.38,18512,131879,UNKNOWN131879,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.49751552,-97.33045408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10834773.38,5076631.495,18513,131880,UNKNOWN131880,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.43442178,-97.33042524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10834397.17,5080893.665,18514,131881,UNKNOWN131881,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.46312026,-97.32704573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,115,-999999,Y,N
-10833537.3,5072792.211,18515,131882,UNKNOWN131882,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.40855985,-97.3193214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10832379.96,5079376.438,18516,131883,UNKNOWN131883,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.45290577,-97.30892481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10830781.74,5074720.018,18517,131884,UNKNOWN131884,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.4215471,-97.29456772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10829871.4,5073567.821,18518,131885,UNKNOWN131885,LINCOLN,NE,68521,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.41378529,-97.28639003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,-999999,Y,N
-10829507.32,5076662.89,18519,131886,UNKNOWN131886,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.43463322,-97.28311945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10829357.14,5076789.583,18520,131887,UNKNOWN131887,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.43548646,-97.28177035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10818679.53,5051385.05,18521,131889,UNKNOWN131889,DAVID CITY,NE,68632,SUBSTATION,IN SERVICE,BUTLER,31023,USA,41.26416958,-97.18585179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10804977.42,5051243.156,18522,131890,UNKNOWN131890,DAVID CITY,NE,68632,SUBSTATION,IN SERVICE,BUTLER,31023,USA,41.26321145,-97.06276363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10755760.89,5021276.985,18523,131891,UNKNOWN131891,CERESCO,NE,68017,SUBSTATION,IN SERVICE,SAUNDERS,31155,USA,41.0605507,-96.62064403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10753667.63,5045762.78,18524,131892,UNKNOWN131892,WAHOO,NE,68066,SUBSTATION,IN SERVICE,SAUNDERS,31155,USA,41.22619458,-96.6018399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10774271.93,4989144.543,18525,131893,UNKNOWN131893,LINCOLN,NE,68524,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.84254356,-96.78693147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-10768902,4988120.033,18526,131894,UNKNOWN131894,LINCOLN,NE,68521,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83558079,-96.73869259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,-999999,Y,N
-10768860.2,4996392.67,18527,131895,UNKNOWN131895,LINCOLN,NE,68531,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.89178238,-96.73831714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10767520.65,4990378.152,18528,131896,UNKNOWN131896,LINCOLN,NE,68521,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.85092644,-96.72628368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10766215.93,4992469.443,18529,131897,UNKNOWN131897,LINCOLN,NE,68521,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.86513521,-96.71456324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10765791.36,4984776.797,18530,131898,UNKNOWN131898,LINCOLN,NE,68508,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.81285441,-96.71074925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10764273.8,4986815.297,18531,131899,UNKNOWN131899,LINCOLN,NE,68508,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.82671248,-96.69711678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10763854.53,4995544.664,18532,131900,UNKNOWN131900,LINCOLN,NE,68521,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.8860235,-96.69335043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-10762669.72,4993954.41,18533,131901,UNKNOWN131901,LINCOLN,NE,68521,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.8752226,-96.68270707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10758300.24,4987926.287,18534,131902,UNKNOWN131902,LINCOLN,NE,68505,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83426397,-96.64345536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,Y
-10758280.33,4985162.042,18535,131903,UNKNOWN131903,LINCOLN,NE,68504,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.81547359,-96.64327655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10758040.01,4997450.949,18536,131904,UNKNOWN131904,LINCOLN,NE,68514,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.89896854,-96.64111767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10757952.72,4991562.812,18537,131905,UNKNOWN131905,LINCOLN,NE,68507,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.8589757,-96.64033358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10756361.91,4987952.843,18538,131906,UNKNOWN131906,LINCOLN,NE,68505,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83444446,-96.62604309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10756097.25,4998626.746,18539,131907,UNKNOWN131907,LINCOLN,NE,68517,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.90695178,-96.62366554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,161,-999999,Y,N
-10754787.21,4999008.632,18540,131908,UNKNOWN131908,LINCOLN,NE,68517,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.90954445,-96.61189733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,N
-10746903.95,4998599.095,18541,131909,UNKNOWN131909,WAVERLY,NE,68462,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.90676405,-96.54108073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10864413.14,4998849.015,18542,131910,UNKNOWN131910,YORK,NE,68467,SUBSTATION,IN SERVICE,YORK,31185,USA,40.9084608,-97.59668374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,115,-999999,Y,N
-10752997.03,4985004.252,18543,131911,UNKNOWN131911,LINCOLN,NE,68520,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.81440083,-96.59581578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10771030.21,4988228.368,18544,131912,UNKNOWN131912,LINCOLN,NE,68524,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83631709,-96.75781064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-11320654.02,4987352.396,18545,131913,UNKNOWN131913,GRAND ISLAND,NE,68803,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.8303633,-101.6951653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,115,-999999,Y,N
-11176165.57,5006321.607,18546,131914,UNKNOWN131914,BRADY,NE,69123,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,40.95917336,-100.3972035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-11150112.76,4997954.76,18547,131915,UNKNOWN131915,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.90238936,-100.1631671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-11130461.6,4988983.396,18548,131916,UNKNOWN131916,COZAD,NE,69130,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.84144842,-99.98663779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-11099588.2,4995620.765,18549,131917,UNKNOWN131917,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.88654033,-99.7092973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,115,Y,Y
-11029922.4,4990345.496,18550,131918,UNKNOWN131918,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.85070454,-99.08347874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,230,69,Y,Y
-11002479.52,4993551.66,18551,131919,UNKNOWN131919,GIBBON,NE,68840,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.87248687,-98.83695516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,69,Y,Y
-10961993.79,4993515.379,18552,131920,UNKNOWN131920,ALDA,NE,68810,SUBSTATION,IN SERVICE,HALL,31079,USA,40.87224041,-98.47326564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,N
-10952472.3,5004212.961,18553,131921,UNKNOWN131921,GRAND ISLAND,NE,68803,SUBSTATION,IN SERVICE,HALL,31079,USA,40.94486702,-98.38773268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10952464.92,5001127.434,18554,131922,UNKNOWN131922,GRAND ISLAND,NE,68803,SUBSTATION,IN SERVICE,HALL,31079,USA,40.92392736,-98.38766634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10949312.41,4995195.519,18555,131923,UNKNOWN131923,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,HALL,31079,USA,40.88365228,-98.35934686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10948663.49,5006432.141,18556,131924,UNKNOWN131924,GRAND ISLAND,NE,68803,SUBSTATION,IN SERVICE,HALL,31079,USA,40.9599232,-98.35351756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10948007.54,4991192.191,18557,131925,UNKNOWN131925,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,HALL,31079,USA,40.85645759,-98.34762508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,-999999,Y,N
-10945687.53,5000777.452,18558,131926,UNKNOWN131926,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,HALL,31079,USA,40.92155182,-98.32678407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,N
-10944062.82,5001194.189,18559,131927,UNKNOWN131927,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,HALL,31079,USA,40.92438046,-98.31218899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10938566.55,4998445.965,18560,131928,UNKNOWN131928,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,MERRICK,31121,USA,40.90572441,-98.26281518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,115,115,Y,Y
-10938515.64,4999380.087,18561,131929,UNKNOWN131929,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,MERRICK,31121,USA,40.91206619,-98.26235787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,345,230,N,Y
-10938442.8,4998686,18562,131930,UNKNOWN131930,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,MERRICK,31121,USA,40.90735408,-98.26170354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,230,115,Y,Y
-10909204.83,4998954.437,18563,131931,UNKNOWN131931,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.90917652,-97.99905439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,115,-999999,Y,Y
-10868666.53,4989217.951,18564,131932,UNKNOWN131932,YORK,NE,68467,SUBSTATION,IN SERVICE,YORK,31185,USA,40.84304243,-97.63489266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10826186.94,4994688.494,18565,131933,UNKNOWN131933,UTICA,NE,68456,SUBSTATION,IN SERVICE,SEWARD,31159,USA,40.88020867,-97.25329194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-10809206.92,4994660.253,18566,131934,UNKNOWN131934,SEWARD,NE,68434,SUBSTATION,IN SERVICE,SEWARD,31159,USA,40.88001685,-97.10075783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10787944.48,4988112.142,18567,131935,UNKNOWN131935,LINCOLN,NE,68528,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83552716,-96.90975407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10783850.38,4995590.731,18568,131936,UNKNOWN131936,MALCOLM,NE,68402,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.88633636,-96.8729762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10777147.97,4987342.561,18569,131937,UNKNOWN131937,LINCOLN,NE,68528,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83029645,-96.8127674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,345,115,N,Y
-10771995.93,4988144.208,18570,131938,UNKNOWN131938,LINCOLN,NE,68528,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.8357451,-96.76648585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,-999999,-999999,N,N
-10771997.64,4988235.009,18571,131939,UNKNOWN131939,LINCOLN,NE,68528,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83636223,-96.76650122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10771027.24,4988138.378,18572,131940,UNKNOWN131940,LINCOLN,NE,68524,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83570547,-96.75778395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10766770.49,4984650.756,18573,131941,UNKNOWN131941,LINCOLN,NE,68508,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.81199746,-96.71954492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,115,-999999,Y,Y
-10763624.84,4984767.16,18574,131942,UNKNOWN131942,LINCOLN,NE,68510,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.81278889,-96.69128704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10762372.31,4988012.826,18575,131943,UNKNOWN131943,LINCOLN,NE,68504,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83485215,-96.68003541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10761485.04,4991462.63,18576,131944,UNKNOWN131944,LINCOLN,NE,68504,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.85829504,-96.67206494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10757127.57,5008387.826,18577,131945,UNKNOWN131945,LINCOLN,NE,68517,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.97318883,-96.63292106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10754316.56,4998957.119,18578,131946,UNKNOWN131946,LINCOLN,NE,68517,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.90919473,-96.6076694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,115,Y,Y
-10754191.72,4988002.038,18579,131947,UNKNOWN131947,LINCOLN,NE,68507,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.83477883,-96.60654786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,115,Y,Y
-10753995.52,4993693.594,18580,131948,UNKNOWN131948,LINCOLN,NE,68507,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.87345098,-96.6047854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10747587.34,4988774.699,18581,131949,UNKNOWN131949,LINCOLN,NE,68527,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.84003011,-96.54721978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,345,115,N,Y
-11317500.74,4931230.04,18582,131952,UNKNOWN131952,IMPERIAL,NE,69033,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.44779797,-101.666839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-11297637.9,4931904.164,18583,131953,UNKNOWN131953,ENDERS,NE,69027,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.45240623,-101.488408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,69,Y,Y
-11243723.64,4908471.097,18584,131954,UNKNOWN131954,CULBERTSON,NE,69024,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.29203426,-101.004088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-11243578.25,4908445.023,18585,131955,UNKNOWN131955,CULBERTSON,NE,69024,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.2918556,-101.0027819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,115,69,Y,Y
-11204401.02,4898192.588,18586,131956,UNKNOWN131956,MC COOK,NE,69001,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.2215695,-100.6508469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,115,-999999,Y,N
-11203255.44,4944756.486,18587,131957,UNKNOWN131957,MAYWOOD,NE,69038,SUBSTATION,IN SERVICE,FRONTIER,31063,USA,40.54020324,-100.640556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,69,Y,Y
-11147856.19,4912917.422,18588,131958,UNKNOWN131958,CAMBRIDGE,NE,69022,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.3224935,-100.142896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,69,Y,Y
-11134996.29,4925648.69,18589,131959,UNKNOWN131959,HOLBROOK,NE,68948,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.40963217,-100.0273736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11074676.2,4888513.087,18590,131960,UNKNOWN131960,OXFORD,NE,68967,SUBSTATION,IN SERVICE,HARLAN,31083,USA,40.15514417,-99.48550898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-11060742.14,4923457.323,18591,131961,UNKNOWN131961,HOLDREGE,NE,68949,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.39464146,-99.36033714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,115,69,Y,Y
-11029300.48,4936217.628,18592,131963,UNKNOWN131963,AXTELL,NE,68924,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.48188525,-99.07789195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-11017287.05,4923460.832,18593,131964,UNKNOWN131964,MINDEN,NE,68959,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.39466547,-98.96997349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,69,Y,Y
-11013094.28,4942582.689,18594,131965,UNKNOWN131965,MINDEN,NE,68959,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.52536163,-98.93230919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,69,Y,Y
-10954155.7,4946780.033,18595,131966,UNKNOWN131966,JUNIATA,NE,68955,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.55401605,-98.40285491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10946988.03,4882966.214,18596,131968,UNKNOWN131968,GUIDE ROCK,NE,68942,SUBSTATION,IN SERVICE,WEBSTER,31181,USA,40.11704959,-98.3384666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-10691350.48,5654529.048,18597,131969,UNKNOWN131969,APPLETON,MN,56208,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.20928201,-96.04203546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10693608.71,5638892.407,18598,131970,UNKNOWN131970,MADISON,MN,56256,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,45.11023468,-96.06232142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10693138.8,5611588.146,18599,131971,UNKNOWN131971,DAWSON,MN,56232,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,44.9368682,-96.05810023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,N,N
-10708357.4,5586392.883,18600,131972,UNKNOWN131972,CANBY,MN,56220,SUBSTATION,IN SERVICE,YELLOW MEDICINE,27173,USA,44.77642691,-96.19481123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10712049.94,5580731.053,18601,131973,UNKNOWN131973,CANBY,MN,56220,SUBSTATION,IN SERVICE,YELLOW MEDICINE,27173,USA,44.74031134,-96.22798182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,115,N,N
-10630398.03,5613287.833,18602,131974,UNKNOWN131974,MAYNARD,MN,56260,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.94767556,-95.49449029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,-999999,N,N
-10549077.89,5677668.414,18603,131975,UNKNOWN131975,NEW LONDON,MN,56273,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.355538,-94.763979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,N,N
-10571107.09,5646732.889,18604,131976,UNKNOWN131976,KANDIYOHI,MN,56251,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.15992024,-94.9618707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10106926.49,5454694.971,18605,131977,MONROE,SPARTA,WI,54656,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.93051152,-90.79206543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,4/22/2020 0:00,5,161,69,N,Y
-10154438.88,5445223.571,18606,131978,UNKNOWN131978,ONALASKA,WI,54650,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.86920471,-91.21887649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,161,161,N,N
-10193309.55,5606092.391,18607,131979,UNKNOWN131979,ELK MOUND,WI,54739,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.90190982,-91.56805764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,7,161,69,N,Y
-10187373.29,5603464.935,18608,131980,UNKNOWN131980,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.88518911,-91.5147313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,8/26/2015 0:00,6,161,161,N,N
-10277608.1,5599456.479,18609,131981,UNKNOWN131981,BALDWIN,WI,54002,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.85967058,-92.32532443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,4,161,115,N,Y
-10265533,5578379.147,18610,131982,UNKNOWN131982,ELMWOOD,WI,54740,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.72530242,-92.21685194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,5,161,69,N,N
-10177014.35,5605776.178,18611,131983,UNKNOWN131983,CHIPPEWA FALLS,WI,54729,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.89989775,-91.42167534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,5,161,69,N,Y
-10168273.28,5611597.01,18612,131984,UNKNOWN131984,CHIPPEWA FALLS,WI,54729,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.93692457,-91.34315302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,6,161,69,N,Y
-10160109.54,5629470.28,18613,131985,UNKNOWN131985,JIM FALLS,WI,54748,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.05046888,-91.26981685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,4,115,69,N,Y
-10147092.78,5647542.676,18614,131986,UNKNOWN131986,CORNELL,WI,54732,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.16504944,-91.15288537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,115,N,N
-10124484.58,5666587.617,18615,131987,UNKNOWN131987,HEMPSTEAD,WI,77445,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.28554713,-90.94979243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,Y,Y
-10426483.32,5611708.852,18616,132018,UNKNOWN132018,MOUND,MN,55364,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.93763577,-93.66269325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/28/2015 0:00,2,-999999,-999999,N,N
-10629657.42,5590375.811,18617,132019,UNKNOWN132019,GRANITE FALLS,MN,56241,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.80181961,-95.48783721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,N,N
-10497016.76,5505105.459,18618,132020,UNKNOWN132020,COURTLAND,MN,56021,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.25574804,-94.29630595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10435145.81,5538509.966,18619,132021,UNKNOWN132021,LE CENTER,MN,56057,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.47028054,-93.74050974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/28/2015 0:00,4,345,-999999,N,N
-10472849.28,5498130.103,18620,132022,UNKNOWN132022,MANKATO,MN,56003,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.21085133,-94.07920572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10284807.42,5395119.541,18621,132023,UNKNOWN132023,LE ROY,MN,55951,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.5438395,-92.38999703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,N,N
-10510087.49,5430595.381,18622,132027,UNKNOWN132027,TRUMAN,MN,56088,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.77439482,-94.41372233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10641394.39,5439836.97,18623,132028,UNKNOWN132028,WORTHINGTON,MN,56187,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.83430997,-95.59327225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10681560.2,5399584.997,18624,132029,UNKNOWN132029,ADRIAN,MN,56110,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.57290893,-95.95408785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10671980.77,5049868.087,18625,132030,UNKNOWN132030,COUNCIL BLUFFS,IA,51501,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.2539256,-95.86803439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,2,161,161,Y,Y
-10671666.67,5053414.477,18626,132031,UNKNOWN132031,COUNCIL BLUFFS,IA,51501,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.2778717,-95.86521277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,5,161,-999999,Y,Y
-10674161.93,5049912.632,18627,132032,UNKNOWN132032,COUNCIL BLUFFS,IA,51501,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.25422643,-95.88762808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,Y,Y
-10674311.01,5047766.141,18628,132033,UNKNOWN132033,COUNCIL BLUFFS,IA,51501,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.23972859,-95.8889673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-10593599.91,5082895.67,18629,132034,UNKNOWN132034,WALNUT,IA,51577,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.47659599,-95.16392717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-10423873.83,5165321.484,18630,132035,UNKNOWN132035,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.02897991,-93.63925179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-10383000.01,5174058.073,18631,132036,UNKNOWN132036,ZEARING,IA,50278,SUBSTATION,IN SERVICE,STORY,19169,USA,42.08725019,-93.27207607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,1,161,161,Y,Y
-10347588.39,5388231.425,18632,132037,UNKNOWN132037,LYLE,IA,50472,SUBSTATION,IN SERVICE,MITCHELL,19131,USA,43.49897143,-92.95396805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-10320681.61,5384105.975,18633,132038,UNKNOWN132038,STACYVILLE,IA,50476,SUBSTATION,IN SERVICE,MITCHELL,19131,USA,43.47208294,-92.71226033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10216124.31,5357846.477,18634,132039,UNKNOWN132039,DECORAH,IA,52101,SUBSTATION,IN SERVICE,WINNESHIEK,19191,USA,43.30065062,-91.77300615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-10366448.07,5333364.682,18635,132040,UNKNOWN132040,MASON CITY,IA,50401,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.14038721,-93.12338746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10410281.1,5338969.467,18636,132041,UNKNOWN132041,GARNER,IA,50438,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.17711459,-93.51714628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10449578.15,5334571.461,18637,132042,UNKNOWN132042,BRITT,IA,50423,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.14829693,-93.87015761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10443256.53,5328018.094,18638,132043,UNKNOWN132043,BRITT,IA,50423,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.10533118,-93.81336954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-10454702.57,5304546.907,18639,132044,UNKNOWN132044,CORWITH,IA,50430,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,42.95119981,-93.91619106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10449846.01,5307951.871,18640,132045,UNKNOWN132045,CORWITH,IA,50430,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,42.97358363,-93.87256386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10420385.34,5308991.311,18641,132046,UNKNOWN132046,GOODELL,IA,50439,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,42.98041517,-93.60791415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10448695.98,5286831.849,18642,132047,UNKNOWN132047,KANAWHA,IA,50447,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.83461172,-93.86223296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10460789.15,5284340.332,18643,132048,UNKNOWN132048,RENWICK,IA,50577,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.81819662,-93.97086777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10469552.58,5271265.267,18644,132049,UNKNOWN132049,GOLDFIELD,IA,50542,SUBSTATION,IN SERVICE,HUMBOLDT,19091,USA,42.73198148,-94.04959099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10421432.75,5287250.477,18645,132050,UNKNOWN132050,BELMOND,IA,50421,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.83736938,-93.61732324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10212284.89,5154691.984,18646,132051,UNKNOWN132051,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.95801244,-91.73851603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-10210875.66,5164796.313,18647,132052,UNKNOWN132052,CEDAR RAPIDS,IA,52411,SUBSTATION,IN SERVICE,LINN,19113,USA,42.02547549,-91.72585668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10410467.27,5290059.83,18648,132053,UNKNOWN132053,BELMOND,IA,50421,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.85587244,-93.51881866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10399319.33,5289998.505,18649,132054,UNKNOWN132054,ALEXANDER,IA,50420,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.8554686,-93.41867499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10433397.1,5272336.175,18650,132055,UNKNOWN132055,CLARION,IA,50525,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.73904742,-93.72480077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-10401567.43,5263557.291,18651,132056,UNKNOWN132056,DOWS,IA,50071,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.68109995,-93.43887004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
