X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10377375.97,5273345.893,18652,132057,UNKNOWN132057,HAMPTON,IA,50441,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.74570887,-93.22155441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10290962.19,5275329.234,18653,132058,UNKNOWN132058,WAVERLY,IA,50677,SUBSTATION,IN SERVICE,BREMER,19017,USA,42.75879157,-92.44528627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10295279.89,5268786.51,18654,132059,UNKNOWN132059,WAVERLY,IA,50677,SUBSTATION,IN SERVICE,BREMER,19017,USA,42.71562338,-92.4840728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10361027.76,5265573.208,18655,132060,UNKNOWN132060,GENEVA,IA,50633,SUBSTATION,IN SERVICE,FRANKLIN,19069,USA,42.69441135,-93.07469599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10419160.51,5262639.246,18656,132061,UNKNOWN132061,GALT,IA,50101,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.67503701,-93.59691131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10423525.86,5262319.624,18657,132062,UNKNOWN132062,GALT,IA,50101,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.67292603,-93.63612593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10427913.21,5254691.619,18658,132063,UNKNOWN132063,CLARION,IA,50525,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.62252471,-93.67553818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10452587.27,5261930.836,18659,132064,UNKNOWN132064,EAGLE GROVE,IA,50533,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.67035814,-93.89718907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10459641.85,5255767.325,18660,132065,UNKNOWN132065,EAGLE GROVE,IA,50533,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.62963481,-93.96056144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10457601.72,5249950.658,18661,132066,UNKNOWN132066,EAGLE GROVE,IA,50533,SUBSTATION,IN SERVICE,WRIGHT,19197,USA,42.59117869,-93.94223457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10561791.36,5169457.441,18662,132067,UNKNOWN132067,CARROLL,IA,51401,SUBSTATION,IN SERVICE,CARROLL,19027,USA,42.0565721,-94.87818609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,N,N
-10459704.66,5220868.28,18663,132068,UNKNOWN132068,DUNCOMBE,IA,50532,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.39854834,-93.96112561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10455518.56,5201526.622,18664,132069,UNKNOWN132069,STRATFORD,IA,50249,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.27010828,-93.92352124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10419257.86,5240509.886,18665,132070,UNKNOWN132070,BLAIRSBURG,IA,50034,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.52871173,-93.59778588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10417075.63,5234232.325,18666,132071,UNKNOWN132071,WILLIAMS,IA,50271,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.48714025,-93.57818256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10415118.33,5229426.983,18667,132072,UNKNOWN132072,WILLIAMS,IA,50271,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.45529946,-93.56059982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10415030.1,5219713.134,18668,132073,UNKNOWN132073,ELLSWORTH,IA,50075,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.39088485,-93.55980725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10388433.43,5236099.532,18669,132074,UNKNOWN132074,IOWA FALLS,IA,50126,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.49950822,-93.32088527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10392766.05,5232731.975,18670,132076,UNKNOWN132076,ALDEN,IA,50006,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.47720049,-93.35980584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10405272.48,5218685.52,18671,132077,UNKNOWN132077,RADCLIFFE,IA,50230,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.38406665,-93.47215305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10391255.15,5219703.556,18672,132078,UNKNOWN132078,HUBBARD,IA,50122,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.3908213,-93.3462332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10375504,5240652.813,18673,132079,UNKNOWN132079,IOWA FALLS,IA,50126,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.52965791,-93.20473821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-10366577.48,5239627.131,18674,132080,UNKNOWN132080,ACKLEY,IA,50601,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.52286759,-93.12454991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10343348.31,5226168.933,18675,132081,UNKNOWN132081,WELLSBURG,IA,50680,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.43370201,-92.91587875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10327180.86,5231701.768,18676,132082,UNKNOWN132082,HOLLAND,IA,50642,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.47037449,-92.77064405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10294330.18,5238042.626,18677,132083,UNKNOWN132083,CEDAR FALLS,IA,50613,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.51237626,-92.47554142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,-999999,Y,N
-10293724.62,5237800.964,18678,132084,UNKNOWN132084,CEDAR FALLS,IA,50613,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.51077601,-92.47010156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,-999999,Y,N
-10291528.19,5235900.586,18679,132085,CEDAR FALLS,CEDAR FALLS,IA,50613,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.49819056,-92.45037068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-10288992.9,5230807.045,18680,132086,UNKNOWN132086,WATERLOO,IA,50701,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.46444559,-92.42759582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,161,Y,Y
-10285426.58,5231604.104,18681,132087,UNKNOWN132087,WATERLOO,IA,50701,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.46972735,-92.39555896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10326874.76,5219149.742,18682,132088,UNKNOWN132088,GRUNDY CENTER,IA,50638,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.38714684,-92.76789434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10329129.84,5219103.935,18683,132089,UNKNOWN132089,GRUNDY CENTER,IA,50638,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.38684292,-92.78815203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10342234.15,5216273.16,18684,132090,UNKNOWN132090,GRUNDY CENTER,IA,50638,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.36805778,-92.90587007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10364990.15,5217241.103,18685,132091,UNKNOWN132091,ELDORA,IA,50627,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.37448172,-93.11029067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10391241.65,5207415.865,18686,132092,UNKNOWN132092,HUBBARD,IA,50122,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.30924411,-93.34611194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10405367.77,5207683.476,18687,132093,UNKNOWN132093,RADCLIFFE,IA,50230,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.31102189,-93.47300901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10421827.96,5209740.118,18688,132094,UNKNOWN132094,JEWELL,IA,50130,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.3246828,-93.62087341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10421745.77,5207676.654,18689,132095,UNKNOWN132095,JEWELL,IA,50130,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.31097657,-93.62013513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10362498.64,5200981.933,18690,132096,UNKNOWN132096,UNION,IA,50258,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.26648742,-93.08790911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10394344.41,5194671.114,18691,132097,UNKNOWN132097,HUBBARD,IA,50122,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.22452069,-93.37398448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,161,161,Y,Y
-10356612.17,5177101.569,18692,132098,UNKNOWN132098,ALBION,IA,50005,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.10753678,-93.03503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10300869.91,5216094.124,18693,132099,UNKNOWN132099,HUDSON,IA,50643,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.3668695,-92.53428882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10338746.45,5202299.428,18694,132100,UNKNOWN132100,CONRAD,IA,50621,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.2752452,-92.87453959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10329055.7,5193180.849,18695,132101,UNKNOWN132101,BEAMAN,IA,50609,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.21460641,-92.78748605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10245701.14,5188183.461,18696,132102,UNKNOWN132102,VINTON,IA,52349,SUBSTATION,IN SERVICE,BENTON,19011,USA,42.18134892,-92.03869934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10201673.51,5172415.228,18697,132103,UNKNOWN132103,ROBINS,IA,52328,SUBSTATION,IN SERVICE,LINN,19113,USA,42.07629702,-91.64319241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10204831.17,5170269.515,18698,132104,HIAWATHA,HIAWATHA,IA,52328,SUBSTATION,IN SERVICE,LINN,19113,USA,42.06198828,-91.67155813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.oasis.oati.com/woa/docs/ITCM/ITCMdocs/2014__ITC_Midwest_Fall_Partners_in_Business_Meeting_Presentation_-_Iowa_9_30_14_(F).pdf",9/8/2015 0:00,IMAGERY,10/29/2018 0:00,6,161,-999999,Y,N
-10207905.8,5167781.403,18699,132105,UNKNOWN132105,HIAWATHA,IA,52233,SUBSTATION,IN SERVICE,LINN,19113,USA,42.0453922,-91.69917797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-10202745.73,5167001.622,18700,132106,UNKNOWN132106,CEDAR RAPIDS,IA,52402,SUBSTATION,IN SERVICE,LINN,19113,USA,42.04019005,-91.6528243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10202056.8,5166049.881,18701,132107,UNKNOWN132107,CEDAR RAPIDS,IA,52402,SUBSTATION,IN SERVICE,LINN,19113,USA,42.03384013,-91.64663557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10197951.25,5167091.495,18702,132108,UNKNOWN132108,MARION,IA,52302,SUBSTATION,IN SERVICE,LINN,19113,USA,42.04078965,-91.60975475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10197386.81,5164456.607,18703,132109,MARION,MARION,IA,52302,SUBSTATION,IN SERVICE,LINN,19113,USA,42.02320855,-91.60468426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",9/8/2015 0:00,IMAGERY,11/28/2018 0:00,4,115,-999999,Y,N
-10203939.49,5162091.823,18704,132110,UNKNOWN132110,CEDAR RAPIDS,IA,52402,SUBSTATION,IN SERVICE,LINN,19113,USA,42.00742557,-91.66354803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10204346.95,5158994.604,18705,132111,UNKNOWN132111,CEDAR RAPIDS,IA,52401,SUBSTATION,IN SERVICE,LINN,19113,USA,41.98674826,-91.66720829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,115,Y,Y
-10204409.39,5158371.244,18706,132112,UNKNOWN132112,CEDAR RAPIDS,IA,52401,SUBSTATION,IN SERVICE,LINN,19113,USA,41.98258584,-91.66776922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,-999999,Y,N
-10203649.93,5156463.648,18707,132113,UNKNOWN132113,CEDAR RAPIDS,IA,52401,SUBSTATION,IN SERVICE,LINN,19113,USA,41.96984638,-91.66094686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10202412.21,5151773.105,18708,132114,UNKNOWN132114,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.9385108,-91.6498282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,161,69,Y,Y
-10208108.7,5150520.036,18709,132115,UNKNOWN132115,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.93013695,-91.70100065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,161,69,Y,Y
-10207974.87,5150021.163,18710,132116,UNKNOWN132116,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.92680284,-91.69979846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10328850.9,5161645.728,18711,132117,UNKNOWN132117,LE GRAND,IA,50142,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.00444781,-92.78564631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10348472.69,5168159.472,18712,132118,UNKNOWN132118,MARSHALLTOWN,IA,50158,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.04791426,-92.96191182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10416163.39,5165198.103,18713,132119,UNKNOWN132119,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.02815662,-93.56998775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10419941.15,5164879.15,18714,132120,UNKNOWN132120,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.02602827,-93.60392398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,-999999,Y,N
-10420104.53,5164921.814,18715,132121,UNKNOWN132121,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.02631297,-93.60539165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10425982.54,5162690.856,18716,132122,UNKNOWN132122,AMES,IA,50014,SUBSTATION,IN SERVICE,STORY,19169,USA,42.01142399,-93.65819465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10422851.13,5161614.926,18717,132123,UNKNOWN132123,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.0042422,-93.63006476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10446759.74,5170971.279,18718,132124,UNKNOWN132124,BOONE,IA,50036,SUBSTATION,IN SERVICE,BOONE,19015,USA,42.06666836,-93.84483942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10446795.13,5170913.07,18719,132125,UNKNOWN132125,BOONE,IA,50036,SUBSTATION,IN SERVICE,BOONE,19015,USA,42.06628018,-93.84515731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10444167.39,5143370,18720,132126,UNKNOWN132126,MADRID,IA,50156,SUBSTATION,IN SERVICE,BOONE,19015,USA,41.88233459,-93.82155197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10336961.13,5151278.201,18721,132127,UNKNOWN132127,GILMAN,IA,50106,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,41.93520365,-92.85850174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10361325.08,5142637.245,18722,132128,UNKNOWN132128,MELBOURNE,IA,50162,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,41.87743365,-93.07736684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10419589.36,5136310.177,18723,132129,UNKNOWN132129,HUXLEY,IA,50124,SUBSTATION,IN SERVICE,POLK,19153,USA,41.83510025,-93.60076374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10432516.7,5134181.76,18724,132130,UNKNOWN132130,POLK CITY,IA,50226,SUBSTATION,IN SERVICE,POLK,19153,USA,41.82085305,-93.71689202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10420707.36,5128656.257,18725,132131,UNKNOWN132131,ALLEMAN,IA,50007,SUBSTATION,IN SERVICE,POLK,19153,USA,41.78385164,-93.61080694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10422406.54,5118808.771,18726,132133,UNKNOWN132133,ANKENY,IA,50023,SUBSTATION,IN SERVICE,POLK,19153,USA,41.71785519,-93.62607093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-10418569.35,5112060.22,18727,132135,UNKNOWN132135,DES MOINES,IA,50313,SUBSTATION,IN SERVICE,POLK,19153,USA,41.67258819,-93.59160087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10428106.64,5111917.288,18728,132136,SYCAMORE,JOHNSTON,IA,50131,SUBSTATION,IN SERVICE,POLK,19153,USA,41.6716291,-93.67727583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,5/9/2018 0:00,10,345,-999999,N,N
-10436729.48,5110373.375,18729,132137,UNKNOWN132137,JOHNSTON,IA,50131,SUBSTATION,IN SERVICE,POLK,19153,USA,41.66126842,-93.75473605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,161,161,Y,Y
-10429212.12,5106775.762,18730,132138,UNKNOWN132138,DES MOINES,IA,50310,SUBSTATION,IN SERVICE,POLK,19153,USA,41.63711958,-93.68720649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10438381.49,5101629.659,18731,132139,UNKNOWN132139,CLIVE,IA,50325,SUBSTATION,IN SERVICE,POLK,19153,USA,41.60256083,-93.7695763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10443979.29,5123838.02,18732,132140,UNKNOWN132140,GRANGER,IA,50109,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.75156898,-93.8198622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10465899.45,5103571.778,18733,132141,UNKNOWN132141,ADEL,IA,50003,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.61560535,-94.01677434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10627777.61,5083012.599,18734,132142,UNKNOWN132142,SHELBY,IA,51570,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.47738296,-95.47095062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10517597.37,5063308.368,18735,132143,UNKNOWN132143,FONTANELLE,IA,50846,SUBSTATION,IN SERVICE,ADAIR,19001,USA,41.34463128,-94.48118473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10449312.83,5102180.516,18736,132144,UNKNOWN132144,WAUKEE,IA,50263,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.60626101,-93.86777422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10444782.01,5099687.342,18737,132145,UNKNOWN132145,WEST DES MOINES,IA,50266,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.58951235,-93.82707323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10408252.04,5107685.203,18738,132146,UNKNOWN132146,ALTOONA,IA,50009,SUBSTATION,IN SERVICE,POLK,19153,USA,41.64322503,-93.49891886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10421668.82,5107935.397,18739,132147,UNKNOWN132147,DES MOINES,IA,50313,SUBSTATION,IN SERVICE,POLK,19153,USA,41.64490458,-93.61944385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10433050.26,5100993.744,18740,132148,UNKNOWN132148,WEST DES MOINES,IA,50265,SUBSTATION,IN SERVICE,POLK,19153,USA,41.59828905,-93.72168512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10431054.83,5097209.683,18741,132149,UNKNOWN132149,WEST DES MOINES,IA,50312,SUBSTATION,IN SERVICE,POLK,19153,USA,41.57286362,-93.7037598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10430924.56,5095101.083,18742,132150,UNKNOWN132150,DES MOINES,IA,50321,SUBSTATION,IN SERVICE,POLK,19153,USA,41.55869141,-93.70258957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10427051.29,5102870.193,18743,132151,UNKNOWN132151,DES MOINES,IA,50310,SUBSTATION,IN SERVICE,POLK,19153,USA,41.61089335,-93.6677954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10420679.27,5106062.939,18744,132152,UNKNOWN132152,DES MOINES,IA,50316,SUBSTATION,IN SERVICE,POLK,19153,USA,41.63233371,-93.61055457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10423799.74,5102443.078,18745,132153,UNKNOWN132153,DES MOINES,IA,50314,SUBSTATION,IN SERVICE,POLK,19153,USA,41.6080246,-93.63858626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10421086.48,5101769.731,18746,132154,UNKNOWN132154,DES MOINES,IA,50314,SUBSTATION,IN SERVICE,POLK,19153,USA,41.60350173,-93.61421259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,161,69,Y,Y
-10410836.27,5102643.503,18747,132155,UNKNOWN132155,DES MOINES,IA,50317,SUBSTATION,IN SERVICE,POLK,19153,USA,41.60937079,-93.52213342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10408597.46,5101932.478,18748,132156,UNKNOWN132156,PLEASANT HILL,IA,50327,SUBSTATION,IN SERVICE,POLK,19153,USA,41.60459493,-93.50202182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10414642.88,5097299.483,18749,132157,UNKNOWN132157,DES MOINES,IA,50317,SUBSTATION,IN SERVICE,POLK,19153,USA,41.57346711,-93.55632881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10235700.36,5148999.519,18750,132158,UNKNOWN132158,WATKINS,IA,52354,SUBSTATION,IN SERVICE,BENTON,19011,USA,41.91997436,-91.94886076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10216106.85,5148270.117,18751,132159,UNKNOWN132159,FAIRFAX,IA,52228,SUBSTATION,IN SERVICE,LINN,19113,USA,41.91509873,-91.77284927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,161,69,Y,Y
-10177292.73,5150421.581,18752,132160,UNKNOWN132160,MT VERNON,IA,52314,SUBSTATION,IN SERVICE,LINN,19113,USA,41.92947896,-91.42417608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10175189.43,5148601.093,18753,132161,UNKNOWN132161,MT VERNON,IA,52314,SUBSTATION,IN SERVICE,LINN,19113,USA,41.91731115,-91.40528188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10177935,5136845.856,18754,132162,SUTLIFF,SOLON,IA,52333,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.83868548,-91.4299457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",9/8/2015 0:00,IMAGERY,11/28/2018 0:00,3,115,115,N,N
-10053939.48,5139838.036,18755,132163,UNKNOWN132163,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.85870805,-90.31607504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-10045277.5,5137683.262,18756,132164,UNKNOWN132164,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.84428972,-90.23826308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-10047368.35,5128533.017,18757,132165,UNKNOWN132165,CAMANCHE,IA,52730,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.78302612,-90.2570455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10198363.81,5116318.233,18758,132166,UNKNOWN132166,CORALVILLE,IA,52241,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.70115321,-91.61346079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10196719.95,5116709.389,18759,132167,UNKNOWN132167,CORALVILLE,IA,52241,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.70377666,-91.59869375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10192208.46,5110455.573,18760,132168,UNKNOWN132168,UNIVERSITY HEIGHTS,IA,52246,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.66182006,-91.55816639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10189871.38,5109112.172,18761,132169,UNKNOWN132169,IOWA CITY,IA,52240,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.65280367,-91.53717206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10189718.25,5109096.628,18762,132170,UNKNOWN132170,IOWA CITY,IA,52240,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.65269934,-91.53579649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10193923.93,5108298.014,18763,132171,UNKNOWN132171,IOWA CITY,IA,52246,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.64733875,-91.57357667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10186996.65,5108308.84,18764,132172,UNKNOWN132172,IOWA CITY,IA,52240,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.64741142,-91.51134786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10183937.7,5106741.886,18765,132173,UNKNOWN132173,IOWA CITY,IA,52240,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.63689215,-91.48386891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10186358.57,5100965.994,18766,132174,UNKNOWN132174,IOWA CITY,IA,52240,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.59810263,-91.5056159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-10376474.06,5100542.784,18767,132175,UNKNOWN132175,PRAIRIE CITY,IA,50228,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.59525954,-93.21345241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11231576.38,5921659.797,18768,132177,MANDAN JUNCTION,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.87478564,-100.8949672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/MDU%20Transferred%20Facilities.pdf",9/9/2015 0:00,IMAGERY,10/12/2017 0:00,8,230,115,N,N
-10427812.67,5661227.997,18769,132179,UNKNOWN132179,OTSEGO,MN,55301,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.25166254,-93.67463499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-11536904.81,5427277.945,18770,132216,UNKNOWN132216,CUSTER,SD,57730,SUBSTATION,IN SERVICE,CUSTER,46033,USA,43.75287253,-103.6377792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-8408252.857,4788270.393,18771,132218,UNKNOWN132218,BRIGANTINE,NJ,8203,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.46341175,-75.53262054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,500,500,N,N
-8300718.068,4785091.386,18772,132224,UNKNOWN132224,EGG HARBOR TOWNSHIP,NJ,8234,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.44136099,-74.5666191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8293263.771,4770494.502,18773,132227,UNKNOWN132227,MARGATE CITY,NJ,8402,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.340022,-74.49965601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8286134.716,4775225.45,18774,132228,UNKNOWN132228,ATLANTIC CITY,NJ,8401,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.37288277,-74.43561462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8279283.903,4779644.451,18775,132229,UNKNOWN132229,BRIGANTINE,NJ,8203,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.40356282,-74.37407272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8306015.916,4757795.154,18776,132233,UNKNOWN132233,OCEAN CITY,NJ,8226,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.251737,-74.61421048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,138,138,Y,Y
-8356670.53,4840913.45,18777,132238,UNKNOWN132238,GLOUCESTER TWP,NJ,8012,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.82754711,-75.06924861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8298762.703,4875009.865,18778,132248,UNKNOWN132248,NORTH HANOVER TWP,NJ,8562,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,40.06237003,-74.54905375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,-999999,N,N
-8302032.595,5027071.538,18779,132253,UNKNOWN132253,FRANKLIN,NJ,7416,SUBSTATION,IN SERVICE,SUSSEX,34037,USA,41.09978804,-74.57842769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-8267638.892,5032482.002,18780,132254,UNKNOWN132254,RINGWOOD,NJ,7456,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,41.13640341,-74.26946381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-8255058.348,5028178.151,18781,132255,UNKNOWN132255,MAHWAH,NJ,7430,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.10727872,-74.15645085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8253905.054,5025127.101,18782,132256,UNKNOWN132256,MAHWAH,NJ,7430,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.08662406,-74.14609064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,345,-999999,N,N
-8253907.56,5024815.301,18783,132257,UNKNOWN132257,MAHWAH,NJ,7430,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.08451291,-74.14611315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,-999999,-999999,N,N
-8256622.985,5021910.423,18784,132258,UNKNOWN132258,MAHWAH,NJ,7430,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.06484112,-74.17050622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8365143.619,4978720.576,18785,132262,UNKNOWN132262,PHILLIPSBURG,NJ,8865,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.77166608,-75.14536366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-8338328.154,4949465.941,18786,132265,UNKNOWN132265,FRANKLIN TWP,NJ,8822,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.57234578,-74.90447625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8324036.28,4960247.87,18787,132266,UNKNOWN132266,READINGTON TWP,NJ,8833,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.64587551,-74.77609016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8312602.108,4952482.996,18788,132267,UNKNOWN132267,BRIDGEWATER,NJ,8807,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.5929294,-74.67337524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8307595.324,4956884.222,18789,132269,UNKNOWN132269,BRIDGEWATER,NJ,8807,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.62294506,-74.62839853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8306137.645,4947507.415,18790,132271,UNKNOWN132271,SOMERVILLE,NJ,8876,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.55898051,-74.61530399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8289079.584,4942858.043,18791,132273,UNKNOWN132273,PISCATAWAY,NJ,8854,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.52724179,-74.46206881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8287428.386,4939341.098,18792,132276,UNKNOWN132276,NEW BRUNSWICK,NJ,8901,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.50322355,-74.44723585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8278110.803,4944635.118,18793,132280,METUCHEN,METUCHEN,NJ,8840,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.53937469,-74.36353458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,4,-999999,-999999,N,N
-8276175.157,4943465.976,18794,132282,METUCHEN,EDISON,NJ,8837,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.53139267,-74.34614638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.transmissionhub.com/articles/2016/08/pse-g-placed-in-service-sewaren-metuchen-230-kv-conversion-project.html",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,9,230,-999999,N,N
-8265250.2,4947198.566,18795,132286,SEWAREN,ELMER,NJ,8318,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.55687263,-74.24800582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,9,230,-999999,N,N
-8329938.365,4734401.378,18796,132289,UNKNOWN132289,MIDDLE TWP,NJ,8210,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.08881376,-74.82910949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-8394070.835,4835928.628,18797,132294,BRIDGEPORT,LOGAN TWP,NJ,8085,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.793149,-75.40522127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",8/28/2015 0:00,IMAGERY,3/13/2019 0:00,3,230,230,N,N
-8393653.587,4834939.479,18798,132295,UNKNOWN132295,LOGAN TWP,NJ,8085,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.78632126,-75.40147307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-8351007.15,4845732.712,18799,132298,UNKNOWN132298,LAWNSIDE,NJ,8045,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.86078639,-75.01837361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8320057.991,5020564.875,18800,132302,UNKNOWN132302,NEWTON,NJ,7860,SUBSTATION,IN SERVICE,SUSSEX,34037,USA,41.05572709,-74.74035258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8304095.712,4998605.095,18801,132303,UNKNOWN132303,WHARTON,NJ,7885,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.90680479,-74.59696099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,7,230,-999999,Y,N
-8252718.868,5018669.291,18802,132305,UNKNOWN132305,ALLENDALE,NJ,7401,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.04288527,-74.13543495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8240538.171,5019730.246,18803,132307,UNKNOWN132307,MONTVALE,NJ,7645,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.05007312,-74.02601388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-8234084.523,5015718.329,18804,132308,UNKNOWN132308,WESTWOOD,NJ,7675,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.02288871,-73.96803978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,-999999,-999999,N,N
-8278295.746,4999517.815,18805,132309,MONTVILLE,MONTVILLE TWP,NJ,7045,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.91300118,-74.36519595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",8/28/2015 0:00,IMAGERY,4/30/2018 0:00,2,230,230,Y,Y
-8269540.915,5013837.269,18806,132310,UNKNOWN132310,POMPTON LAKES,NJ,7442,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,41.01013893,-74.28654997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8266276.149,5009430.798,18807,132311,UNKNOWN132311,WAYNE TWP,NJ,7470,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.98026233,-74.25722207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8312791.064,4886536.247,18808,132316,UNKNOWN132316,CHESTERFIELD,NJ,8515,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,40.14157017,-74.67507266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,138,138,Y,Y
-8310940.606,4888207.617,18809,132318,UNKNOWN132318,CHESTERFIELD TWP,NJ,8505,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,40.15304684,-74.65844972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,138,138,Y,Y
-8304739.741,4916619.017,18810,132320,UNKNOWN132320,PLAINSBORO TWP,NJ,8540,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.34784054,-74.6027464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,138,138,Y,Y
-8300945.966,4914890.177,18811,132321,UNKNOWN132321,PLAINSBORO,NJ,8536,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.33600332,-74.56866634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,138,138,Y,Y
-8296852.992,4919559.048,18812,132323,UNKNOWN132323,MONMOUTH JUNCTION,NJ,8852,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.3679659,-74.53189853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,138,138,Y,Y
-8296666.445,4936757.34,18813,132324,BENNETTS LANE SUBSTATION,FRANKLIN TWP,NJ,8873,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.48557283,-74.53022275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,4,230,230,Y,Y
-8245607.068,4916194.46,18814,132335,UNKNOWN132335,RED BANK,NJ,7701,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.34493382,-74.07154856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,230,230,Y,Y
-8245545.274,4915341.204,18815,132336,UNKNOWN132336,RED BANK,NJ,7701,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.33909166,-74.07099345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,230,Y,Y
-8252085.899,4930006.377,18816,132338,UNKNOWN132338,KEANSBURG,NJ,7734,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.4394323,-74.12974889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8367411.324,4969184.015,18817,132343,UNKNOWN132343,LOPATCONG TWP,NJ,8865,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.70675619,-75.16573481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,-999999,Y,Y
-8301565.718,4969806.015,18818,132344,UNKNOWN132344,BERNARDSVILLE,NJ,7924,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.71099171,-74.57423367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8277026.891,4979903.143,18819,132346,UNKNOWN132346,LIVINGSTON,NJ,7039,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.77971072,-74.35379763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8251122.715,4974557.128,18820,132349,UNKNOWN132349,KEARNY,NJ,7032,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.74333567,-74.12109646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8250842.283,4974792.961,18821,132351,UNKNOWN132351,KEARNY,NJ,7032,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.74494073,-74.1185773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8249927.943,4974776.644,18822,132353,UNKNOWN132353,KEARNY,NJ,7032,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.74482968,-74.11036364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8243784.375,4977505.217,18823,132357,UNKNOWN132357,NORTH BERGEN TWP,NJ,7047,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.76339735,-74.05517503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8242525.895,4978747.585,18824,132358,UNKNOWN132358,NORTH BERGEN TWP,NJ,7047,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.77184982,-74.04386991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8242468.497,4973456.665,18825,132359,UNKNOWN132359,JERSEY CITY,NJ,7310,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.7358455,-74.04335429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8242315.695,4974205.384,18826,132361,UNKNOWN132361,HOBOKEN,NJ,7030,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.74094165,-74.04198166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8241640.013,4981236.439,18827,132362,UNKNOWN132362,NORTH BERGEN TWP,NJ,7047,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.78877955,-74.03591189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/14/2015 0:00,2,230,230,Y,Y
