X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8369299.592,4966808.169,18828,132363,UNKNOWN132363,PHILLIPSBURG,NJ,8865,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.69057532,-75.18269741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-8367516.839,4967113.484,18829,132364,UNKNOWN132364,PHILLIPSBURG,NJ,8865,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.69265491,-75.16668266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8347480.865,4977858.803,18830,132365,UNKNOWN132365,WASHINGTON,NJ,7882,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.76580309,-74.98669645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8283220.06,4967466.562,18831,132366,UNKNOWN132366,NEW PROVIDENCE,NJ,7974,SUBSTATION,IN SERVICE,UNION,34039,USA,40.69505974,-74.40943182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8281881.723,4965712.742,18832,132367,UNKNOWN132367,BERKELEY HEIGHTS TWP,NJ,7974,SUBSTATION,IN SERVICE,UNION,34039,USA,40.68311351,-74.39740933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8387987.925,4828805.436,18833,132369,UNKNOWN132369,WOOLWICH TWP,NJ,8085,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.74396504,-75.35057756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-8365366.737,4963134.815,18834,132370,UNKNOWN132370,ALPHA,NJ,8865,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.66554994,-75.14736797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8358512.979,4850395.803,18835,132371,UNKNOWN132371,AUDUBON,NJ,8106,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.89293322,-75.08579962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8357436.19,4858514.773,18836,132372,UNKNOWN132372,CAMDEN,NJ,8105,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.94886853,-75.07612666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8353703.415,4851977.99,18837,132373,UNKNOWN132373,HADDONFIELD,NJ,8033,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.90383722,-75.04259457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8331778.602,4941146.571,18838,132374,UNKNOWN132374,FLEMINGTON,NJ,8822,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.51555473,-74.84564062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,-999999,Y,N
-8318531.324,5015478.821,18839,132375,UNKNOWN132375,NEWTON,NJ,7860,SUBSTATION,IN SERVICE,SUSSEX,34037,USA,41.02126546,-74.72663829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8306830.252,4912177.691,18840,132376,UNKNOWN132376,PRINCETON JUNCTION,NJ,8550,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.31742698,-74.62152578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8300481.446,4947689.554,18841,132377,UNKNOWN132377,BRIDGEWATER,NJ,8807,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.56022356,-74.56449348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,230,Y,Y
-8279733.268,4930645.507,18842,132378,UNKNOWN132378,SOUTH RIVER,NJ,8882,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.44380189,-74.37810943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8275827.38,5012894.857,18843,132379,UNKNOWN132379,BUTLER,NJ,7405,SUBSTATION,IN SERVICE,MORRIS,34027,USA,41.00375036,-74.34302225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8275219.003,5012650.235,18844,132380,UNKNOWN132380,BUTLER,NJ,7405,SUBSTATION,IN SERVICE,MORRIS,34027,USA,41.00209198,-74.3375571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8271224.509,5010970.292,18845,132381,UNKNOWN132381,RIVERDALE,NJ,7457,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.99070189,-74.30167395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8270406.02,5007887.303,18846,132382,UNKNOWN132382,POMPTON PLAINS,NJ,7444,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.96979398,-74.29432134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8269459.877,5004038.907,18847,132383,UNKNOWN132383,PEQUANNOCK,NJ,7440,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.943686,-74.28582199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8268527.899,4939842.214,18848,132384,UNKNOWN132384,PERTH AMBOY,NJ,8861,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.50664635,-74.27744988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8257522.717,4815356.987,18849,132385,UNKNOWN132385,BEACH HAVEN,NJ,8008,SUBSTATION,IN SERVICE,OCEAN,34029,USA,39.65101094,-74.17858865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-8363035.389,4859325.207,18850,132386,UNKNOWN132386,CAMDEN,NJ,8102,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.95444947,-75.12642512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8327855.023,4907151.125,18851,132387,UNKNOWN132387,EWING TWP,NJ,8628,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.28298924,-74.81039451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,N,N
-8298642.341,4920848.074,18852,132388,UNKNOWN132388,MONMOUTH JUNCTION,NJ,8852,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.37678777,-74.54797253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-8262436.663,5005788.536,18853,132389,UNKNOWN132389,WAYNE TWP,NJ,7470,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.95555697,-74.22273139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,N,N
-8316296.126,4992665.075,18854,132390,UNKNOWN132390,MT OLIVE TWP,NJ,7836,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.86646422,-74.70655917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-8294446.267,4990632.376,18855,132392,UNKNOWN132392,DENVILLE TWP,NJ,7950,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.85265387,-74.51027855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8279953.135,4985754.576,18856,132393,UNKNOWN132393,EAST HANOVER,NJ,7936,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.81950188,-74.38008453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8256500.036,4986844.775,18857,132401,UNKNOWN132401,NUTLEY TWP,NJ,7110,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.82691286,-74.16940175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8239478.323,4987897.984,18858,132405,BERGEN,RIDGEFIELD,NJ,7657,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.8340716,-74.01649311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, ftp://www.pjm.com/planning/project-queues/impact_studies/a05_imp.pdf",8/28/2015 0:00,IMAGERY,4/26/2018 0:00,10,345,138,N,Y
-8356925.173,4988167.002,18859,132407,UNKNOWN132407,WHITE TWP,NJ,7823,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.83590002,-75.07153611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-8259837.936,4992171.795,18860,132408,UNKNOWN132408,LITTLE FALLS,NJ,7424,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.8631131,-74.19938663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8308016.147,4997233.167,18861,132409,UNKNOWN132409,MT ARLINGTON,NJ,7856,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.89748978,-74.63217886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8251940.646,5004898.493,18862,132410,FAIR LAWN,FAIR LAWN,NJ,7410,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.94951843,-74.12844406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",8/28/2015 0:00,IMAGERY,4/30/2018 0:00,1,230,230,N,N
-10945989.21,4883115.843,18863,132411,UNKNOWN132411,GUIDE ROCK,NE,68942,SUBSTATION,IN SERVICE,WEBSTER,31181,USA,40.11807748,-98.32949404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10945699.66,4949842.091,18864,132412,UNKNOWN132412,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.57491238,-98.32689298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10900465.98,4947816.319,18865,132413,UNKNOWN132413,SUTTON,NE,68979,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.56108869,-97.92055193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-10866505.22,4947753.589,18866,132414,UNKNOWN132414,GENEVA,NE,68361,SUBSTATION,IN SERVICE,FILLMORE,31059,USA,40.56066058,-97.61547724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,-999999,Y,N
-10866180.15,4910603.028,18867,132415,UNKNOWN132415,BRUNING,NE,68322,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.30664062,-97.61255711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-10864002.72,4891702.165,18868,132416,UNKNOWN132416,HEBRON,NE,68370,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.17703632,-97.59299686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10862304.64,4893176.062,18869,132417,UNKNOWN132417,HEBRON,NE,68370,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.18715184,-97.57774281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-10862249.93,4893656.539,18870,132418,UNKNOWN132418,HEBRON,NE,68370,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.19044908,-97.5772513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10828514.04,4947761.105,18871,132419,UNKNOWN132419,FRIEND,NE,68359,SUBSTATION,IN SERVICE,SALINE,31151,USA,40.56071187,-97.27419666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10818704.55,4885404.695,18872,132420,UNKNOWN132420,FAIRBURY,NE,68352,SUBSTATION,IN SERVICE,JEFFERSON,31095,USA,40.13379912,-97.18607655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10818589.25,4885483.32,18873,132421,UNKNOWN132421,FAIRBURY,NE,68352,SUBSTATION,IN SERVICE,JEFFERSON,31095,USA,40.13433911,-97.18504072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-10818079.78,4898977.687,18874,132422,UNKNOWN132422,FAIRBURY,NE,68352,SUBSTATION,IN SERVICE,JEFFERSON,31095,USA,40.22695437,-97.18046414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-10797242.18,4898930.819,18875,132423,UNKNOWN132423,JANSEN,NE,68377,SUBSTATION,IN SERVICE,JEFFERSON,31095,USA,40.22663291,-96.99327679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10794234.79,4948806.433,18876,132424,UNKNOWN132424,CRETE,NE,68333,SUBSTATION,IN SERVICE,SALINE,31151,USA,40.5678455,-96.96626096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10916022.69,4870386.425,18877,132425,UNKNOWN132425,SUPERIOR,NE,68978,SUBSTATION,IN SERVICE,NUCKOLLS,31129,USA,40.03057551,-98.06030024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10797185.31,4871323.123,18878,132426,UNKNOWN132426,STEELE CITY,NE,68440,SUBSTATION,IN SERVICE,JEFFERSON,31095,USA,40.0370182,-96.99276588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-11381563.6,5281430.675,18879,132427,UNKNOWN132427,GORDON,NE,69343,SUBSTATION,IN SERVICE,SHERIDAN,31161,USA,42.79902114,-102.2423254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11381531.26,5279715.441,18880,132428,UNKNOWN132428,GORDON,NE,69343,SUBSTATION,IN SERVICE,SHERIDAN,31161,USA,42.78771446,-102.2420349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-11377969.23,5281665.195,18881,132429,UNKNOWN132429,GORDON,NE,69343,SUBSTATION,IN SERVICE,SHERIDAN,31161,USA,42.80056691,-102.2100366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-11119883.56,5228428.672,18882,132430,UNKNOWN132430,ATKINSON,NE,68713,SUBSTATION,IN SERVICE,BROWN,31017,USA,42.44868251,-99.89161359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11116683.12,5242111.284,18883,132431,AINSWORTH,AINSWORTH,NE,69210,SUBSTATION,IN SERVICE,BROWN,31017,USA,42.53931214,-99.86286356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.nppd.com/press-releases/new-substation-to-replace-old-in-ainsworth?locale=es",9/8/2015 0:00,IMAGERY,11/11/2019 0:00,4,115,69,Y,Y
-11032628.77,5242815.938,18884,132432,UNKNOWN132432,STUART,NE,68780,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.54397601,-99.10779045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-11012988.45,5242916.075,18885,132433,UNKNOWN132433,ATKINSON,NE,68713,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.54463875,-98.93135844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10871993.64,5261796.499,18886,132434,UNKNOWN132434,BLOOMFIELD,NE,68718,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.66947084,-97.66478058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-10888764.09,5173384.811,18887,132435,UNKNOWN132435,TILDEN,NE,68781,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.08276165,-97.81543205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10865015.24,5173460.807,18888,132436,UNKNOWN132436,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.08326832,-97.60209253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-10843416.08,5170714.607,18889,132437,UNKNOWN132437,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.06495665,-97.40806396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10841925.73,5169211.087,18890,132438,UNKNOWN132438,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.05492894,-97.3946759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10841776.09,5171276.104,18891,132439,UNKNOWN132439,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.06870115,-97.39333166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11056738.78,5251441.955,18892,132440,UNKNOWN132440,NEWPORT,NE,68759,SUBSTATION,IN SERVICE,ROCK,31149,USA,42.60104047,-99.3243744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11015846.96,5239168.525,18893,132441,UNKNOWN132441,ATKINSON,NE,68713,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.51983125,-98.95703696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-11509780.01,5263782.527,18894,132442,UNKNOWN132442,CRAWFORD,NE,69339,SUBSTATION,IN SERVICE,DAWES,31045,USA,42.68258736,-103.394113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11502047.91,5159555.573,18895,132443,UNKNOWN132443,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,MORRILL,31123,USA,41.99049383,-103.3246543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11501937.78,5159649.516,18896,132444,UNKNOWN132444,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,MORRILL,31123,USA,41.99112107,-103.323665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11484943.47,5167873.714,18897,132445,UNKNOWN132445,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.04600801,-103.1710026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-11465815.86,5288803.209,18898,132446,UNKNOWN132446,CHADRON,NE,69337,SUBSTATION,IN SERVICE,DAWES,31045,USA,42.84759672,-102.9991763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-11465753.65,5288634.78,18899,132447,UNKNOWN132447,CHADRON,NE,69337,SUBSTATION,IN SERVICE,DAWES,31045,USA,42.84648742,-102.9986174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11458747.06,5237873.002,18900,132448,UNKNOWN132448,HAY SPRINGS,NE,69347,SUBSTATION,IN SERVICE,DAWES,31045,USA,42.51125304,-102.9356762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11458084.81,5237851.145,18901,132449,UNKNOWN132449,HAY SPRINGS,NE,69347,SUBSTATION,IN SERVICE,DAWES,31045,USA,42.5111083,-102.9297271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11455572.83,5176448.713,18902,132450,UNKNOWN132450,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.10318568,-102.9071616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,-999999,Y,N
-11454862.82,5176616.893,18903,132451,UNKNOWN132451,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.10430659,-102.9007835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-11453567.25,5175363.653,18904,132452,UNKNOWN132452,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.0959534,-102.8891452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11453481.42,5205614.575,18905,132453,UNKNOWN132453,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.29727657,-102.8883742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-11453470.61,5205486.537,18906,132454,UNKNOWN132454,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.29642581,-102.8882771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,-999999,Y,Y
-11452333.59,5179042.491,18907,132455,UNKNOWN132455,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.12047072,-102.8780631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-11450145.24,5174436.505,18908,132456,UNKNOWN132456,ALLIANCE,NE,69301,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.08977301,-102.8584047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,Y,Y
-11406355.79,5269836.377,18909,132457,UNKNOWN132457,RUSHVILLE,NE,69360,SUBSTATION,IN SERVICE,SHERIDAN,31161,USA,42.72255231,-102.4650374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-11330822.98,5161349.678,18910,132458,UNKNOWN132458,ASHBY,NE,69333,SUBSTATION,IN SERVICE,GRANT,31075,USA,42.00247156,-101.7865146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-11284197.72,5288154.685,18911,132459,UNKNOWN132459,CREIGHTON,NE,68729,SUBSTATION,IN SERVICE,CHERRY,31031,USA,42.84332531,-101.3676728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-11196843.14,5287692.491,18912,132460,UNKNOWN132460,VALENTINE,NE,69201,SUBSTATION,IN SERVICE,CHERRY,31031,USA,42.84028095,-100.5829533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11191355.12,5288175.098,18913,132461,UNKNOWN132461,VALENTINE,NE,69201,SUBSTATION,IN SERVICE,CHERRY,31031,USA,42.84345976,-100.5336535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-11188979.11,5157995.61,18914,132462,UNKNOWN132462,THEDFORD,NE,69166,SUBSTATION,IN SERVICE,THOMAS,31171,USA,41.98007745,-100.5123095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-11129830.73,5198493.31,18915,132463,UNKNOWN132463,JOHNSTOWN,NE,69214,SUBSTATION,IN SERVICE,BROWN,31017,USA,42.2499415,-99.98097051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10995671.11,5242721.063,18916,132464,UNKNOWN132464,ATKINSON,NE,68713,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.54334808,-98.77579418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10981714.48,5230992.617,18917,132465,ONEILL,ONEILL,NE,68763,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.46567533,-98.65041962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.holtcountynebraska.com/holt-county-demographics/oneill-nebraska/utilities/",9/8/2015 0:00,IMAGERY,11/11/2019 0:00,6,115,69,Y,Y
-10979442.06,5288840.497,18918,132466,UNKNOWN132466,SPENCER,NE,68777,SUBSTATION,IN SERVICE,BOYD,31015,USA,42.8478423,-98.63000613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10935993.64,5171525.75,18919,132467,UNKNOWN132467,CLEARWATER,NE,68726,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.0703659,-98.23970235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10929759.09,5193954.931,18920,132468,UNKNOWN132468,ORCHARD,NE,68764,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.21975633,-98.1836964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10912927.62,5178670.813,18921,132469,NELIGH,NELIGH,NE,68756,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.11799414,-98.03249676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://erppd.com/wp-content/uploads/wireJuly2014-web.pdf",9/8/2015 0:00,IMAGERY,11/11/2019 0:00,7,115,69,Y,N
-10912395.8,5159201.712,18922,132470,UNKNOWN132470,ALBION,NE,68620,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,41.98813114,-98.0277193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10903457.43,5228997.466,18923,132471,UNKNOWN132471,CREIGHTON,NE,68729,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.45245265,-97.94742462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,69,Y,Y
-10902216.8,5228953.557,18924,132472,UNKNOWN132472,CREIGHTON,NE,68729,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.45216161,-97.93627985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10886471.74,5161542.235,18925,132473,UNKNOWN132473,TILDEN,NE,68781,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.00375696,-97.7948395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10851417.31,5288883.575,18926,132474,UNKNOWN132474,CROFTON,NE,68730,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.84812602,-97.4799402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,115,Y,Y
-10840324.17,5163646.482,18927,132475,UNKNOWN132475,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.01780208,-97.38028883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-10840098.69,5163616.487,18928,132476,UNKNOWN132476,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.01760189,-97.37826335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10837926.41,5170320.08,18929,132477,UNKNOWN132477,PILGER,NE,68768,SUBSTATION,IN SERVICE,STANTON,31167,USA,42.06232551,-97.3587494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10835494.79,5256573.174,18930,132479,UNKNOWN132479,HARTINGTON,NE,68739,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.63496071,-97.33690583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10832457.12,5249078.413,18931,132480,UNKNOWN132480,HARTINGTON,NE,68739,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.58540991,-97.30961793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,69,Y,Y
-10825956.12,5162603.685,18932,132481,UNKNOWN132481,PILGER,NE,68768,SUBSTATION,IN SERVICE,STANTON,31167,USA,42.01084216,-97.25121847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,115,115,Y,Y
-10821751.39,5224761.809,18933,132482,UNKNOWN132482,BELDEN,NE,68717,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.42437196,-97.21344675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,-999999,Y,N
-10821635.52,5224749.843,18934,132483,UNKNOWN132483,BELDEN,NE,68717,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.42429261,-97.21240584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,Y,N
-10765544.37,5245469.463,18935,132484,UNKNOWN132484,PONCA,NE,68770,SUBSTATION,IN SERVICE,DIXON,31051,USA,42.56153567,-96.7085305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10763066.8,5203912.909,18936,132485,UNKNOWN132485,EMERSON,NE,68733,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.28596882,-96.68627409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,69,Y,Y
-10748921.41,5161831.822,18937,132486,UNKNOWN132486,BANCROFT,NE,68004,SUBSTATION,IN SERVICE,CUMING,31039,USA,42.00569004,-96.55920393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-10709367.86,5093027.318,18938,132488,UNKNOWN132488,BLAIR,NE,68008,SUBSTATION,IN SERVICE,WASHINGTON,31177,USA,41.5447503,-96.20388828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,161,Y,Y
-10689223.05,5079018.001,18939,132489,UNKNOWN132489,FORT CALHOUN,NE,68023,SUBSTATION,IN SERVICE,WASHINGTON,31177,USA,41.45049241,-96.0229244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-10699193.58,5091673.321,18940,132490,UNKNOWN132490,BLAIR,NE,68008,SUBSTATION,IN SERVICE,WASHINGTON,31177,USA,41.53564629,-96.11249124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10607585.59,5472865.819,18941,132491,UNKNOWN132491,STORDEN,MN,56174,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,44.04795169,-95.28956267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/29/2015 0:00,4,69,-999999,N,N
-10715536.34,5502561.056,18942,132492,UNKNOWN132492,LAKE BENTON,MN,56149,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.23937502,-96.25930076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,N,N
-10733669.47,5509447.766,18943,132493,UNKNOWN132493,LAKE BENTON,MN,56149,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.2836799,-96.42219337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-10733669.47,5509176.303,18944,132494,UNKNOWN132494,LAKE BENTON,MN,56149,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.2819341,-96.42219337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,115,-999999,N,N
-10714773.01,5525336.636,18945,132495,UNKNOWN132495,ARCO,MN,56113,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.38577178,-96.25244365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,N,Y
-10605417.06,5500276.443,18946,132496,UNKNOWN132496,LAMBERTON,MN,56152,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.22466984,-95.27008244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/29/2015 0:00,1,69,69,N,N
-10632414.57,5509279.737,18947,132497,UNKNOWN132497,WALNUT GROVE,MN,56180,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.2825993,-95.51260511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,N,N
-10673014.77,5504502.244,18948,132498,UNKNOWN132498,BALATON,MN,56115,SUBSTATION,IN SERVICE,LYON,27083,USA,44.25186681,-95.87732291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,115,69,N,N
-10657185.94,5534253.663,18949,132499,UNKNOWN132499,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.44298912,-95.73513016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,N,N
-9096413.862,4623474.162,18950,132500,SOUTH RIDGE,CHARLESTON,WV,25309,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.31114691,-81.71447603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",9/8/2015 0:00,IMAGERY,10/24/2017 0:00,2,138,138,Y,Y
-9102849.816,4634090.964,18951,132501,UNKNOWN132501,DUNBAR,WV,25064,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.38594275,-81.77229119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,N
-10125288.21,5709257.424,18952,132502,UNKNOWN132502,LADYSMITH,WI,54848,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.55459262,-90.95701156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,8/26/2015 0:00,5,161,115,N,N
-10080643.64,5708845.735,18953,132503,UNKNOWN132503,KENNAN,WI,54537,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.55200293,-90.55596254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,115,N,N
-10057775.72,5729793.888,18954,132504,UNKNOWN132504,PHILLIPS,WI,54555,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.683624,-90.35053653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,N,N
-10068450.93,5772832.128,18955,132505,UNKNOWN132505,PARK FALLS,WI,54552,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.95307179,-90.44643357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,8/26/2015 0:00,4,115,-999999,N,N
-10034282.82,5810515.962,18956,132506,UNKNOWN132506,MERCER,WI,54547,SUBSTATION,IN SERVICE,IRON,55051,USA,46.18792697,-90.13949619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,-999999,N,N
-10034742.65,5851294.671,18957,132507,NORRIE,IRONWOOD,MI,49938,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.44094457,-90.14362693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, https://www.transmission.xcelenergy.com/Projects/Wisconsin/Ashland-and-Ironwood-Project",8/26/2015 0:00,IMAGERY,4/22/2020 0:00,4,115,-999999,N,Y
-10183080.03,5783200.099,18958,132508,UNKNOWN132508,HAYWARD,WI,54843,SUBSTATION,IN SERVICE,SAWYER,55113,USA,46.01778726,-91.47616432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,161,161,N,N
-11497351.44,5475179.85,18959,132509,UNKNOWN132509,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.06289084,-103.2824653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-11482445,5466864.98,18960,132511,UNKNOWN132511,RAPID CITY,SD,57703,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.00919331,-103.1485584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,-999999,-999999,Y,Y
-11379920.57,5478157.154,18961,132512,UNKNOWN132512,WALL,SD,57790,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.08210648,-102.2275658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-9520424.45,5309712.932,18962,132513,UNKNOWN132513,ADA TWP,MI,49301,SUBSTATION,IN SERVICE,KENT,26081,USA,42.98515745,-85.52342795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,138,Y,Y
-9522114.083,5306127.82,18963,132514,UNKNOWN132514,ADA TWP,MI,49301,SUBSTATION,IN SERVICE,KENT,26081,USA,42.96159356,-85.53860618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,138,Y,Y
-9522276.537,5305824.607,18964,132515,UNKNOWN132515,ADA TWP,MI,49301,SUBSTATION,IN SERVICE,KENT,26081,USA,42.95960021,-85.54006553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,-999999,-999999,N,N
-9522113.554,5298399.326,18965,132516,UNKNOWN132516,CASCADE TWP,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.91076571,-85.53860142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,138,Y,Y
-9526086.016,5295511.128,18966,132517,UNKNOWN132517,GRAND RAPIDS,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.89176019,-85.57428666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,138,Y,Y
-9526083.899,5294985.136,18967,132518,UNKNOWN132518,GRAND RAPIDS,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.88829831,-85.57426764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,-999999,-999999,N,N
-9530636.329,5292625.577,18968,132519,UNKNOWN132519,GRAND RAPIDS,MI,49508,SUBSTATION,IN SERVICE,KENT,26081,USA,42.87276622,-85.61516282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,138,Y,Y
-9536174.069,5292470.002,18969,132520,UNKNOWN132520,GRAND RAPIDS,MI,49548,SUBSTATION,IN SERVICE,KENT,26081,USA,42.87174199,-85.66490918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,-999999,-999999,Y,Y
-9474737.789,5356478.857,18970,132521,UNKNOWN132521,SIDNEY TWP,MI,48888,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.29170898,-85.11301769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,138,Y,Y
-9485196.26,5341149.53,18971,132522,UNKNOWN132522,EUREKA TWP,MI,48838,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.19139427,-85.20696773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,138,Y,Y
-9488222.152,5342654.784,18972,132523,UNKNOWN132523,EUREKA TWP,MI,48838,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.20125193,-85.23414978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,138,Y,Y
-9579818.666,5307563.092,18973,132524,UNKNOWN132524,ROBINSON TWP,MI,49460,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.97102826,-86.05697527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,-999999,Y,Y
-9582185.832,5278284.992,18974,132526,UNKNOWN132526,HOLLAND,MI,49423,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.77828348,-86.07823988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9560527.053,5300914.034,18975,132527,UNKNOWN132527,GEORGETOWN TWP,MI,49428,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.92730874,-85.88367576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-9539109.768,5302126.641,18976,132528,UNKNOWN132528,WYOMING,MI,49509,SUBSTATION,IN SERVICE,KENT,26081,USA,42.93528431,-85.69128101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-9539382.818,5304301.52,18977,132529,UNKNOWN132529,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.94958635,-85.69373387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-9536022.481,5378053.769,18978,132530,UNKNOWN132530,NEWAYGO,MI,49337,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.43261476,-85.66354744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-9533653.228,5307709.547,18979,132531,UNKNOWN132531,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.9719909,-85.64226408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-9533654.816,5307618.663,18980,132532,UNKNOWN132532,GRAND RAPIDS,MI,49503,SUBSTATION,IN SERVICE,KENT,26081,USA,42.97139352,-85.64227835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-9565239.705,5305349.923,18981,132533,UNKNOWN132533,ALLENDALE,MI,49401,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.95647947,-85.92601024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,138,138,Y,Y
-9560819.964,5320151.753,18982,132534,UNKNOWN132534,WRIGHT TWP,MI,49404,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.05371735,-85.88630703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,138,138,Y,Y
-9594122.141,5344397.992,18983,132535,UNKNOWN132535,MUSKEGON,MI,49444,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.21266591,-86.18546557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,138,138,Y,Y
-9589311.477,5335579.372,18984,132536,UNKNOWN132536,FRUITPORT,MI,49415,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.1549024,-86.14225064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-9598915.695,5355167.066,18985,132537,UNKNOWN132537,MUSKEGON TWP,MI,49445,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.28313112,-86.2285268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-10459412.5,5499587.268,18986,132538,UNKNOWN132538,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.22023317,-93.95850113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,115,115,N,N
-10377796.45,5457770.571,18987,132539,UNKNOWN132539,OWATONNA,MN,55060,SUBSTATION,IN SERVICE,STEELE,27147,USA,43.9504058,-93.22533166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,69,69,N,N
-10365117.33,5485774.524,18988,132540,UNKNOWN132540,OWATONNA,MN,55060,SUBSTATION,IN SERVICE,STEELE,27147,USA,44.13124087,-93.11143316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,69,69,Y,Y
-10268000.02,5479808.756,18989,132541,UNKNOWN132541,EYOTA,MN,55934,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.09276329,-92.23901356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,69,69,N,N
-8992481.846,4710085.558,18990,132542,UNKNOWN132542,GLENVILLE,WV,26351,SUBSTATION,IN SERVICE,GILMER,54021,USA,38.91906925,-80.78083885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8946138.492,4759728.548,18991,132543,UNKNOWN132543,CLARKSBURG,WV,26301,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.26518501,-80.36452941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-9036396.714,4600326.526,18992,132544,UNKNOWN132544,GAULEY BRIDGE,WV,25085,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.1478031,-81.17533281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-10712671.71,5397386.456,18993,132545,UNKNOWN132545,STEEN,MN,56173,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.55859852,-96.23356733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
-10537507.59,5462206.179,18994,132546,UNKNOWN132546,SAINT JAMES,MN,56081,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.97908545,-94.66004127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,Y,Y
-10660567.64,5462026.64,18995,132547,UNKNOWN132547,SLAYTON,MN,56172,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.97792486,-95.76550844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,-999999,-999999,Y,Y
-10660114.65,5536529.362,18996,132548,UNKNOWN132548,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.4575825,-95.76143925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,Y,Y
-10659621.1,5538709.308,18997,132549,UNKNOWN132549,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.47155841,-95.75700556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,115,69,N,N
-10659549.99,5462100.246,18998,132550,UNKNOWN132550,SLAYTON,MN,56172,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.97840068,-95.75636675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,-999999,-999999,Y,Y
-10659419.1,5535100.416,18999,132551,UNKNOWN132551,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.44841952,-95.75519096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,2,69,69,N,N
-10657333.4,5541202.505,19000,132552,UNKNOWN132552,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.48753852,-95.73645477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,4,115,69,N,N
-10650385.94,5539013.044,19001,132553,LYON COUNTY,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.47350544,-95.67404472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.capx2020.com/routemaps/BCH_07.2013/BCH_Tile_4_07162010.pdf",9/4/2015 0:00,IMAGERY,12/20/2018 0:00,11,345,-999999,N,N
-10649426.51,5538852.993,19002,132554,UNKNOWN132554,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.47247948,-95.66542604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,Y,Y
-10641156.07,5444099.895,19003,132555,UNKNOWN132555,FULDA,MN,56131,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.86192715,-95.59113141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,2,69,69,N,N
-10626735.98,5500208.379,19004,132556,UNKNOWN132556,WALNUT GROVE,MN,56180,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.22423169,-95.46159347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,0,-999999,-999999,N,N
-10588556.21,5441866.438,19005,132557,UNKNOWN132557,WINDOM,MN,56101,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.84745939,-95.11861884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,4,161,-999999,N,Y
-10552096.36,5459807.586,19006,132558,UNKNOWN132558,BUTTERFIELD,MN,56120,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.9635784,-94.7910944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,-999999,-999999,N,N
-10734280.43,5462436.815,19007,132559,UNKNOWN132559,PIPESTONE,MN,56164,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,43.98057631,-96.42768174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
