X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10734212.73,5462441.473,19008,132560,UNKNOWN132560,PIPESTONE,MN,56164,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,43.98060642,-96.42707354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
-10730288.91,5409684.9,19009,132561,UNKNOWN132561,BEAVER CREEK,MN,56116,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.638606,-96.39182531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,161,161,N,N
-10730153.45,5409637.215,19010,132562,UNKNOWN132562,BEAVER CREEK,MN,56116,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.63829599,-96.39060843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,161,161,N,N
-10722283.26,5465930.802,19011,132563,UNKNOWN132563,PIPESTONE,MN,56164,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,44.00315734,-96.31990929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,5,115,69,N,N
-10718507.17,5482471.545,19012,132564,UNKNOWN132564,PIPESTONE,MN,56164,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,44.10994065,-96.28598809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,2,115,69,Y,Y
-10718359.37,5466723.489,19013,132565,UNKNOWN132565,PIPESTONE,MN,56164,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,44.00827914,-96.28466046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,Y,Y
-10712619.07,5428651.055,19014,132566,UNKNOWN132566,JASPER,MN,56144,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.76178169,-96.23309442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,2,69,69,N,N
-10712576.58,5410978.08,19015,132567,UNKNOWN132567,LUVERNE,MN,56156,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.6470126,-96.23271278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,69,69,N,N
-10711449.91,5411384.142,19016,132568,UNKNOWN132568,LUVERNE,MN,56156,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.64965205,-96.22259166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
-10711276.87,5462292.687,19017,132569,UNKNOWN132569,PIPESTONE,MN,56164,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,43.97964466,-96.22103724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
-10709097.12,5412217.405,19018,132570,UNKNOWN132570,LUVERNE,MN,56156,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.65506799,-96.20145624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,2,69,-999999,N,N
-10698357.39,5480286.188,19019,132571,UNKNOWN132571,HOLLAND,MN,56139,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,44.09584352,-96.1049796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,0,-999999,-999999,N,N
-10697131.77,5410781.187,19020,132572,UNKNOWN132572,MAGNOLIA,MN,56158,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.64573272,-96.09396968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
-10696955.11,5416333.363,19021,132573,UNKNOWN132573,KENNETH,MN,56147,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.68181324,-96.09238272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,6,161,-999999,N,N
-10692507.75,5468780.512,19022,132574,UNKNOWN132574,WOODSTOCK,MN,56186,SUBSTATION,IN SERVICE,MURRAY,27101,USA,44.02156816,-96.05243141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,4,115,-999999,N,N
-10692526.13,5469012.59,19023,132575,UNKNOWN132575,WOODSTOCK,MN,56186,SUBSTATION,IN SERVICE,MURRAY,27101,USA,44.02306727,-96.05259651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,-999999,-999999,N,N
-10681456.77,5462143.646,19024,132576,UNKNOWN132576,LAKE WILSON,MN,56151,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.97868122,-95.95315873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,2,69,-999999,N,Y
-10675990.47,5462137.625,19025,132577,UNKNOWN132577,LAKE WILSON,MN,56151,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.9786423,-95.90405408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,-999999,-999999,Y,Y
-10675598.82,5545683.834,19026,132578,UNKNOWN132578,GHENT,MN,56239,SUBSTATION,IN SERVICE,LYON,27083,USA,44.51625053,-95.90053584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,0,-999999,-999999,N,N
-10670337.83,5462122.676,19027,132579,UNKNOWN132579,LAKE WILSON,MN,56151,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.97854567,-95.85327561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,-999999,-999999,Y,Y
-10664857.29,5531574.784,19028,132580,UNKNOWN132580,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.42580561,-95.80404303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,69,69,N,N
-10663517.92,5534811.074,19029,132581,UNKNOWN132581,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.44656397,-95.7920113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,115,-999999,N,N
-10663261.86,5538571.728,19030,132582,UNKNOWN132582,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.47067647,-95.78971108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,115,115,N,N
-10661987.49,5538741.233,19031,132583,UNKNOWN132583,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.47176306,-95.77826325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,2,115,115,N,N
-10509421.81,5462983.543,19032,132584,UNKNOWN132584,MADELIA,MN,56062,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.98411029,-94.40774241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,2,345,345,N,N
-10695271.33,5462246.878,19033,132585,UNKNOWN132585,WOODSTOCK,MN,56186,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,43.97934854,-96.07725705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
-10617835.04,5470713.429,19034,132586,UNKNOWN132586,WESTBROOK,MN,56183,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,44.0340527,-95.38163504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
-10635804.83,5471128.747,19035,132587,UNKNOWN132587,AVOCA,MN,56114,SUBSTATION,IN SERVICE,MURRAY,27101,USA,44.03673485,-95.54306034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,1,69,69,N,N
-10274802.54,5615212.312,19036,132588,UNKNOWN132588,WOODVILLE,WI,54028,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.95990981,-92.3001216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,161,161,N,N
-10305873.93,5679548.622,19037,132589,UNKNOWN132589,DRESSER,WI,54009,SUBSTATION,IN SERVICE,POLK,55095,USA,45.36740559,-92.5792407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/28/2015 0:00,IMAGERY,8/28/2015 0:00,5,161,69,N,Y
-10313318.4,5686544.938,19038,132590,UNKNOWN132590,TAYLORS FALLS,WI,55084,SUBSTATION,IN SERVICE,POLK,55095,USA,45.4115434,-92.64611545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,161,161,Y,Y
-10279256.52,5626988.552,19039,132591,UNKNOWN132591,GLENWOOD CITY,WI,54002,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.03471654,-92.34013237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,161,115,N,N
-10279280.59,5626838.303,19040,132592,UNKNOWN132592,BALDWIN,WI,54002,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.03376272,-92.34034866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/28/2015 0:00,IMAGERY,8/28/2015 0:00,5,161,-999999,N,N
-9721431.055,5590024.294,19041,132593,CANAL,STURGEON BAY,WI,54235,SUBSTATION,IN SERVICE,DOOR,55029,USA,44.799579,-87.329101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2015 0:00,IMAGERY,9/6/2018 0:00,7,138,69,N,N
-9753127.485,5569484.298,19042,132594,ROSIERE,CASCO,WI,54205,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.66850382,-87.61383487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/28/2015 0:00,IMAGERY,9/6/2018 0:00,2,138,138,N,N
-9847383.052,5360811.228,19043,132595,BUTLER RIDGE,RUBICON,WI,53078,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.32002996,-88.46054704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2015 0:00,IMAGERY,9/13/2018 0:00,2,138,138,N,N
-9853522.085,5357459.282,19044,132596,RUBICON,NEOSHO,WI,53059,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.29811923,-88.51569491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2015 0:00,IMAGERY,9/13/2018 0:00,3,138,138,N,N
-9862427.231,5379624.444,19045,132597,HUBBARD,HORICON,WI,53032,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.44286006,-88.5956912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/28/2015 0:00,IMAGERY,9/24/2018 0:00,3,138,69,N,Y
-9917542.374,5521862.141,19046,132598,HARRISON 69KV,WAUPACA,WI,54981,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.36346205,-89.09079895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2015 0:00,IMAGERY,9/19/2018 0:00,2,69,-999999,Y,N
-8251611.223,4973729.106,19047,132599,UNKNOWN132599,NEWARK,NJ,7105,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.73769991,-74.12548481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8251266.526,4973655.088,19048,132600,ESSEX,NEWARK,NJ,7105,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.7371961,-74.12238833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.psegtransmission.com/reliability-projects/northeast-grid-reliability-project#quicktabs-pdetails=2",9/8/2015 0:00,IMAGERY,2/20/2019 0:00,1,230,230,N,N
-8321686.507,4906859.676,19049,132601,LAWRENCE SW,TRENTON,NJ,8648,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.28099195,-74.75498179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",9/8/2015 0:00,IMAGERY,4/27/2018 0:00,3,230,-999999,Y,N
-8252221.927,4971180.472,19050,132602,UNKNOWN132602,NEWARK,NJ,7105,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.72035016,-74.13097085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8261250.907,4958523.594,19051,132603,UNKNOWN132603,LINDEN,NJ,7036,SUBSTATION,IN SERVICE,UNION,34039,USA,40.63412187,-74.21207956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-8261163.497,4957045.698,19052,132604,LINDEN,LINDEN,NJ,7036,SUBSTATION,IN SERVICE,UNION,34039,USA,40.62404604,-74.21129434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",9/8/2015 0:00,IMAGERY,4/27/2018 0:00,6,230,230,Y,Y
-8352708.348,5012257.487,19053,132605,UNKNOWN132605,BLAIRSTOWN TWP,NJ,7832,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.99942931,-75.03365573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,230,Y,Y
-8352547.566,5012482.459,19054,132606,UNKNOWN132606,COLUMBIA,NJ,7832,SUBSTATION,IN SERVICE,WARREN,34041,USA,41.00095454,-75.0322114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/11/2015 0:00,2,230,230,Y,Y
-8255760.671,4874912.556,19055,132607,UNKNOWN132607,BRICK,NJ,8723,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.061701,-74.16275993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8293350.48,5041034.499,19056,132608,UNKNOWN132608,VERNON,NJ,7462,SUBSTATION,IN SERVICE,SUSSEX,34037,USA,41.19424085,-74.50043493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/15/2015 0:00,4,115,115,Y,Y
-8250706.368,4901917.424,19057,132609,UNKNOWN132609,NEPTUNE CITY,NJ,7753,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.24711375,-74.11735635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-8239132.634,5006211.134,19058,132610,UNKNOWN132610,HAWORTH,NJ,7641,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.95842392,-74.01338773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8261080.139,4956669.164,19059,132611,UNKNOWN132611,LINDEN,NJ,7036,SUBSTATION,IN SERVICE,UNION,34039,USA,40.62147871,-74.21054552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,230,Y,Y
-8260798.306,4956609.14,19060,132612,UNKNOWN132612,LINDEN,NJ,7036,SUBSTATION,IN SERVICE,UNION,34039,USA,40.62106944,-74.20801378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,230,Y,Y
-8319210.432,4892154.698,19061,132613,MERCER,TRENTON,NJ,8611,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.18014227,-74.73273882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",9/8/2015 0:00,IMAGERY,4/27/2018 0:00,5,230,138,Y,Y
-8345220.376,4775689.608,19062,132614,UNKNOWN132614,MILLVILLE,NJ,8332,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.37610594,-74.96639013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/9/2015 0:00,5,230,-999999,Y,N
-8267896.458,4964639.084,19063,132615,UNKNOWN132615,UNION,NJ,7083,SUBSTATION,IN SERVICE,UNION,34039,USA,40.67579917,-74.27177756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8269422.279,4961787.52,19064,132616,ALDENE,CRANFORD TWP,NJ,7016,SUBSTATION,IN SERVICE,UNION,34039,USA,40.65636889,-74.28548424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",9/8/2015 0:00,IMAGERY,4/27/2018 0:00,3,230,230,N,N
-8273751.584,4957441.784,19065,132617,UNKNOWN132617,CLARK,NJ,7066,SUBSTATION,IN SERVICE,UNION,34039,USA,40.62674658,-74.32437505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8376488.848,4805963.631,19066,132618,ORCHARD STATION,HANLEY FALLS,NJ,56245,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.58601091,-75.24727959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",9/8/2015 0:00,IMAGERY,2/20/2019 0:00,2,500,500,N,N
-8308364.438,5011091.323,19067,132619,UNKNOWN132619,CLARKFIELD,NJ,56223,SUBSTATION,IN SERVICE,SUSSEX,34037,USA,40.99152256,-74.6353076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.psegtransmission.com/reliability-projects/susquehanna-roseland",9/8/2015 0:00,IMAGERY,2/20/2019 0:00,4,500,500,N,N
-8384354.85,4813265.776,19068,132620,WOODSTOWN,PILESGROVE TWP,NJ,8098,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.63654548,-75.31794109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SmartEnergy/ReliabilityImprovements/Pages/High-Street-Transmission-Project.aspx",9/8/2015 0:00,IMAGERY,3/13/2019 0:00,4,69,69,N,N
-8308445.194,4763287.503,19069,132621,BL ENGLAND STATION,MARMORA,NJ,8223,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.2899331,-74.63603305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",9/9/2015 0:00,IMAGERY,2/20/2019 0:00,5,138,138,Y,Y
-8320126.498,4749659.576,19070,132622,DENNIS STATION,OCEAN VIEW,NJ,8230,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.19512052,-74.74096799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",9/9/2015 0:00,IMAGERY,2/20/2019 0:00,4,230,-999999,Y,N
-8402919.662,4821604.927,19071,132623,CHAMBERS,PENNS GROVE,NJ,8069,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.69421154,-75.48471164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",9/9/2015 0:00,IMAGERY,3/13/2019 0:00,3,230,-999999,Y,N
-8267423.288,4888469.592,19072,132624,UNKNOWN132624,JACKSON,NJ,8527,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.15484555,-74.267527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,230,230,Y,Y
-8280231.363,4903080.928,19073,132625,UNKNOWN132625,MANALAPAN TWP,NJ,7726,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.25509088,-74.38258389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,230,-999999,Y,N
-8319077.648,4892187.506,19074,132626,UNKNOWN132626,TRENTON,NJ,8611,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.18036744,-74.73154601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,230,230,Y,Y
-8315766.306,4896358.81,19075,132627,KUSER ROAD,TRENTON,NJ,8619,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.20899024,-74.70179972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",9/9/2015 0:00,IMAGERY,4/27/2018 0:00,4,230,230,Y,Y
-10643730.79,5565764.631,19076,132628,UNKNOWN132628,HANLEY FALLS,MN,56245,SUBSTATION,IN SERVICE,YELLOW MEDICINE,27173,USA,44.64473514,-95.61426051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-10658427.24,5595403.051,19077,132629,UNKNOWN132629,CLARKFIELD,MN,56223,SUBSTATION,IN SERVICE,YELLOW MEDICINE,27173,USA,44.83385424,-95.7462809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-10673149.74,5624485.315,19078,132630,UNKNOWN132630,MADISON,MN,56256,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,45.01882329,-95.87853541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,N,N
-10689056.79,5610146.193,19079,132631,UNKNOWN132631,DAWSON,MN,56232,SUBSTATION,IN SERVICE,LAC QUI PARLE,27073,USA,44.92769802,-96.02143084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,-999999,-999999,Y,Y
-10460686.78,5484478.515,19080,132632,UNKNOWN132632,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.1228841,-93.96994818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,N,N
-10422131.48,5098615.212,19081,132633,UNKNOWN132633,DES MOINES,IA,50309,SUBSTATION,IN SERVICE,POLK,19153,USA,41.58230865,-93.62360005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,69,69,Y,Y
-10423605.91,5098305.089,19082,132634,UNKNOWN132634,DES MOINES,IA,50309,SUBSTATION,IN SERVICE,POLK,19153,USA,41.58022478,-93.63684503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,5,161,69,Y,Y
-10424655.15,5098113.709,19083,132635,UNKNOWN132635,DES MOINES,IA,50312,SUBSTATION,IN SERVICE,POLK,19153,USA,41.57893876,-93.64627056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,161,161,Y,Y
-10423470.73,5096391.821,19084,132636,UNKNOWN132636,DES MOINES,IA,50315,SUBSTATION,IN SERVICE,POLK,19153,USA,41.56736702,-93.6356307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,69,69,Y,Y
-10426984.25,5096969.58,19085,132637,UNKNOWN132637,DES MOINES,IA,50312,SUBSTATION,IN SERVICE,POLK,19153,USA,41.57125001,-93.66719323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10422746.53,5093472.644,19086,132638,UNKNOWN132638,DES MOINES,IA,50315,SUBSTATION,IN SERVICE,POLK,19153,USA,41.54774431,-93.62912508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,161,161,Y,Y
-10411022.66,5094363.499,19087,132639,DES MOINES,DES MOINES,IA,50317,SUBSTATION,IN SERVICE,POLK,19153,USA,41.55373327,-93.52380775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",9/9/2015 0:00,IMAGERY,11/28/2018 0:00,8,161,-999999,Y,N
-10381905.61,5068911.746,19088,132641,UNKNOWN132641,PLEASANTVILLE,IA,50225,SUBSTATION,IN SERVICE,MARION,19125,USA,41.38241005,-93.26224491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,69,69,Y,Y
-10347865.25,5054349.22,19089,132642,UNKNOWN132642,HARVEY,IA,50119,SUBSTATION,IN SERVICE,MARION,19125,USA,41.28418186,-92.95645514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,69,69,Y,Y
-10313440.55,5081963.627,19090,132643,UNKNOWN132643,NEW SHARON,IA,50207,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.47032264,-92.64721282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10386272.18,5014754.616,19091,132644,UNKNOWN132644,CHARITON,IA,50049,SUBSTATION,IN SERVICE,LUCAS,19117,USA,41.01635699,-93.30147041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,69,69,Y,Y
-10274251.43,5053563.26,19092,132645,UNKNOWN132645,SIGOURNEY,IA,52591,SUBSTATION,IN SERVICE,KEOKUK,19107,USA,41.27887613,-92.29517094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10278756.52,5038379.359,19093,132646,UNKNOWN132646,HEDRICK,IA,52563,SUBSTATION,IN SERVICE,KEOKUK,19107,USA,41.17629056,-92.33564087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10179678.75,5081783.746,19094,132647,UNKNOWN132647,LONE TREE,IA,52755,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.46911185,-91.44561008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10141004.87,5081376.865,19095,132648,UNKNOWN132648,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.46637299,-91.09819667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,69,69,Y,Y
-10141152.06,5078896.953,19096,132649,UNKNOWN132649,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.44967738,-91.09951893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,161,161,Y,Y
-10136467.59,5070377.039,19097,132650,UNKNOWN132650,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.39228565,-91.0574376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10136403.88,5070331.864,19098,132651,UNKNOWN132651,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.39198121,-91.0568653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,69,69,Y,Y
-10136439.79,5070253.099,19099,132652,UNKNOWN132652,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.39145039,-91.05718787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,69,69,Y,Y
-10136826.66,5069734.173,19100,132653,UNKNOWN132653,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.38795313,-91.06066325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,5,161,-999999,Y,N
-10139691.82,5064322.823,19101,132654,UNKNOWN132654,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.35147251,-91.08640139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,69,69,Y,Y
-10141352.66,5064282.526,19102,132655,UNKNOWN132655,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.35120077,-91.101321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,5,161,69,Y,Y
-10288320.34,5021495.902,19103,132656,UNKNOWN132656,OTTUMWA,IA,52501,SUBSTATION,IN SERVICE,WAPELLO,19179,USA,41.0620335,-92.42155412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10284846.37,5012611.005,19104,132657,UNKNOWN132657,OTTUMWA,IA,52501,SUBSTATION,IN SERVICE,WAPELLO,19179,USA,41.00182602,-92.39034688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,69,69,Y,Y
-10195378.74,5014908.617,19105,132658,UNKNOWN132658,MT PLEASANT,IA,52641,SUBSTATION,IN SERVICE,HENRY,19087,USA,41.0174008,-91.58664548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10194932.54,5008760.273,19106,132659,UNKNOWN132659,MT PLEASANT,IA,52641,SUBSTATION,IN SERVICE,HENRY,19087,USA,40.97571488,-91.58263723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10177365.45,4928353.969,19107,132660,UNKNOWN132660,KEOKUK,IA,52632,SUBSTATION,IN SERVICE,LEE,19111,USA,40.42813383,-91.42482939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,161,69,Y,Y
-10168288.15,4967744.532,19108,132661,UNKNOWN132661,FORT MADISON,IA,52627,SUBSTATION,IN SERVICE,LEE,19111,USA,40.69695295,-91.34328663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,-999999,-999999,N,N
-10150069.91,4982369.679,19109,132662,UNKNOWN132662,BURLINGTON,IA,52601,SUBSTATION,IN SERVICE,DES MOINES,19057,USA,40.79648667,-91.17962935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,-999999,-999999,Y,Y
-10154456.81,4987849.473,19110,132663,UNKNOWN132663,WEST BURLINGTON,IA,52655,SUBSTATION,IN SERVICE,DES MOINES,19057,USA,40.83374189,-91.21903752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,-999999,-999999,N,N
-10192904.99,5006363.725,19111,132664,UNKNOWN132664,MT PLEASANT,IA,52641,SUBSTATION,IN SERVICE,HENRY,19087,USA,40.95945908,-91.56442342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10188517.91,5008451.186,19112,132665,UNKNOWN132665,MT PLEASANT,IA,52641,SUBSTATION,IN SERVICE,HENRY,19087,USA,40.97361856,-91.52501359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10347581.34,4997062.049,19113,132666,UNKNOWN132666,MORAVIA,IA,52571,SUBSTATION,IN SERVICE,APPANOOSE,19007,USA,40.89632784,-92.95390472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10504062.71,5020845.542,19114,132667,UNKNOWN132667,CRESTON,IA,50801,SUBSTATION,IN SERVICE,UNION,19175,USA,41.05762828,-94.35960078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10548410.15,5026200.8,19115,132668,UNKNOWN132668,CORNING,IA,50841,SUBSTATION,IN SERVICE,ADAMS,19003,USA,41.09389341,-94.75798062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-10079750.45,5091715.404,19116,132669,UNKNOWN132669,DAVENPORT,IA,52803,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.53592926,-90.54793886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,161,-999999,Y,N
-10074511.62,5090095.364,19117,132670,UNKNOWN132670,BETTENDORF,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.52503479,-90.50087766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,69,69,Y,Y
-10070993.51,5091544.047,19118,132671,UNKNOWN132671,BETTENDORF,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.53477701,-90.46927398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,161,161,Y,Y
-10069657.79,5092480.097,19119,132672,UNKNOWN132672,BETTENDORF,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.54107105,-90.45727503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,161,161,Y,Y
-10068849.38,5092504.928,19120,132673,UNKNOWN132673,BETTENDORF,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.541238,-90.45001288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,6,161,-999999,Y,N
-10068729.52,5092473.574,19121,132674,UNKNOWN132674,BETTENDORF,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.54102719,-90.44893619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,161,161,Y,Y
-10679727.63,5004053.248,19122,132675,UNKNOWN132675,MURRAY,NE,68409,SUBSTATION,IN SERVICE,CASS,31025,USA,40.94378331,-95.93762562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10678515.89,4874650.45,19123,132676,UNKNOWN132676,HUMBOLDT,NE,68376,SUBSTATION,IN SERVICE,RICHARDSON,31147,USA,40.05989893,-95.92674039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-11556034.98,5358411.71,19124,132677,UNKNOWN132677,EDGEMONT,SD,57735,SUBSTATION,IN SERVICE,FALL RIVER,46047,USA,43.30434579,-103.8096285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,-999999,Y,N
-10709397.12,5053265.297,19125,132678,UNKNOWN132678,ELKHORN,NE,68022,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.27686458,-96.20415114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,0,-999999,-999999,N,N
-8996929.118,4843152.26,19126,132679,KAMMER (345KV),MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.84299057,-80.82078937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.eei.org/issuesandpolicy/transmission/Documents/Trans_Project_HighVoltageProjects.pdf",9/9/2015 0:00,IMAGERY,2/18/2019 0:00,5,345,-999999,N,N
-11266800.11,6126410.316,19127,132680,UNKNOWN132680,MINOT,ND,58701,SUBSTATION,IN SERVICE,WARD,38101,USA,48.1174122,-101.2113874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,4,230,115,N,Y
-10490868.02,5323218.581,19128,132681,UNKNOWN132681,ALGONA,IA,50511,SUBSTATION,IN SERVICE,KOSSUTH,19109,USA,43.07384506,-94.24107084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,-999999,-999999,N,N
-9556824.329,5373725.571,19129,132682,UNKNOWN132682,NEWAYGO,MI,49337,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.40437353,-85.85041362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-9554507.368,5376524.339,19130,132683,UNKNOWN132683,NEWAYGO,MI,49337,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.42263683,-85.82960001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,138,138,Y,Y
-9535922.389,5340573.346,19131,132684,UNKNOWN132684,ALGOMA TWP,MI,49345,SUBSTATION,IN SERVICE,KENT,26081,USA,43.18762052,-85.6626483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,138,138,Y,Y
-9535850.951,5340507.861,19132,132685,UNKNOWN132685,ALGOMA TWP,MI,49345,SUBSTATION,IN SERVICE,KENT,26081,USA,43.18719161,-85.66200656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,138,138,Y,Y
-9526116.911,5328377.683,19133,132686,UNKNOWN132686,ROCKFORD,MI,49341,SUBSTATION,IN SERVICE,KENT,26081,USA,43.10768953,-85.57456419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,138,138,Y,Y
-9574884.078,5303324.881,19134,132687,UNKNOWN132687,ALLENDALE,MI,49401,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.94316437,-86.01264711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,-999999,Y,Y
-9597453.796,5316010.438,19135,132688,UNKNOWN132688,GRAND HAVEN TWP,MI,49417,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.02652726,-86.21539433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-10678412.85,5050818.3,19136,132689,UNKNOWN132689,OMAHA,NE,68102,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.26034253,-95.92581473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,161,161,Y,Y
-11322576.11,5342721.972,19137,132690,UNKNOWN132690,MARTIN,SD,57551,SUBSTATION,IN SERVICE,BENNETT,46007,USA,43.2016919,-101.7124318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY/OTHER,6/4/2018 0:00,0,-999999,-999999,N,N
-8335220.183,4877011.427,19138,132691,UNKNOWN132691,BURLINGTON,NJ,8016,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,40.07612979,-74.87655687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,230,-999999,Y,N
-10702342.28,5030953.968,19139,132692,UNKNOWN132692,SPRINGFIELD,NE,68059,SUBSTATION,IN SERVICE,SARPY,31153,USA,41.12606449,-96.14077647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,161,161,Y,Y
-10717191.56,4969951.115,19140,132693,UNKNOWN132693,UNADILLA,NE,68454,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.71197974,-96.27416977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,69,69,Y,Y
-10777285.83,4990135.864,19141,132694,UNKNOWN132694,LINCOLN,NE,68524,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.84928008,-96.81400582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,115,115,Y,Y
-10949178.47,4991386.165,19142,132695,UNKNOWN132695,GRAND ISLAND,NE,68801,SUBSTATION,IN SERVICE,HALL,31079,USA,40.85777552,-98.35814367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8057865.925,5371933.035,19143,132697,UNKNOWN132697,CLAREMONT,NH,3743,SUBSTATION,IN SERVICE,SULLIVAN,33019,USA,43.39267349,-72.38504118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,Y,Y
-8046901.19,5408758.847,19144,132698,UNKNOWN132698,LEBANON,NH,3766,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,43.63258527,-72.28654328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7977475.334,5445581.227,19145,132699,UNKNOWN132699,THORNTON,NH,3285,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,43.87152091,-71.66288021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7958210.059,5396818.227,19146,132700,UNKNOWN132700,LACONIA,NH,3246,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.55489934,-71.4898173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7955814.699,5393980.507,19147,132701,UNKNOWN132701,LACONIA,NH,3246,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.53642232,-71.46829942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7954006.18,5392251.779,19148,132702,UNKNOWN132702,LACONIA,NH,3246,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.52516342,-71.45205322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,10/18/2016 0:00,2,115,115,Y,Y
-7939544.503,5419187.826,19149,132703,UNKNOWN132703,MOULTONBOROUGH,NH,3254,SUBSTATION,IN SERVICE,CARROLL,33003,USA,43.70035438,-71.32214176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7926694.584,5441959.921,19150,132704,UNKNOWN132704,TAMWORTH,NH,3886,SUBSTATION,IN SERVICE,CARROLL,33003,USA,43.84806501,-71.20670897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,10/18/2016 0:00,5,115,-999999,Y,N
-7920660.137,5479793.763,19151,132705,UNKNOWN132705,INTERVALE,NH,3845,SUBSTATION,IN SERVICE,CARROLL,33003,USA,44.09266656,-71.15250062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-7920472.274,5428229.045,19152,132706,UNKNOWN132706,CENTER OSSIPEE,NH,3814,SUBSTATION,IN SERVICE,CARROLL,33003,USA,43.7590437,-71.15081302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,N,N
-7954280.339,5307058.393,19153,132707,SOUTH MANCHESTER,MANCHESTER,NH,3103,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.9677108,-71.45451603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,4/28/2020 0:00,0,-999999,-999999,N,N
-7879046.104,5326122.263,19154,132708,UNKNOWN132708,PORTSMOUTH,NH,3801,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.09289594,-70.7786754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-7959623.689,5312369.069,19155,132709,UNKNOWN132709,GOFFSTOWN TOWN OF,NH,3102,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.00260964,-71.50251615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,-999999,-999999,N,N
-7959566.739,5312443.319,19156,132710,UNKNOWN132710,MANCHESTER,NH,3102,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.00309743,-71.50200457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,-999999,Y,N
-7958696.001,5314971.116,19157,132711,UNKNOWN132711,MANCHESTER,NH,3102,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.01970163,-71.49418259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7956521.182,5309089.31,19158,132712,UNKNOWN132712,MANCHESTER,NH,3102,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.98105921,-71.47464586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7956355.863,5312460.803,19159,132713,UNKNOWN132713,MANCHESTER,NH,3102,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.00321229,-71.47316077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,7,115,-999999,Y,N
-7955839.717,5312119.715,19160,132714,UNKNOWN132714,MANCHESTER,NH,3101,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.00097146,-71.46852416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,N,N
-7953130.493,5320588.716,19161,132716,UNKNOWN132716,HOOKSETT,NH,3106,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.05658556,-71.44418678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7951703.54,5304825.81,19162,132717,UNKNOWN132717,MANCHESTER,NH,3103,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.95303359,-71.43136825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,10/19/2016 0:00,2,230,115,Y,Y
-7950233.36,5310000.234,19163,132718,UNKNOWN132718,MANCHESTER,NH,3104,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.98704541,-71.41816139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7899380.18,5359500.939,19164,132721,UNKNOWN132721,ROCHESTER,NH,3867,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.31146591,-70.9613395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7897399.014,5308658.11,19165,132722,UNKNOWN132722,EXETER TOWN OF,NH,3833,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.97822535,-70.94354239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7897054.32,5328833.298,19166,132723,UNKNOWN132723,DURHAM,NH,3824,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.11067753,-70.94044595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7896783.996,5331642.565,19167,132724,UNKNOWN132724,DURHAM,NH,3824,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.12909798,-70.93801759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7891093.704,5313312.573,19168,132726,UNKNOWN132726,STRATHAM,NH,3885,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.00880775,-70.88690083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7886239.962,5301482.963,19169,132728,UNKNOWN132728,HAMPTON TOWN OF,NH,3842,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.93105084,-70.84329892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7883094.915,5318467.808,19170,132729,UNKNOWN132729,GREENLAND,NH,3840,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.04266274,-70.81504648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7882888.617,5318413.182,19171,132730,OCEAN ROAD,GREENLAND,NH,3840,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.04230411,-70.81319327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.iso-ne.com/static-assets/documents/committees/comm_wkgrps/relblty_comm/relblty/mtrls/2005/mar12005/A4_5_NHseacoast18_4reportFINAL.pdf",9/14/2015 0:00,IMAGERY,2/25/2020 0:00,4,115,115,Y,Y
-7880004.752,5326423.407,19172,132731,UNKNOWN132731,PORTSMOUTH,NH,3801,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.0948714,-70.78728708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-7957976.187,5292427.808,19173,132733,UNKNOWN132733,MERRIMACK,NH,3054,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.87146421,-71.48771639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7958031.935,5290424.435,19174,132734,UNKNOWN132734,MERRIMACK,NH,3054,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.85827341,-71.48821719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7957915.85,5285931.902,19175,132735,UNKNOWN132735,MERRIMACK,NH,3054,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.82868301,-71.48717438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,N,N
-7955063.826,5297633.473,19176,132736,UNKNOWN132736,MERRIMACK,NH,3054,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.90572665,-71.46155421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,230,115,Y,Y
-7954049.754,5271328.194,19177,132738,UNKNOWN132738,NASHUA,NH,3060,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.7323967,-71.45244465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,-999999,Y,Y
-7950879.02,5297478.479,19178,132742,UNKNOWN132742,LONDONDERRY,NH,3053,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.90470679,-71.42396146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,230,230,Y,Y
-7945741.141,5280179.121,19179,132744,UNKNOWN132744,HUDSON,NH,3051,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.7907712,-71.37780711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,345,345,Y,Y
-7913078.816,5295854.696,19180,132747,UNKNOWN132747,KINGSTON,NH,3848,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.89402131,-71.08439644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,N,N
-7912992.269,5295789.622,19181,132748,UNKNOWN132748,KINGSTON,NH,3848,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.89359304,-71.08361899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,-999999,-999999,N,N
-7889953.065,5296397.976,19182,132749,UNKNOWN132749,SEABROOK TOWN OF,NH,3874,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.89759663,-70.87665429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7887416.996,5296880.853,19183,132750,UNKNOWN132750,BENTON HARBOR,NH,49022,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.90077427,-70.85387239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,4,345,345,Y,Y
