X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7903438.66,5358961.673,19184,132751,UNKNOWN132751,ROCHESTER,NH,3867,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.30794091,-70.99779745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-8047370.339,5418222.99,19185,132752,UNKNOWN132752,HANOVER,NH,3755,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,43.69408794,-72.29075772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-8045524.539,5416667.055,19186,132753,UNKNOWN132753,LEBANON,NH,3766,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,43.68398104,-72.27417662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-7958707.223,5557858.901,19187,132754,UNKNOWN132754,NORTHUMBERLAND,NH,3582,SUBSTATION,IN SERVICE,COOS,33007,USA,44.59418514,-71.49428341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-7963350.433,5536189.218,19188,132755,UNKNOWN132755,LANCASTER,NH,3584,SUBSTATION,IN SERVICE,COOS,33007,USA,44.45540149,-71.53599406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7953420.422,5309194.553,19189,132756,UNKNOWN132756,MANCHESTER,NH,3103,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.98175085,-71.44679126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-7971410.295,5524330.817,19190,132759,UNKNOWN132759,WHITEFIELD,NH,3598,SUBSTATION,IN SERVICE,COOS,33007,USA,44.37931429,-71.60839703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,4,115,115,N,N
-7882083.387,5328017.383,19191,132760,UNKNOWN132760,PORTSMOUTH,NH,3801,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.10532652,-70.80595977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,345,345,Y,Y
-7967025.361,5314400.8,19192,132761,GREGGS,GOFFSTOWN TOWN OF,NH,3045,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.01595581,-71.56900651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/14/2015 0:00,IMAGERY,5/1/2018 0:00,8,115,115,Y,Y
-9574540.156,5283782.307,19193,132762,UNKNOWN132762,ZEELAND,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.81451954,-86.00955761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9539409.847,5230705.006,19194,132763,UNKNOWN132763,OTSEGO,MI,49078,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.46376939,-85.69397667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,2,-999999,-999999,N,N
-9539970.236,5230729.216,19195,132764,UNKNOWN132764,OTSEGO,MI,49078,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.46392982,-85.69901073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9621480.328,5172187.071,19196,132765,UNKNOWN132765,BENTON HARBOR,MI,49022,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.0747757,-86.43122835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,2,-999999,-999999,N,N
-9463750.882,5149249.01,19197,132766,UNKNOWN132766,COLDWATER,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.92164198,-85.01432062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9308425.955,5238651.938,19198,132767,UNKNOWN132767,LYON TWP,MI,48165,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.51641084,-83.61901307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9297748.536,5194099.635,19199,132768,UNKNOWN132768,BELLEVILLE,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.22071899,-83.52309618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9317990.194,5205892.7,19200,132769,UNKNOWN132769,ANN ARBOR,MI,48105,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.29912454,-83.70493008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9321245.104,5203164.354,19201,132770,UNKNOWN132770,ANN ARBOR,MI,48104,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.28099395,-83.73416944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9256512.811,5206456.236,19202,132771,UNKNOWN132771,DEARBORN,MI,48120,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.30286874,-83.15266936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,2,-999999,-999999,N,N
-9243811.803,5231329.839,19203,132772,UNKNOWN132772,WARREN,MI,48091,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.46790996,-83.03857426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9252713.124,5263789.641,19204,132773,UNKNOWN132773,ROCHESTER,MI,48307,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.68263433,-83.11853619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-9211266.481,5276504.461,19205,132774,UNKNOWN132774,LENOX TWP,MI,48050,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.7665424,-82.74621466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,2,-999999,-999999,N,N
-11127255.77,6165570.624,19206,132775,UNKNOWN132775,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.35172816,-99.95783932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,5,230,115,Y,Y
-11128215.56,6188140.6,19207,132777,UNKNOWN132777,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.48628848,-99.9664612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,1,230,230,Y,Y
-11280165.19,5987408.658,19208,132778,UNKNOWN132778,STANTON,ND,58571,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.2770204,-101.331448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,5,230,-999999,Y,N
-8015341.942,5515248.672,19209,132780,UNKNOWN132780,MONROE,NH,3771,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.32097347,-72.00304174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,14,230,34.5,N,N
-8132394.237,5611809.847,19210,132781,UNKNOWN132781,HIGHGATE TOWN OF,VT,5459,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.93827799,-73.05454039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,115,115,N,N
-8164022.457,5569246.719,19211,132783,UNKNOWN132783,SOUTH HERO TOWN OF,VT,5486,SUBSTATION,IN SERVICE,GRAND ISLE,50013,USA,44.66698598,-73.33866153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,115,115,N,N
-8150658.175,5534685.15,19212,132784,QUEEN CITY,SOUTH BURLINGTON,VT,5403,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.4457564,-73.21860814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,4,115,-999999,N,N
-8145212.757,5541270.418,19213,132786,UNKNOWN132786,SOUTH BURLINGTON,VT,5403,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.48797374,-73.16969112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,4,115,115,N,N
-8141466.42,5536742.711,19214,132787,TOWN LINE,WILLISTON,VT,5495,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.45895045,-73.1360372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,1,-999999,-999999,Y,Y
-8138250.701,5540643.959,19215,132791,UNKNOWN132791,ESSEX JUNCTION,VT,5452,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.48395891,-73.10714991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,-999999,-999999,N,N
-8137320.603,5590780.583,19216,132792,WILMINGTON,ST ALBANS,VT,5478,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.80439956,-73.09879469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,2,115,-999999,N,N
-8136389.23,5591325.72,19217,132793,UNKNOWN132793,ST ALBANS,VT,5478,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.80787399,-73.09042803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,34.5,-999999,N,N
-8108068.019,5494714.418,19218,132794,IRASVILLE,FAYSTON TOWN OF,VT,5673,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.18885386,-72.83601426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,3,34.5,34.5,N,N
-8091384.802,5510684.82,19219,132795,UNKNOWN132795,MORETOWN,VT,5660,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.29163481,-72.68614638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,34.5,34.5,N,N
-8090650.911,5510311.137,19220,132796,UNKNOWN132796,MONTPELIER,VT,5602,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.28923194,-72.67955371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,115,115,N,N
-8089627.485,5564916.174,19221,132797,COLLEGE,JOHNSON,VT,5656,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.63931213,-72.67036012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,2,34.5,-999999,N,N
-8080406.109,5504936.199,19222,132798,UNKNOWN132798,MONTPELIER,VT,5602,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.25465901,-72.58752309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,34.5,34.5,N,N
-8064805.521,5590706.228,19223,132801,UNKNOWN132801,LOWELL,VT,5847,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.80392564,-72.44738063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,46,46,N,N
-8046642.779,5597101.115,19224,132802,IRASBURG,IRASBURG,VT,5845,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.84467064,-72.28422194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,4,115,46,N,N
-8152372.54,5404369.6,19225,132805,HYDEVILLE,CASTLETON,VT,5735,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.60404039,-73.23400854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8145857.96,5403918.18,19226,132807,CASTLETON,CASTLETON,VT,5735,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.60110387,-73.17548708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,1,46,46,Y,Y
-8125141.29,5404830.074,19227,132809,UNKNOWN132809,RUTLAND,VT,5701,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.60703565,-72.98938607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,4,46,46,N,N
-8067441.719,5459375.835,19228,132812,CHELSEA,CHELSEA,VT,5038,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.96078668,-72.471062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,3,115,46,N,N
-8087618.306,5307125.125,19229,132814,UNKNOWN132814,NEWFANE,VT,5345,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.96814945,-72.65231136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,345,46,N,Y
-8064192.961,5332180.258,19230,132815,UNKNOWN132815,BELLOWS FALLS,VT,5101,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,43.13262302,-72.44187791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,6,115,69,Y,N
-8064136.322,5332500.374,19231,132816,UNKNOWN132816,BELLOWS FALLS,VT,5101,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,43.13472155,-72.44136911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,0,-999999,-999999,N,N
-8131862.606,5338473.805,19232,132824,UNKNOWN132824,MANCHESTER CENTER,VT,5255,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,43.17386747,-73.04976468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,-999999,-999999,N,N
-8123269.752,5409018.228,19233,132825,NORTH RUTLAND,RUTLAND,VT,5701,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.63427169,-72.97257376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,5,115,46,N,N
-8048891.742,5414382.639,19234,132826,WILDER,HARTFORD TOWN OF,VT,5001,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.66913905,-72.30442472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,3,115,115,N,N
-10682576.79,5489218.819,19235,132833,UNKNOWN132833,BALATON,MN,56115,SUBSTATION,IN SERVICE,MURRAY,27101,USA,44.15344423,-95.96322003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,115,115,N,N
-8069016.593,5184612.749,19236,132834,UNKNOWN132834,LUDLOW TOWN OF,MA,1056,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.1575752,-72.48520934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-9115600.884,4362044.947,19237,132836,UNKNOWN132836,MOUNTAIN CITY,TN,37683,SUBSTATION,IN SERVICE,JOHNSON,47091,USA,36.44513173,-81.88683598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2015 0:00,IMAGERY,9/25/2015 0:00,1,161,161,Y,Y
-10575487.36,5072903.048,19238,132837,ATLANTIC,ATLANTIC,IA,50022,SUBSTATION,IN SERVICE,CASS,19029,USA,41.40930661,-95.0012193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",9/10/2015 0:00,IMAGERY,11/28/2018 0:00,4,161,-999999,Y,N
-10610792.53,5107026.344,19239,132838,UNKNOWN132838,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.6388019,-95.31837107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/10/2015 0:00,IMAGERY,9/10/2015 0:00,4,69,69,Y,Y
-10293813.23,5442041.26,19240,132839,UNKNOWN132839,STEWARTVILLE,MN,55976,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.84859197,-92.47089756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,N,N
-11258468,5477842.158,19241,132840,UNKNOWN132840,MIDLAND,SD,57552,SUBSTATION,IN SERVICE,HAAKON,46055,USA,44.08007378,-101.1365388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,-999999,-999999,N,N
-11320960.21,5509427.959,19242,132841,UNKNOWN132841,PHILIP,SD,57567,SUBSTATION,IN SERVICE,HAAKON,46055,USA,44.28355252,-101.6979159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-11224406.33,5748921.147,19243,132842,UNKNOWN132842,MC LAUGHLIN,SD,57642,SUBSTATION,IN SERVICE,CORSON,46031,USA,45.80353424,-100.8305576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,-999999,Y,N
-11181324.45,5709961.297,19244,132843,UNKNOWN132843,MOBRIDGE,SD,57601,SUBSTATION,IN SERVICE,WALWORTH,46129,USA,45.55902,-100.4435465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-8900585.57,4823465.19,19245,132844,UNKNOWN132844,MAIDSVILLE,WV,26541,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.70706888,-79.95532055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,500,500,Y,Y
-8167365.704,5154485.124,19246,132846,UNKNOWN132846,FALLS VILLAGE,CT,6031,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.95663056,-73.36869443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,10/12/2015 0:00,2,115,115,N,N
-11278773.03,5988374.245,19247,132848,UNKNOWN132848,ROGERS,ND,55374,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.282905,-101.318942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,7,230,-999999,Y,N
-11280386.83,5988975.186,19248,132849,UNKNOWN132849,BUTTERFIELD,ND,56120,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.286567,-101.333439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,5,230,230,Y,Y
-11230492.26,6110425.445,19249,132850,MCHENRY,VELVA,ND,58790,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.02145813,-100.8852285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, , https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Files/PDF/Projects/ND/McHenry-Magic%20City/Detailed-Project-Maps.pdf",9/10/2015 0:00,IMAGERY,2/20/2019 0:00,4,230,115,N,Y
-10423360.47,5352081.098,19250,132853,UNKNOWN132853,FOREST CITY,IA,50436,SUBSTATION,IN SERVICE,WINNEBAGO,19189,USA,43.26294706,-93.63464022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,-999999,Y,N
-10547724.32,5348717.467,19251,132854,UNKNOWN132854,GRAETTINGER,IA,51342,SUBSTATION,IN SERVICE,PALO ALTO,19147,USA,43.2409393,-94.75181968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,-999999,Y,N
-10370549.13,5524132.912,19252,132855,UNKNOWN132855,NORTHFIELD,MN,55057,SUBSTATION,IN SERVICE,RICE,27131,USA,44.37804363,-93.16022792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,N,N
-10880897.11,5163509.23,19253,132856,UNKNOWN132856,MEADOW GROVE,NE,68752,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.01688606,-97.74476183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,230,230,Y,Y
-11317633.69,5043556.26,19254,132857,UNKNOWN132857,OGALLALA,NE,69153,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.21128486,-101.6680332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,-999999,Y,N
-10406358.22,5580043.753,19255,132858,UNKNOWN132858,SHAKOPEE,MN,55372,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.73592567,-93.48190639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-10465407.22,5062182.617,19256,132859,UNKNOWN132859,WINTERSET,IA,50273,SUBSTATION,IN SERVICE,MADISON,19121,USA,41.33703866,-94.01235264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,1,-999999,-999999,N,N
-10502833.34,5029277.47,19257,132860,UNKNOWN132860,CRESTON,IA,50801,SUBSTATION,IN SERVICE,UNION,19175,USA,41.11471918,-94.34855715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,69,Y,Y
-10502640.46,5029161.582,19258,132861,UNKNOWN132861,CRESTON,IA,50801,SUBSTATION,IN SERVICE,UNION,19175,USA,41.11393486,-94.34682447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,-999999,Y,N
-10398534.56,5651094.214,19259,132862,UNKNOWN132862,CHAMPLIN,MN,55316,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.18753946,-93.41162524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,1,-999999,-999999,N,N
-10413732.78,5655890.855,19260,132863,NSP,ROGERS,MN,55374,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.21789996,-93.54815323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,4/14/2020 0:00,2,115,115,N,N
-10550858.92,5475664.001,19261,132864,UNKNOWN132864,BUTTERFIELD,MN,56120,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,44.066016,-94.77997826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,1,-999999,-999999,N,N
-10567496.22,5463101.03,19262,132865,UNKNOWN132865,MOUNTAIN LAKE,MN,56159,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.98486968,-94.92943365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,-999999,Y,N
-10333368.12,5626960.474,19263,132866,UNKNOWN132866,STILLWATER,MN,55082,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,45.0345383,-92.82622516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,1,115,115,Y,Y
-10279651.28,5237140.092,19264,132867,LUNDQUIST,WATERLOO,IA,50703,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.5063996,-92.34367861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",9/16/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,161,Y,Y
-10615852.02,5164230.071,19265,132868,UNKNOWN132868,DENISON,IA,51442,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.02169678,-95.36382121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,69,69,Y,Y
-10514973.61,5059158.923,19266,132869,UNKNOWN132869,GREENFIELD,IA,50849,SUBSTATION,IN SERVICE,ADAIR,19001,USA,41.316641,-94.45761507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-10345803.69,5073081.449,19267,132870,UNKNOWN132870,PELLA,IA,50219,SUBSTATION,IN SERVICE,MARION,19125,USA,41.41050855,-92.93793583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,5,69,69,Y,Y
-10345983.08,5072995.327,19268,132871,UNKNOWN132871,PELLA,IA,50219,SUBSTATION,IN SERVICE,MARION,19125,USA,41.40992832,-92.9395473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,1,69,69,Y,Y
-10423979.6,5741333.339,19269,132872,MILACA,MILACA,MN,56353,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,45.75599651,-93.64020196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10418363.41,5576650.212,19270,132873,MERRIAM,JORDAN,MN,55352,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.71426656,-93.58975085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-10678104.51,5447156.92,19271,132874,UNKNOWN132874,CHANDLER,MN,56122,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.88172409,-95.92304486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,69,Y,N
-10371922.97,5737187.953,19272,132875,UNKNOWN132875,BRAHAM,MN,55006,SUBSTATION,IN SERVICE,ISANTI,27059,USA,45.73000849,-93.17256926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10384729.62,5764979.842,19273,132876,UNKNOWN132876,MORA,MN,55051,SUBSTATION,IN SERVICE,KANABEC,27065,USA,45.90400854,-93.28761338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-9825595.536,5508616.27,19274,132877,UNKNOWN132877,KAUKAUNA,WI,54130,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.27833233,-88.26482645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9919867.139,5286605.141,19275,132878,UNKNOWN132878,EDGERTON,WI,53534,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.83311825,-89.11168268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,5,69,69,Y,Y
-10007352.11,5514202.081,19276,132879,UNKNOWN132879,NEKOOSA,WI,54457,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.31424677,-89.89757354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,2,-999999,-999999,N,N
-10168069.45,5611704.251,19277,132880,UNKNOWN132880,CHIPPEWA FALLS,WI,54729,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.93760652,-91.34132195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-9784940.319,5315153.645,19278,132881,UNKNOWN132881,MILWAUKEE,WI,53207,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.02090042,-87.89961443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-10144235.4,5656697.355,19279,132882,UNKNOWN132882,HOLCOMBE,WI,54745,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.22300314,-91.12721703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,69,Y,Y
-9988651.533,5359318.883,19280,132883,DAM HEIGHTS,PRAIRIE DU SAC,WI,53578,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.3102759,-89.7295834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/12/2018 0:00,5,69,69,Y,Y
-9847098.266,5496329.694,19281,132884,UKNOWN,MENASHA,WI,54952,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.19925748,-88.45798877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/7/2018 0:00,2,-999999,-999999,N,N
-9954062.294,5722873.623,19282,132885,RHINELANDER PAPER,RHINELANDER,WI,54501,SUBSTATION,IN SERVICE,ONEIDA,55085,USA,45.64017688,-89.41886298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/7/2018 0:00,2,115,-999999,Y,N
-9765692.581,5478646.634,19283,132886,CUSTER,MANITOWOC,WI,54220,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.08526501,-87.72670905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/7/2018 0:00,3,69,69,Y,Y
-9794860.018,5744399.431,19284,132887,NIAGRA PAPER OF WISCONSIN,FREDERIC,WI,54837,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.7752105,-87.9887246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/10/2018 0:00,2,138,138,Y,Y
-10313377.62,5686516.065,19285,132889,UNKNOWN132889,TAYLORS FALLS,WI,55084,SUBSTATION,IN SERVICE,POLK,55095,USA,45.41136132,-92.64664746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,161,Y,Y
-10135379,5699403.656,19286,132890,UNKNOWN132890,LADYSMITH,WI,54848,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.4925756,-91.04765862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-10243891.7,5705867.616,19287,132891,UNKNOWN132891,CUMBERLAND,WI,54829,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.53326578,-92.0224448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-10173213.02,5610948.259,19288,132892,UNKNOWN132892,CHIPPEWA FALLS,WI,54729,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.93279899,-91.3875274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-9999271.285,5527069.61,19289,132893,WEST WISCONSIN RAPIDS,WISCONSIN RAPIDS,WI,54495,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.39689603,-89.82498225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/12/2018 0:00,2,-999999,-999999,N,N
-9989537.687,5691982.281,19290,132894,UNKNOWN132894,TOMAHAWK,WI,54487,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.44582229,-89.73754386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9988853.077,5691075.42,19291,132895,TOMAHAWK-ATC 115KV,TOMAHAWK,WI,54487,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.44010658,-89.73139389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/7/2018 0:00,3,115,-999999,Y,N
-9995410.217,5669110.254,19292,132896,GRANDFATHER FALLS,MERRILL,WI,54452,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.30148874,-89.79029769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/7/2018 0:00,3,115,-999999,Y,N
-10186090.86,5504512.084,19293,132897,UNKNOWN132897,ARCADIA,WI,54612,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.25193013,-91.50321104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,-999999,Y,N
-10013663.4,5444647.926,19294,132899,CASTLE ROCK,FRIENDSHIP,WI,53934,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.86547662,-89.95426879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/18/2015 0:00,IMAGERY,4/24/2020 0:00,3,69,69,Y,Y
-10293090.51,5725235.219,19295,132900,UNKNOWN132900,FREDERIC,WI,54837,SUBSTATION,IN SERVICE,POLK,55095,USA,45.65500735,-92.46440525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,-999999,Y,N
-10293221.21,5725123.564,19296,132901,UNKNOWN132901,FREDERIC,WI,54837,SUBSTATION,IN SERVICE,POLK,55095,USA,45.65430626,-92.46557939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,-999999,Y,N
-10293207.46,5725177.539,19297,132902,UNKNOWN132902,FREDERIC,WI,54837,SUBSTATION,IN SERVICE,POLK,55095,USA,45.65464518,-92.4654558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,2,-999999,-999999,N,N
-9799295.258,5319106.314,19298,132903,UNKNOWN132903,MILWAUKEE,WI,53226,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.04685459,-88.02856704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9951938.913,5322622.319,19299,132904,EAST CAMPUS,MADISON,WI,53715,SUBSTATION,IN SERVICE,DANE,55025,USA,43.06993228,-89.39978832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58755",9/18/2015 0:00,IMAGERY,8/29/2018 0:00,6,69,-999999,N,N
-9977259.16,5604256.492,19300,132905,UNKNOWN132905,ROTHSCHILD,WI,54474,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.89022697,-89.62724397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-10223628.7,5685107.958,19301,132906,UNKNOWN132906,BARRON,WI,54812,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.40248071,-91.84041922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,-999999,Y,N
-10036975.23,5446899.985,19302,132907,UNKNOWN132907,NEW LISBON,WI,53950,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.88006046,-90.16368255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-10221715.35,5838148.911,19303,132908,UNKNOWN132908,SOLON SPRINGS,WI,54873,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.3595075,-91.82323128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-10221695.24,5837993.336,19304,132909,UNKNOWN132909,SOLON SPRINGS,WI,54873,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.358543,-91.82305065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,2,-999999,-999999,N,N
-10282618.3,5780784.22,19305,132910,UNKNOWN132910,DANBURY,WI,54830,SUBSTATION,IN SERVICE,BURNETT,55013,USA,46.00271443,-92.37033183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-9972545.331,5545638.257,19306,132911,UNKNOWN132911,STEVENS POINT,WI,54481,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.51595858,-89.58489892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/19/2018 0:00,3,115,-999999,N,N
-9979992.192,5568846.85,19307,132912,UNKNOWN132912,JUNCTION CITY,WI,54443,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.66443122,-89.65179521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-10217676.86,5818402.158,19308,132913,UNKNOWN132913,GORDON,WI,54838,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.23694929,-91.78695289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,2,-999999,-999999,Y,Y
-9818437.304,5665649.466,19309,132914,HIGH FALLS HY,CRIVITZ,WI,54114,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.27961742,-88.20052297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/10/2018 0:00,4,69,69,Y,Y
-10048529.7,5425178.201,19310,132915,DPC ELROY,ELROY,WI,53929,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.73924617,-90.2674781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/18/2015 0:00,IMAGERY,4/24/2020 0:00,2,69,69,Y,Y
-10316924.42,5745140.887,19311,132916,UNKNOWN132916,GRANTSBURG,WI,54840,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.77985592,-92.67850894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-9821785.464,5677884.179,19312,132917,CALDRON FALLS HY,CRIVITZ,WI,54114,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.3569,-88.2306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/18/2015 0:00,IMAGERY,9/10/2018 0:00,3,69,69,Y,Y
-10228943.29,5611455.333,19313,132918,UNKNOWN132918,MENOMONIE,WI,54751,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.93602363,-91.88816096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-10068276.29,5770004.118,19314,132919,UNKNOWN132919,PARK FALLS,WI,54552,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.9354066,-90.4448648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-10068537.14,5769774.724,19315,132920,UNKNOWN132920,PARK FALLS,WI,54552,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.93397344,-90.44720802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-10068535.55,5769699.317,19316,132921,UNKNOWN132921,PARK FALLS,WI,54552,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.93350233,-90.44719376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-10131533.59,5752091.077,19317,132922,UNKNOWN132922,WINTER,WI,54896,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.82338189,-91.0131148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-11220828.97,5960800.373,19318,132923,UNKNOWN132923,WILTON,ND,58579,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,47.11460343,-100.7984217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,230,230,Y,Y
-11210783.41,5960720.538,19319,132924,UNKNOWN132924,WILTON,ND,58579,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,47.11411538,-100.7081809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,230,230,Y,Y
-11221714.56,5923207.329,19320,132925,UNKNOWN132925,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.88428794,-100.806377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,230,115,Y,Y
-11027933.4,5798281.458,19321,132927,UNKNOWN132927,ASHLEY,ND,58413,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.111788,-99.06561128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,230,230,N,N
-7953974.902,5177371.144,19322,132928,UNKNOWN132928,BELLINGHAM,MA,2019,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.10933334,-71.45177224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,345,345,Y,Y
-7960858.009,5169904.168,19323,132929,UNKNOWN132929,MENDON,MA,1756,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.05955163,-71.51360424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,345,345,Y,Y
-10920990.38,5726275.847,19324,132933,UNKNOWN132933,CLAREMONT,SD,57432,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.66154109,-98.10492578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,-999999,Y,Y
-10920907.83,5747135.639,19325,132934,UNKNOWN132934,HOUGHTON,SD,57449,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.79235165,-98.10418422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10617045.94,5407670.663,19326,132935,UNKNOWN132935,ROUND LAKE,MN,56167,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.62550968,-95.37454642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,69,-999999,N,N
-10673809.34,5748942.176,19327,132936,UNKNOWN132936,HOFFMAN,MN,56339,SUBSTATION,IN SERVICE,GRANT,27051,USA,45.80366593,-95.8844607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-10673785.53,5748836.343,19328,132937,UNKNOWN132937,HOFFMAN,MN,56339,SUBSTATION,IN SERVICE,GRANT,27051,USA,45.80300316,-95.88424678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-10368327.54,5453139.416,19329,132938,UNKNOWN132938,BLOOMING PRAIRIE,MN,55917,SUBSTATION,IN SERVICE,STEELE,27147,USA,43.920447,-93.140271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,69,-999999,N,N
-10377796.35,5453385.862,19330,132939,UNKNOWN132939,BLOOMING PRAIRIE,MN,55917,SUBSTATION,IN SERVICE,STEELE,27147,USA,43.92204164,-93.2253308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,4,69,69,N,N
-10305808.08,5471017.047,19331,132940,UNKNOWN132940,BYRON,MN,55920,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.03601349,-92.57864918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-10273038.44,5534415.561,19332,132941,UNKNOWN132941,LAKE CITY,MN,55041,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.44402744,-92.28427444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,0,-999999,-999999,N,N
-8274239.386,4986175.855,19333,132942,UNKNOWN132942,ROSELAND,NJ,7068,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.82236576,-74.32875705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,230,230,Y,Y
-8334693.555,4988856.153,19334,132943,UNKNOWN132943,HACKETTSTOWN,NJ,7840,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.84058368,-74.87182609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,230,230,Y,Y
-8285045.55,4987834.49,19335,132944,UNKNOWN132944,HANOVER TWP,NJ,7981,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.83364005,-74.42583047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,4,230,-999999,Y,Y
-8303151.424,4991728.045,19336,132945,UNKNOWN132945,RANDOLPH TWP,NJ,7869,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.86009831,-74.5884783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8366982.152,4948580.185,19337,132946,UNKNOWN132946,UPPER BLACK EDDY,NJ,18972,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.56630158,-75.16187949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,4,-999999,-999999,N,N
-8366733.164,4948716.871,19338,132947,UNKNOWN132947,UPPER BLACK EDDY,NJ,18972,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.56723433,-75.15964279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-8367297.16,4948591.23,19339,132948,UNKNOWN132948,MILFORD,NJ,8848,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.56637695,-75.16470926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,230,-999999,Y,N
-8356711.073,4989008.567,19340,132949,UNKNOWN132949,WHITE TWP,NJ,7823,SUBSTATION,IN SERVICE,WARREN,34041,USA,40.84161948,-75.06961282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8245425.243,4975013.652,19341,132950,MARION,JERSEY CITY,NJ,7306,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.7464427,-74.0699152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.psegtransmission.com/reliability-projects/bergen-linden-corridor",9/14/2015 0:00,IMAGERY,4/26/2018 0:00,11,345,-999999,N,N
-8245723.233,4974727.31,19342,132951,UNKNOWN132951,JERSEY CITY,NJ,7306,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.74449392,-74.07259209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,-999999,-999999,N,N
-8240353.556,4988813.907,19343,132952,UNKNOWN132952,RIDGEFIELD PARK,NJ,7660,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.84029657,-74.02435546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,138,Y,Y
-8240062.187,4988535.213,19344,132953,UNKNOWN132953,RIDGEFIELD PARK,NJ,7660,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.83840252,-74.02173805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,138,138,Y,Y
-8268975.371,4937410.374,19345,132954,UNKNOWN132954,SOUTH AMBOY,NJ,8879,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.49003442,-74.28146959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,5,230,-999999,Y,N
-8273940.09,4933115.947,19346,132955,UNKNOWN132955,PARLIN,NJ,8859,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.46068909,-74.32606843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,230,230,Y,Y
-8275904.178,4929961.173,19347,132956,UNKNOWN132956,SAYREVILLE,NJ,8872,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.43912324,-74.34371213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,230,230,Y,Y
-8269430.446,4936940.43,19348,132957,UNKNOWN132957,SOUTH AMBOY,NJ,8879,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.48682375,-74.2855576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-11157109.61,5623094.476,19349,132958,UNKNOWN132958,GETTYSBURG,SD,57442,SUBSTATION,IN SERVICE,POTTER,46107,USA,45.00999083,-100.2260209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-11092712.71,5694800.768,19350,132959,UNKNOWN132959,BOWDLE,SD,57428,SUBSTATION,IN SERVICE,EDMUNDS,46045,USA,45.46358281,-99.64753366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,115,115,Y,Y
-9694952.545,5749014.478,19351,132960,UNKNOWN132960,GLADSTONE,MI,49837,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.8041187,-87.0912405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,69,-999999,Y,N
-9787023.06,5746997.986,19352,132961,UNKNOWN132961,NORWAY,MI,49870,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.79148944,-87.91832401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-9786924.635,5746918.611,19353,132962,UNKNOWN132962,NORWAY,MI,49870,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.79099226,-87.91743984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-9728900.247,5873495.288,19354,132963,UNKNOWN132963,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.57819991,-87.3961979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,N,N
-9740777.544,5831424.552,19355,132964,UNKNOWN132964,GWINN,MI,49841,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.31780357,-87.50289347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-9668497.785,5833725.792,19356,132965,FOREST LAKE,AU TRAIN,MI,49806,SUBSTATION,IN SERVICE,ALGER,26003,USA,46.33207926,-86.85359335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/16/2015 0:00,IMAGERY,3/23/2020 0:00,2,69,69,N,N
-9822372.497,5805907.395,19357,132966,UNKNOWN132966,CRYSTAL FALLS,MI,49920,SUBSTATION,IN SERVICE,IRON,26071,USA,46.15925884,-88.2358734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-9433059.811,5757839.011,19358,132967,MACKINAC,SAINT IGNACE,MI,49781,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,45.85935297,-84.73861804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/16/2015 0:00,IMAGERY,3/18/2020 0:00,5,138,-999999,N,N
-9441655.541,5464802.938,19359,132968,UNKNOWN132968,HARRISON,MI,48625,SUBSTATION,IN SERVICE,CLARE,26035,USA,43.99586909,-84.8158348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-10566427.92,5088588.424,19360,132969,UNKNOWN132969,BRAYTON,IA,50042,SUBSTATION,IN SERVICE,AUDUBON,19009,USA,41.51489925,-94.91983696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,3,161,-999999,Y,N
