X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10605765.71,5373197.009,19361,132970,UNKNOWN132970,LAKE PARK,IA,51347,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.40092379,-95.27321439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,Y,Y
-8240706.033,5002028.358,19362,132971,NEW MILFORD,NEW MILFORD,NJ,7646,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.93004209,-74.02752181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",9/18/2015 0:00,IMAGERY,4/30/2018 0:00,3,230,230,N,N
-8245502.222,4997485.877,19363,132972,MAYWOOD,MAYWOOD,NJ,7607,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.8992057,-74.07060671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",9/18/2015 0:00,IMAGERY,4/30/2018 0:00,3,230,230,N,N
-8236708.502,4992893.2,19364,132973,LEONIA,LEONIA,NJ,7605,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.86801394,-73.99161138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",9/18/2015 0:00,IMAGERY,4/30/2018 0:00,2,230,230,N,N
-8241000.925,4976594.858,19365,132974,UNKNOWN132974,HOBOKEN,NJ,7030,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.75720302,-74.03017087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-8335266.832,4877249.548,19366,132975,UNKNOWN132975,BURLINGTON,NJ,8016,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,40.07776657,-74.87697593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,230,-999999,Y,N
-8354099.389,4852519.477,19367,132976,UNKNOWN132976,HADDON TWP,NJ,8108,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.9075686,-75.04615166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-8308151.4,4914949.818,19368,132977,UNKNOWN132977,WEST WINDSOR TWP,NJ,8540,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.33641171,-74.63339385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-8299181.325,4924653.611,19369,132978,UNKNOWN132978,MONMOUTH JUNCTION,NJ,8852,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.40282544,-74.5528143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-8290651.911,4934671.558,19370,132979,JERSEY AVENUE,NEW BRUNSWICK,NJ,8901,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.47132061,-74.47619327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,4/28/2020 0:00,0,-999999,-999999,N,N
-8285473.5,4940383.566,19371,132980,UNKNOWN132980,EDISON,NJ,8817,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.51034377,-74.42967481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-8265351.428,4948522.532,19372,132981,UNKNOWN132981,SEWAREN,NJ,7077,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.56590815,-74.24891517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-8354414.77,4792266.302,19373,132982,UNKNOWN132982,VINELAND,NJ,8360,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.49111894,-75.04898478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-8352744.964,4792149.604,19374,132983,UNKNOWN132983,VINELAND,NJ,8360,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.49030992,-75.03398466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-8335621.636,4724216.667,19375,132984,UNKNOWN132984,MIDDLE TWP,NJ,8242,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.01776564,-74.88016318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,-999999,-999999,N,N
-7633676.634,5980416.773,19376,132985,UNKNOWN132985,FORT KENT TOWN OF,ME,4743,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,47.23439009,-68.57448394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,Y,Y
-7611475.703,5987654.423,19377,132986,UNKNOWN132986,FRENCHVILLE,ME,4745,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,47.27851824,-68.37504959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,Y,Y
-7573106.573,5918220.251,19378,132987,UNKNOWN132987,CARIBOU,ME,4736,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.85365979,-68.03037383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7618335.653,5882863.837,19379,132988,UNKNOWN132988,ASHLAND,ME,4732,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.63601698,-68.43667356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,-999999,Y,N
-7771277.821,5725905.457,19380,132989,UNKNOWN132989,ROCKWOOD,ME,4478,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,45.65921563,-69.81057644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7648463.856,5723403.928,19381,132990,UNKNOWN132990,MILLINOCKET,ME,4462,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.64350746,-68.70731982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7648334.913,5723534.296,19382,132991,UNKNOWN132991,CALAIS,ME,4619,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.6443262,-68.70616151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7648291.375,5723483.75,19383,132992,UNKNOWN132992,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.64400877,-68.7057704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7648149.786,5725240.126,19384,132993,UNKNOWN132993,MILLINOCKET,ME,4462,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.65503816,-68.70449848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,Y,Y
-7648014.615,5724081.308,19385,132994,UNKNOWN132994,MILLINOCKET,ME,4462,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.64776146,-68.70328422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7632753.056,5719939.356,19386,132996,UNKNOWN132996,EAST MILLINOCKET,ME,4430,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.62174466,-68.5661873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7863411.558,5615551.526,19387,133000,UNKNOWN133000,RANGELEY,ME,4970,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,44.96206598,-70.63822788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7778010.872,5615075.358,19388,133001,UNKNOWN133001,NORTH ANSON,ME,4958,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.95903925,-69.87106046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7736379.836,5667347.27,19389,133002,UNKNOWN133002,MONSON,ME,4464,SUBSTATION,IN SERVICE,PISCATAQUIS,23021,USA,45.29034817,-69.4970825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7644703.135,5605663.085,19390,133003,UNKNOWN133003,ORONO,ME,4473,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.89917812,-68.67353669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7642849.619,5659129.944,19391,133005,UNKNOWN133005,HOWLAND,ME,4448,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.23839272,-68.65688627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7490838.973,5649239.719,19392,133006,UNKNOWN133006,CALAIS,ME,4619,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,45.17579703,-67.2913514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,Y,Y
-7815604.975,5489008.84,19393,133013,UNKNOWN133013,LEWISTON,ME,4240,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.15209086,-70.20877404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7800139.241,5493032.749,19394,133014,UNKNOWN133014,SABATTUS,ME,4280,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.17802067,-70.06984298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,10/24/2016 0:00,0,-999999,-999999,N,N
-7781106.111,5588005.66,19395,133015,UNKNOWN133015,ANSON,ME,4911,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.78671033,-69.89886547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7779866.079,5588347.434,19396,133016,UNKNOWN133016,MADISON TOWN OF,ME,4950,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.78888932,-69.88772607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7779753.104,5589589.493,19397,133017,UNKNOWN133017,MADISON TOWN OF,ME,4950,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.79680741,-69.8867112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7777580.489,5515577.006,19398,133018,UNKNOWN133018,MANCHESTER,ME,4351,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.32308359,-69.86719427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7767355.625,5515395.244,19399,133022,UNKNOWN133022,AUGUSTA,ME,4330,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.32191546,-69.77534275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7765124.603,5509166.398,19400,133024,UNKNOWN133024,AUGUSTA,ME,4330,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.2818704,-69.75530114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7761310.808,5584373.781,19401,133026,UNKNOWN133026,SKOWHEGAN,ME,4976,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.7635501,-69.72104124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7760656.799,5535760.001,19402,133027,UNKNOWN133027,AUGUSTA,ME,4330,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.45264922,-69.71516617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7760316.601,5522346.863,19403,133028,UNKNOWN133028,AUGUSTA,ME,4330,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.36657496,-69.71211012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,N,N
-7760153.741,5550768.146,19404,133029,UNKNOWN133029,OAKLAND,ME,4963,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.54880874,-69.71064713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7757311.216,5553813.135,19405,133030,UNKNOWN133030,OAKLAND,ME,4963,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.56829911,-69.68511229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7755518.344,5546853.162,19406,133031,UNKNOWN133031,WATERVILLE,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.52374012,-69.66900664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7752358.994,5533271.869,19407,133032,UNKNOWN133032,VASSALBORO,ME,4989,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.43669205,-69.64062572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7750718.202,5549382.37,19408,133033,UNKNOWN133033,WINSLOW TOWN OF,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.53993651,-69.62588624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7750517.481,5549141.627,19409,133034,UNKNOWN133034,WINSLOW TOWN OF,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.53839505,-69.62408313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7750353.902,5551621.891,19410,133035,UNKNOWN133035,WINSLOW TOWN OF,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.55427405,-69.62261368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7748771.325,5555113.815,19411,133036,UNKNOWN133036,WATERVILLE,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.57662251,-69.60839714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7746079.948,5563290.402,19412,133038,UNKNOWN133038,FAIRFIELD,ME,4937,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.62891941,-69.5842201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7745979.774,5554775.448,19413,133039,UNKNOWN133039,WATERVILLE,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.57445732,-69.58332021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7734078.238,5595726.805,19414,133040,UNKNOWN133040,PITTSFIELD,ME,4967,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.83591666,-69.4764069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7664206.389,5588643.776,19415,133046,UNKNOWN133046,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.79077859,-68.8487374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7659609.133,5599907.467,19416,133047,UNKNOWN133047,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.86254221,-68.80743954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7657576.17,5585993.015,19417,133048,UNKNOWN133048,HAMPDEN,ME,4444,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.77387698,-68.78917713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7656217.159,5586361.801,19418,133049,UNKNOWN133049,BREWER,ME,4412,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.77622871,-68.77696892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7655982.213,5593371.76,19419,133050,UNKNOWN133050,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.82091257,-68.77485837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,-999999,-999999,N,N
-7652526.157,5586873.727,19420,133051,UNKNOWN133051,BREWER,ME,4412,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.77949307,-68.74381209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7652440.68,5594736.82,19421,133052,UNKNOWN133052,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.8296099,-68.74304424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,-999999,-999999,N,N
-7648297.855,5593688.872,19422,133054,UNKNOWN133054,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.82293313,-68.70582861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7611418.024,5533613.072,19423,133055,UNKNOWN133055,ELLSWORTH,ME,4605,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.43888055,-68.37453145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7739727.63,5474773.421,19424,133058,UNKNOWN133058,NEWCASTLE,ME,4553,SUBSTATION,IN SERVICE,LINCOLN,23015,USA,44.06026725,-69.52715625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-7880878.389,5442718.022,19425,133059,UNKNOWN133059,HIRAM,ME,4041,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.85297615,-70.79513509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-7879264.285,5382100.382,19426,133060,SANFORD,SANFORD TOWN OF,ME,4083,SUBSTATION,IN SERVICE,YORK,23031,USA,43.45900675,-70.78063535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,0,-999999,-999999,N,N
-7869815.18,5400180.625,19427,133061,WATERBORO,EAST WATERBORO,ME,4030,SUBSTATION,IN SERVICE,YORK,23031,USA,43.57678532,-70.69575259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,2,115,115,Y,Y
-7860362.92,5417180.05,19428,133062,UNKNOWN133062,STANDISH,ME,4084,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.68731349,-70.61084149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,10/27/2016 0:00,2,-999999,-999999,N,N
-7854523.288,5367781.692,19429,133064,UNKNOWN133064,KENNEBUNK,ME,4043,SUBSTATION,IN SERVICE,YORK,23031,USA,43.36556862,-70.55838319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7848389.428,5392861.789,19430,133066,LOUDEN,SACO,ME,4072,SUBSTATION,IN SERVICE,YORK,23031,USA,43.52913655,-70.50328179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,7,115,-999999,Y,N
-7844379.728,5367510.384,19431,133069,UNKNOWN133069,KENNEBUNKPORT,ME,4046,SUBSTATION,IN SERVICE,YORK,23031,USA,43.36379678,-70.46726204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-7875046.693,5355945.937,19432,133089,QUAKER HILL,NORTH BERWICK,ME,3906,SUBSTATION,IN SERVICE,YORK,23031,USA,43.28822434,-70.74274808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,2,115,115,Y,Y
-7874144.82,5377515.84,19433,133090,UNKNOWN133090,SANFORD TOWN OF,ME,4073,SUBSTATION,IN SERVICE,YORK,23031,USA,43.42910552,-70.73464641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7871534.995,5374222.225,19434,133091,UNKNOWN133091,SANFORD TOWN OF,ME,4073,SUBSTATION,IN SERVICE,YORK,23031,USA,43.40761484,-70.71120196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7871511.627,5374122.553,19435,133092,UNKNOWN133092,SANFORD TOWN OF,ME,4073,SUBSTATION,IN SERVICE,YORK,23031,USA,43.40696436,-70.71099204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7867968.198,5334610.162,19436,133093,UNKNOWN133093,YORK TOWN OF,ME,3909,SUBSTATION,IN SERVICE,YORK,23031,USA,43.14855057,-70.67916088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,Y,Y
-7859371.528,5348473.524,19437,133094,UNKNOWN133094,OGUNQUIT,ME,3907,SUBSTATION,IN SERVICE,YORK,23031,USA,43.2393429,-70.60193567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7806555.289,5567373.164,19438,133095,UNKNOWN133095,FARMINGTON,ME,4938,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,44.65501486,-70.12747933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7852653.056,5677640.686,19439,133096,UNKNOWN133096,EUSTIS,ME,4936,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,45.35536297,-70.54158261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7663079.997,5737516.245,19440,133097,UNKNOWN133097,MILLINOCKET,ME,4462,SUBSTATION,IN SERVICE,PISCATAQUIS,23021,USA,45.73206704,-68.83861885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7637152.941,5721721.684,19441,133098,UNKNOWN133098,EAST MILLINOCKET,ME,4430,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.63294146,-68.60571214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7610327.374,5685363.065,19442,133099,UNKNOWN133099,BELFAST,ME,4915,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.40408971,-68.36473397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7569018.006,5697977.045,19443,133100,UNKNOWN133100,DANFORTH,ME,4424,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,45.48359122,-67.9936456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,-999999,-999999,N,N
-7637144.992,5721680.517,19444,133101,UNKNOWN133101,EAST MILLINOCKET,ME,4430,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.63268286,-68.60564074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7858772.617,5413889.831,19445,133102,WEST BUXTON,BUXTON,ME,4093,SUBSTATION,IN SERVICE,YORK,23031,USA,43.66593676,-70.59655557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,4,115,-999999,Y,N
-7842197.777,5387591.369,19446,133103,UNKNOWN133103,SACO,ME,4072,SUBSTATION,IN SERVICE,YORK,23031,USA,43.49480052,-70.44766124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7841768.47,5390974.88,19447,133104,UNKNOWN133104,SACO,ME,4072,SUBSTATION,IN SERVICE,YORK,23031,USA,43.51684585,-70.44380471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7830146.721,5408547.777,19448,133105,UNKNOWN133105,SOUTH PORTLAND,ME,4106,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.63121291,-70.33940477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7829116.827,5406989.751,19449,133106,UNKNOWN133106,SCARBOROUGH,ME,4074,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.62108182,-70.33015306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,10/27/2016 0:00,2,-999999,-999999,N,N
-7825097.15,5403492.677,19450,133107,UNKNOWN133107,SCARBOROUGH,ME,4074,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.59833581,-70.2940437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7819829.824,5403225.118,19451,133108,UNKNOWN133108,CAPE ELIZABETH TOWN OF,ME,4107,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.59659518,-70.2467265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7852992.419,5548967.153,19452,133112,UNKNOWN133112,RUMFORD,ME,4276,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.53727787,-70.54463116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,7,115,-999999,Y,N
-7683367.039,5532184.027,19453,133114,UNKNOWN133114,BELFAST,ME,4915,SUBSTATION,IN SERVICE,WALDO,23027,USA,44.42971401,-69.02086044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7831734.102,5637534.839,19454,133115,UNKNOWN133115,KINGFIELD,ME,4947,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,45.1016273,-70.35366445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,Y
-7880801.747,5461118.116,19455,133118,UNKNOWN133118,DENMARK,ME,4022,SUBSTATION,IN SERVICE,OXFORD,23017,USA,43.97205156,-70.7944466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7815116.39,5486339.273,19456,133119,UNKNOWN133119,LEWISTON,ME,4240,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.13488205,-70.204385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7698949.473,5760866.094,19457,133120,UNKNOWN133120,MILLINOCKET,ME,4462,SUBSTATION,IN SERVICE,PISCATAQUIS,23021,USA,45.87828738,-69.16083984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,N,N
-7642066.502,5660463.187,19458,133121,UNKNOWN133121,WEST ENFIELD,ME,4493,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.24682561,-68.64985141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7643768.549,5602718.236,19459,133122,UNKNOWN133122,ORONO,ME,4473,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.88043636,-68.66514115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7788799.312,5453046.773,19460,133123,UNKNOWN133123,TOPSHAM,ME,4086,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.91984755,-69.96797467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7820721.117,5410310.349,19461,133124,UNKNOWN133124,SOUTH PORTLAND,ME,4106,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.64267201,-70.25473313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,N,N
-7820852.465,5407980.845,19462,133125,UNKNOWN133125,SOUTH PORTLAND,ME,4106,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.62752662,-70.25591304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,10/27/2016 0:00,2,-999999,-999999,N,N
-7570016.394,5917352.445,19463,133126,UNKNOWN133126,CARIBOU,ME,4736,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.84832837,-68.00261428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,69,-999999,Y,N
-7817381.55,5481039.31,19464,133127,UNKNOWN133127,AUBURN,ME,4210,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.10070208,-70.22473328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7633976.753,5720056.492,19465,133128,UNKNOWN133128,EAST MILLINOCKET,ME,4430,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.62248059,-68.57717996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7633544.469,5719858.037,19466,133129,UNKNOWN133129,EAST MILLINOCKET,ME,4430,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.62123375,-68.57329668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7458776.416,5607940.288,19467,133130,UNKNOWN133130,EASTPORT,ME,4631,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,44.91366663,-67.00332855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7617670.274,5549962.604,19468,133131,UNKNOWN133131,ELLSWORTH,ME,4605,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.54365153,-68.43069637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7564424.935,5894700.384,19469,133132,UNKNOWN133132,PRESQUE ISLE,ME,4769,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.70897683,-67.95238535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,7,69,69,Y,Y
-7564458.84,5894814.726,19470,133133,UNKNOWN133133,PRESQUE ISLE,ME,4769,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.70968115,-67.95268992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,69,Y,Y
-7640341.614,5608780.713,19471,133134,UNKNOWN133134,OLD TOWN,ME,4468,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.91901284,-68.63435648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7748935.848,5693416.447,19472,133135,UNKNOWN133135,GREENVILLE,ME,4441,SUBSTATION,IN SERVICE,PISCATAQUIS,23021,USA,45.4548603,-69.60987508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7777349.789,5694118.377,19473,133136,UNKNOWN133136,ROCKWOOD,ME,4478,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,45.45928328,-69.86512185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7639627.095,5661568.99,19474,133137,UNKNOWN133137,TURNER,ME,48765,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.25381897,-68.62793785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7557950.916,5931213.483,19475,133138,UNKNOWN133138,LIMESTONE,ME,4750,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.93342121,-67.89422825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,-999999,Y,N
-8261518.284,4957976.173,19476,133139,UNKNOWN133139,LINDEN,NJ,7036,SUBSTATION,IN SERVICE,UNION,34039,USA,40.6303899,-74.21448145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,230,-999999,Y,N
-8260568.423,4960060.044,19477,133140,BAYWAY,ELIZABETH,NJ,7202,SUBSTATION,IN SERVICE,UNION,34039,USA,40.64459529,-74.2059487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.burnsmcd.com/projects/bergen-linden-corridor-project",9/10/2015 0:00,IMAGERY,4/26/2018 0:00,11,345,-999999,N,N
-8263687.594,4959629.406,19478,133141,UNKNOWN133141,LINDEN,NJ,7036,SUBSTATION,IN SERVICE,UNION,34039,USA,40.64165995,-74.23396869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,230,-999999,Y,N
-11290899.27,6023857.346,19479,133143,UNKNOWN133143,HAZEN,ND,58545,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.49869654,-101.4278739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,9,230,115,N,Y
-11265430.53,5953809.199,19480,133147,UNKNOWN133147,CENTER,ND,58530,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.07184683,-101.1990843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,9,230,230,N,N
-9431704.193,5399821.459,19481,133149,UNKNOWN133149,MOUNT PLEASANT,MI,48858,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.57444787,-84.72644032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9435446.934,5436867.703,19482,133150,UNKNOWN133150,CLARE,MI,48617,SUBSTATION,IN SERVICE,CLARE,26035,USA,43.81506614,-84.76006193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9326693.597,5487348.924,19483,133151,UNKNOWN133151,TURNER,MI,48765,SUBSTATION,IN SERVICE,ARENAC,26011,USA,44.14139114,-83.78311408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-11254218.56,6003123.885,19484,133152,UNKNOWN133152,WASHBURN,ND,58577,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.37271269,-101.0983654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,230,-999999,Y,N
-8263164.688,4995077.976,19485,133153,UNKNOWN133153,LITTLE FALLS,NJ,7424,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.88285397,-74.22927134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-8366345.473,4847357.803,19486,133154,UNKNOWN133154,WEST DEPTFORD TWP,NJ,8093,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.8719913,-75.15616011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,0,-999999,-999999,N,N
-10363760.6,5590073.095,19487,133155,UNKNOWN133155,INVER GROVE HEIGHTS,MN,55077,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.79989007,-93.09924546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,1,69,69,Y,Y
-10356756.8,5584723.473,19488,133156,UNKNOWN133156,ROSEMOUNT,MN,55068,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.76578046,-93.03632927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,-999999,Y,N
-10356757.59,5584639.335,19489,133157,UNKNOWN133157,ROSEMOUNT,MN,55068,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.76524383,-93.0363364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,4,115,-999999,N,N
-10398227.31,5516231.189,19490,133158,UNKNOWN133158,FARIBAULT,MN,55021,SUBSTATION,IN SERVICE,RICE,27131,USA,44.32728765,-93.40886517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,N,N
-10357282.84,5511689.045,19491,133159,UNKNOWN133159,KENYON,MN,55946,SUBSTATION,IN SERVICE,RICE,27131,USA,44.29809171,-93.04105475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,N,N
-10393092.94,5532704.941,19492,133160,UNKNOWN133160,LONSDALE,MN,55046,SUBSTATION,IN SERVICE,RICE,27131,USA,44.43305555,-93.36274238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,N,N
-10385829.09,5577112.174,19493,133161,UNKNOWN133161,BURNSVILLE,MN,55306,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.71721549,-93.29749013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,69,69,Y,Y
-10401770.39,5570301.208,19494,133162,UNKNOWN133162,PRIOR LAKE,MN,55372,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.67372257,-93.44069322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,69,69,N,N
-9432183.087,5626249.76,19495,133163,UNKNOWN133163,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.03002635,-84.7307423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,138,-999999,N,N
-9603918.123,5496648.779,19496,133164,UNKNOWN133164,MANISTEE,MI,49660,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.20131241,-86.27346437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,138,N,N
-9486971.281,5596625.774,19497,133165,UNKNOWN133165,ALDEN,MI,49612,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.841643,-85.22291302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,138,Y,Y
-9423223.219,5619442.917,19498,133166,UNKNOWN133166,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,44.98679531,-84.65025443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,69,69,Y,Y
-9416106.574,5619410.043,19499,133167,UNKNOWN133167,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,44.98658644,-84.58632452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,69,69,Y,Y
-9566855.109,5505218.427,19500,133168,TIPPY DAM,WELLSTON,MI,49689,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.25647488,-85.94052165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/tippy-chase-rebuild/1380907082tippy-chase-project-profile-v3--06-06-13.pdf",9/14/2015 0:00,IMAGERY,4/20/2020 0:00,5,138,-999999,N,N
-9303972.568,5631297.906,19501,133169,UNKNOWN133169,WILSON TWP,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.06206664,-83.57900761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,138,Y,Y
-9293469.382,5633152.904,19502,133170,UNKNOWN133170,ALPENA TWP,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.07383569,-83.48465588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-9286798.178,5631763.58,19503,133171,UNKNOWN133171,ALPENA,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.06502134,-83.42472744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,0,-999999,-999999,N,N
-9285366.25,5632942.301,19504,133172,UNKNOWN133172,ALPENA,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.07249964,-83.41186421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,-999999,-999999,N,N
-10343185.34,5071325.441,19505,133173,UNKNOWN133173,PELLA,IA,50219,SUBSTATION,IN SERVICE,MARION,19125,USA,41.39867677,-92.91441482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,69,69,Y,Y
-10658856.39,5372516.5,19506,133174,UNKNOWN133174,SIBLEY,IA,51249,SUBSTATION,IN SERVICE,OSCEOLA,19143,USA,43.39648207,-95.75013606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,69,69,Y,Y
-10591381.96,5333999.146,19507,133175,UNKNOWN133175,SPENCER,IA,51301,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.14454587,-95.14400294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,N,N
-10419544.46,5188933.057,19508,133176,UNKNOWN133176,STORY CITY,IA,50248,SUBSTATION,IN SERVICE,STORY,19169,USA,42.18633858,-93.60036046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,N,N
-10243856.38,5186380.89,19509,133177,UNKNOWN133177,VINTON,IA,52349,SUBSTATION,IN SERVICE,BENTON,19011,USA,42.16934856,-92.02212751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,69,-999999,Y,N
-10443401.99,5231802.361,19510,133178,UNKNOWN133178,WEBSTER CITY,IA,50595,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.47104104,-93.81467626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,N,N
-10417505.64,5165031.592,19511,133179,UNKNOWN133179,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.02704551,-93.58204537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,1,-999999,-999999,N,N
-10293621.45,5271790.14,19512,133180,UNKNOWN133180,WAVERLY,IA,50677,SUBSTATION,IN SERVICE,BREMER,19017,USA,42.73544474,-92.46917479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,2,69,-999999,Y,N
-10324703.25,5124036.63,19513,133181,UNKNOWN133181,GRINNELL,IA,50112,SUBSTATION,IN SERVICE,POWESHIEK,19157,USA,41.7529,-92.74838731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,1,-999999,-999999,N,N
-10376049.41,5350050.75,19514,133182,UNKNOWN133182,MASON CITY,IA,50401,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.24966373,-93.20963773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,1,161,161,N,N
-10375419.02,5349810.661,19515,133183,LIME CREEK,NEWARK,IA,7107,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.24809278,-93.20397482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",9/15/2015 0:00,IMAGERY,11/28/2018 0:00,6,161,-999999,N,N
-10359607.36,5059042.876,19516,133184,UNKNOWN133184,KNOXVILLE,IA,50138,SUBSTATION,IN SERVICE,MARION,19125,USA,41.31585802,-93.06193632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,-999999,Y,N
-11069676.94,5524893.776,19517,133185,UNKNOWN133185,HIGHMORE,SD,57345,SUBSTATION,IN SERVICE,HYDE,46069,USA,44.38292865,-99.44059981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,230,69,Y,Y
-11069713.18,5546693.264,19518,133186,UNKNOWN133186,HIGHMORE,SD,57345,SUBSTATION,IN SERVICE,HYDE,46069,USA,44.52271602,-99.44092543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,-999999,-999999,Y,Y
-10967687.03,5602221.566,19519,133187,UNKNOWN133187,REDFIELD,SD,57469,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.87727482,-98.5244089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-8256278.279,4875082.704,19520,133188,UNKNOWN133188,LAKEWOOD,NJ,8701,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.06287081,-74.16740968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,230,230,Y,Y
-8279706.462,4858988.593,19521,133189,UNKNOWN133189,MANCHESTER TWP,NJ,8759,SUBSTATION,IN SERVICE,OCEAN,34029,USA,39.95213148,-74.37786863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,230,230,N,N
-8268803.864,4871189.195,19522,133190,UNKNOWN133190,MANCHESTER TWP,NJ,8759,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.03609707,-74.27992892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,230,230,N,N
-8266731.754,4821032.713,19523,133191,UNKNOWN133191,STAFFORD TWP,NJ,8092,SUBSTATION,IN SERVICE,OCEAN,34029,USA,39.69025616,-74.26131485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,4,230,-999999,N,N
-8268145.139,4830835.861,19524,133192,UNKNOWN133192,BARNEGAT TWP,NJ,8005,SUBSTATION,IN SERVICE,OCEAN,34029,USA,39.75798823,-74.27401149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8352680.236,4791933.531,19525,133193,UNKNOWN133193,VINELAND,NJ,8360,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.48881196,-75.03340319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-8286881.174,4774208.336,19526,133194,HIGBEE,ATLANTIC CITY,NJ,8401,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.36581929,-74.44232016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,4/28/2020 0:00,4,-999999,-999999,N,N
-8335319.324,4725524.136,19527,133195,UNKNOWN133195,MIDDLE TWP,NJ,8242,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.02689048,-74.87744746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,6,-999999,-999999,N,N
-8371202.496,4786964.92,19528,133196,UNKNOWN133196,UPPER DEERFIELD TWP,NJ,8302,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.45435736,-75.19979148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,1,-999999,-999999,N,N
-8243008.023,4973000.647,19529,133197,NEWPORT,JERSEY CITY,NJ,7310,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.73274141,-74.04820094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,4/28/2020 0:00,0,-999999,-999999,N,N
-8272876.43,4930233.384,19530,133199,UNKNOWN133199,OLD BRIDGE,NJ,8857,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.44098433,-74.31651341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,230,230,Y,Y
-8350996.146,4782870.096,19531,133200,LINCOLN STATION,VINELAND,NJ,8361,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.42594916,-75.01827476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",9/16/2015 0:00,IMAGERY,2/20/2019 0:00,3,138,138,Y,Y
-8251867.329,4969342.976,19532,133201,UNKNOWN133201,NEWARK,NJ,7105,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.70783866,-74.12778544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-10197774.56,5471887.785,19533,133202,EAST WINONA,WINONA,MN,55987,SUBSTATION,IN SERVICE,WINONA,27169,USA,44.04163646,-91.60816751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-8276180.765,4946033.182,19534,133203,UNKNOWN133203,EDISON,NJ,8837,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.54891835,-74.34619675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,1,-999999,-999999,N,N
-8269122.974,4953593.148,19535,133204,UNKNOWN133204,RAHWAY,NJ,7065,SUBSTATION,IN SERVICE,UNION,34039,USA,40.60050173,-74.28279554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,-999999,-999999,N,N
-9980251.639,5599590.8,19536,133207,MORRISON AVE,ROTHSCHILD,WI,54474,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.86052587,-89.65412586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/7/2018 0:00,10,115,-999999,N,N
-9979621.929,5599380.191,19537,133208,UNKNOWN133208,ROTHSCHILD,WI,54474,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.85918481,-89.64846909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,4,345,-999999,N,N
-9980368.055,5599284.941,19538,133209,WESTONE SW YD,ROTHSCHILD,WI,54474,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.85857828,-89.65517165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/7/2018 0:00,4,-999999,-999999,N,N
