X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9954599.719,5386376.634,19539,133210,MANLEY SAND,PARDEEVILLE,WI,53954,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.48688392,-89.42369074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/12/2018 0:00,0,-999999,-999999,N,N
-9910510.387,5248458.829,19540,133211,UNKNOWN133211,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.58131183,-89.02762954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-9744647.161,5518661.137,19541,133212,UNKNOWN133212,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.34290088,-87.53765483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9797750.798,5546927.688,19542,133213,JAMES ST,GREEN BAY,WI,54303,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.52421743,-88.01469292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/10/2018 0:00,2,138,138,Y,Y
-9796537.681,5546670.513,19543,133214,UNKNOWN133214,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.52257031,-88.0037953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9797330.374,5549358.685,19544,133215,UNKNOWN133215,GREEN BAY,WI,54303,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.53978485,-88.01091619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-10231630.49,5512597.539,19545,133216,UNKNOWN133216,ALMA,WI,54610,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.30393248,-91.91230051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9812730.75,5341690.944,19546,133217,GERMANTOWN SW YD,GERMANTOWN,WI,53022,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.19494009,-88.14926012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/13/2018 0:00,3,138,138,N,N
-9787651.333,5316800.325,19547,133218,VALLEY (WE),MILWAUKEE,WI,53233,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.03171425,-87.92396788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/13/2018 0:00,0,-999999,-999999,N,N
-10158953.44,5438965.344,19548,133219,UNKNOWN133219,LA CROSSE,WI,54603,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.8286616,-91.25943142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,4,69,69,Y,Y
-9804218.982,5535118.212,19549,133220,DEPERE,DE PERE,WI,54115,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.44853365,-88.0727976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/10/2018 0:00,0,-999999,-999999,N,N
-9800590.741,5541783.792,19550,133221,SOUTH BROADWAY,GREEN BAY,WI,54304,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.49126364,-88.04020456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/10/2018 0:00,2,138,138,N,N
-9757915.438,5478223.998,19551,133222,MPU PLANT,MANITOWOC,WI,54220,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.08253782,-87.65684579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/7/2018 0:00,3,69,69,Y,Y
-9999079.316,5526883.132,19552,133223,COYNE ST,WISCONSIN RAPIDS,WI,54495,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.3956991,-89.82325777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/17/2015 0:00,IMAGERY,9/12/2018 0:00,3,-999999,-999999,N,N
-9999411.369,5528446.161,19553,133224,UNKNOWN133224,WISCONSIN RAPIDS,WI,54495,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.40573084,-89.82624065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,3,-999999,-999999,N,N
-10119034.05,5874869.575,19554,133225,BAYFRONT,ASHLAND,WI,54806,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.58668504,-90.9008295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.transmission.xcelenergy.com/Projects/Wisconsin/Ashland-and-Ironwood-Project",9/17/2015 0:00,IMAGERY,4/22/2020 0:00,2,-999999,-999999,N,N
-10119110.78,5874728.684,19555,133226,UNKNOWN133226,ASHLAND,WI,54806,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.58581521,-90.90151877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,2,-999999,-999999,N,N
-9994280.751,5532025.542,19556,133227,UNKNOWN133227,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.42869732,-89.78015152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,3,-999999,-999999,N,N
-9994529.459,5532143.943,19557,133228,UNKNOWN133228,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.42945687,-89.78238571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,5,-999999,-999999,N,N
-10033755.35,5564180.576,19558,133229,UNKNOWN133229,MARSHFIELD,WI,54449,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.63461006,-90.1347579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-9949206.619,5324107.404,19559,133230,BLOUNT,MADISON,WI,53703,SUBSTATION,IN SERVICE,DANE,55025,USA,43.0796772,-89.37524371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58755",9/17/2015 0:00,IMAGERY,8/29/2018 0:00,6,138,69,N,N
-9949216.144,5324001.041,19560,133231,UNKNOWN133231,MADISON,WI,53703,SUBSTATION,IN SERVICE,DANE,55025,USA,43.07897932,-89.37532927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-9949175.927,5324049.195,19561,133232,UNKNOWN133232,MADISON,WI,53703,SUBSTATION,IN SERVICE,DANE,55025,USA,43.07929528,-89.374968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-9949233.607,5323913.728,19562,133233,UNKNOWN133233,MADISON,WI,53703,SUBSTATION,IN SERVICE,DANE,55025,USA,43.07840642,-89.37548614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-10464873.64,5657799.52,19563,133234,UNKNOWN133234,MAPLE LAKE,MN,55358,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.22997642,-94.0075594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10465149.87,5657670.139,19564,133235,UNKNOWN133235,MAPLE LAKE,MN,55358,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.22915788,-94.01004078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10467627.3,5643228.093,19565,133236,UNKNOWN133236,HOWARD LAKE,MN,55349,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.13771551,-94.03229592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10474428.96,5629516.828,19566,133237,UNKNOWN133237,HOWARD LAKE,MN,55349,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.05076429,-94.09339625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10474617.87,5623942.311,19567,133238,UNKNOWN133238,HOWARD LAKE,MN,55349,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.01537513,-94.09509328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,-999999,N,N
-10456230.35,5625045.625,19568,133239,UNKNOWN133239,MONTROSE,MN,55363,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.02238113,-93.92991538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10417769.91,5635377.89,19569,133240,UNKNOWN133240,HAMEL,MN,55340,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.08794894,-93.58441937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,4,69,-999999,N,N
-10449391.54,5650021.894,19570,133241,UNKNOWN133241,BUFFALO,MN,55313,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.18074996,-93.86848127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,-999999,N,N
-10349527.97,5749222.827,19571,133242,UNKNOWN133242,PINE CITY,MN,55063,SUBSTATION,IN SERVICE,PINE,27115,USA,45.80542343,-92.9713916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,69,-999999,N,N
-10417831.31,5547701.222,19572,133243,UNKNOWN133243,NEW PRAGUE,MN,56071,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.52917138,-93.58497093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,69,69,N,N
-10519818.37,5413710.03,19573,133244,UNKNOWN133244,FAIRMONT,MN,56031,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.66476836,-94.5011363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,69,69,N,N
-10418696.42,5709131.093,19574,133245,UNKNOWN133245,PRINCETON,MN,55371,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.55379796,-93.59274234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10418586.88,5703751.309,19575,133246,UNKNOWN133246,PRINCETON,MN,55371,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.51994701,-93.59175834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10548364.21,5643522.755,19576,133247,UNKNOWN133247,ATWATER,MN,56209,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.13958268,-94.75756789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10550255.72,5643467.722,19577,133248,UNKNOWN133248,ATWATER,MN,56209,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.13923396,-94.77455962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10518517.18,5472292.277,19578,133249,UNKNOWN133249,MADELIA,MN,56062,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,44.04424838,-94.4894475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,4,69,69,N,N
-10518437.81,5472266.083,19579,133250,UNKNOWN133250,MADELIA,MN,56062,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,44.04407924,-94.48873446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10547072.07,5515976.803,19580,133251,UNKNOWN133251,SLEEPY EYE,MN,56085,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.32565289,-94.74596047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10531600.27,5516072.847,19581,133252,UNKNOWN133252,ESSIG,MN,56030,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.3262701,-94.60697487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10522245.64,5516630.854,19582,133253,UNKNOWN133253,NEW ULM,MN,56073,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.32985592,-94.52294082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,N,N
-10645503.97,5672478.237,19583,133254,UNKNOWN133254,BENSON,MN,56215,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.32276547,-95.63018923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,115,-999999,N,N
-10351227.96,5714359.277,19584,133255,UNKNOWN133255,HARRIS,MN,55032,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.58667548,-92.98666288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,69,69,N,N
-10705030.24,5451048.099,19585,133256,UNKNOWN133256,EDGERTON,MN,56128,SUBSTATION,IN SERVICE,PIPESTONE,27117,USA,43.90691339,-96.1649228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,69,69,Y,Y
-10607708.61,5457577.652,19586,133257,UNKNOWN133257,WINDOM,MN,56101,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.94915811,-95.29066777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,N,N
-8106320.39,5123137.655,19587,133259,UNKNOWN133259,FARMINGTON,CT,6032,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.74687511,-72.82031504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-8057162.563,5149920.911,19588,133261,UNKNOWN133261,ELLINGTON,CT,6029,SUBSTATION,IN SERVICE,TOLLAND,9013,USA,41.92613281,-72.37872277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-8048565.694,5152214.256,19589,133262,UNKNOWN133262,WILLINGTON,CT,6279,SUBSTATION,IN SERVICE,TOLLAND,9013,USA,41.9414586,-72.30149578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-8174431.716,5041905.057,19590,133266,UNKNOWN133266,WILTON,CT,6897,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.20012525,-73.43216949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,115,115,N,N
-8172347.635,5056590.48,19591,133267,UNKNOWN133267,REDDING TOWN OF,CT,6896,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.29930941,-73.41344788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,1,115,115,N,N
-8169740.628,5066595.156,19592,133268,UNKNOWN133268,BETHEL TOWN,CT,6801,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.36679393,-73.39002874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,3/12/2019 0:00,2,115,115,N,N
-8146829.487,5037782.673,19593,133269,UNKNOWN133269,BRIDGEPORT,CT,6604,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.17225594,-73.18421446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-8145311.894,5039830.027,19594,133270,UNKNOWN133270,BRIDGEPORT,CT,6610,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.18609853,-73.17058168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,115,115,N,N
-8141075.563,5081501.828,19595,133272,UNKNOWN133272,OXFORD,CT,6478,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.46721417,-73.13252607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,115,115,N,N
-8117574.78,5056913.168,19596,133277,UNKNOWN133277,NEW HAVEN,CT,6511,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.30148713,-72.92141495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,0,-999999,-999999,N,N
-8115458.383,5054800.652,19597,133278,UNKNOWN133278,NEW HAVEN,CT,6512,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.28722911,-72.90240303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,1,345,345,Y,Y
-8020841.939,5091821.531,19598,133285,UNKNOWN133285,NORWICH,CT,6360,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.53664289,-72.05244906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,1,115,115,N,N
-8018729.507,5084737.497,19599,133286,UNKNOWN133286,PRESTON TOWN OF,CT,6365,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.48899106,-72.03347275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,4,115,115,N,N
-8089467.631,5135377.716,19600,133287,UNKNOWN133287,WINDSOR,CT,6095,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.82885893,-72.66892414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,115,115,N,N
-10976928.3,5460730.21,19601,133289,UNKNOWN133289,WESSINGTON SPRINGS,SD,57382,SUBSTATION,IN SERVICE,JERAULD,46073,USA,43.9695437,-98.60742468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,230,-999999,N,N
-10146392.95,4985174.222,19602,133290,UNKNOWN133290,BURLINGTON,IA,52601,SUBSTATION,IN SERVICE,DES MOINES,19057,USA,40.8155564,-91.1465987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,69,69,Y,Y
-10385083.81,5366352.494,19603,133291,UNKNOWN133291,KENSETT,IA,50448,SUBSTATION,IN SERVICE,WORTH,19195,USA,43.35623433,-93.2907951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,161,161,Y,Y
-10309527.38,5385705.166,19604,133292,UNKNOWN133292,MC INTIRE,IA,50455,SUBSTATION,IN SERVICE,MITCHELL,19131,USA,43.48250743,-92.61206015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,-999999,-999999,N,N
-10480466.33,5370523.463,19605,133293,UNKNOWN133293,LAKOTA,IA,50451,SUBSTATION,IN SERVICE,KOSSUTH,19109,USA,43.3834715,-94.14763087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,0,-999999,-999999,N,N
-10171418.83,5248792.206,19606,133294,UNKNOWN133294,GREELEY,IA,52050,SUBSTATION,IN SERVICE,DELAWARE,19055,USA,42.5835169,-91.37140994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,-999999,-999999,N,N
-10233550.03,5603420.574,19607,133295,UNKNOWN133295,MENOMONIE,WI,54751,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.88490676,-91.92954399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,N,N
-9978360.418,5614752.513,19608,133296,UNKNOWN133296,WAUSAU,WI,54401,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.95698702,-89.63713674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,4,-999999,-999999,Y,Y
-9820448.961,5772003.142,19609,133297,BRULE,FLORENCE,MI,54121,SUBSTATION,IN SERVICE,IRON,26071,USA,45.9478941,-88.21859399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/01/ConovertoPlainsProjectArea.pdf",9/21/2015 0:00,IMAGERY,4/23/2020 0:00,5,69,69,Y,Y
-10108417.23,5424144.617,19610,133299,UNKNOWN133299,CASHTON,WI,54619,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.73253755,-90.80545694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-9831711.952,5507985.502,19611,133300,UNKNOWN133300,KIMBERLY,WI,54113,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.27427538,-88.31977116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-9991570.648,5651035.593,19612,133302,UNKNOWN133302,MERRILL,WI,54452,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.18716832,-89.75580626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,2,-999999,-999999,N,N
-9971177.296,5541196.338,19613,133303,UNKNOWN133303,WHITING,WI,54481,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.487499,-89.57260965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,Y,Y
-10171657.96,5594792.724,19614,133304,SEVEN MILE,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.82996606,-91.37355806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/NSP NSPW Transferred Facilities 2019390641.xlsx",9/21/2015 0:00,IMAGERY,2/20/2020 0:00,1,69,69,Y,Y
-10170383.76,5692615.198,19615,133305,UNKNOWN133305,BRUCE,WI,54819,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.44981107,-91.36211179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9803604.774,5658326.863,19616,133306,SANDSTONE RAPIDS HY,CRIVITZ,WI,54114,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.23331255,-88.06728008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/21/2015 0:00,IMAGERY,9/10/2018 0:00,3,69,69,Y,Y
-10139264.34,5694699.357,19617,133307,LADYSMITH HYDRO,LADYSMITH,WI,54848,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.46294387,-91.08256124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/NSP NSPW Transferred Facilities 2019390641.xlsx",9/21/2015 0:00,IMAGERY,2/20/2020 0:00,2,69,-999999,Y,N
-9814037.399,5667004.979,19618,133308,UNKNOWN133308,CRIVITZ,WI,54114,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.28818493,-88.16099795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-9824526.009,5508893.357,19619,133309,UNKNOWN133309,KAUKAUNA,WI,54130,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.28011441,-88.25521873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-9841603.021,5504843.402,19620,133310,UNKNOWN133310,APPLETON,WI,54915,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.25406194,-88.40862414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-9977954.714,5617993.464,19621,133311,UNKNOWN133311,WAUSAU,WI,54401,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.97758545,-89.63349224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,Y,Y
-9977362.047,5617500.015,19622,133312,UNKNOWN133312,WAUSAU,WI,54403,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.97444973,-89.62816822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,3,-999999,-999999,N,N
-9818337.335,5514199.207,19623,133313,UNKNOWN133313,KAUKAUNA,WI,54130,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.3142283,-88.19962493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-10321168.58,5646356.059,19624,133314,UNKNOWN133314,SOMERSET,WI,54025,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.15753324,-92.71663485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9983635.946,5649763.058,19625,133315,UNKNOWN133315,MERRILL,WI,54452,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.179111,-89.68452761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,3,-999999,-999999,N,N
-10004151.02,5266564.624,19626,133316,DPC ARGYLE,ARGYLE,WI,53504,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.70095678,-89.86881761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/21/2015 0:00,IMAGERY,10/1/2018 0:00,2,69,-999999,Y,N
-9757227.525,5638224.026,19627,133317,SCOTT PAPER CO,MARINETTE,WI,54143,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.10599711,-87.65066616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/21/2015 0:00,IMAGERY,9/10/2018 0:00,2,69,-999999,N,N
-9960863.06,5711885.39,19628,133318,UNKNOWN133318,RHINELANDER,WI,54501,SUBSTATION,IN SERVICE,ONEIDA,55085,USA,45.5711208,-89.47995529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-10083813.91,5759326.148,19629,133319,UNKNOWN133319,PARK FALLS,WI,54552,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.86865582,-90.58444159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-10152648.06,5740707.394,19630,133320,UNKNOWN133320,RADISSON,WI,54867,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.75207315,-91.2027893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9769216.074,5639425.627,19631,133321,UNKNOWN133321,MARINETTE,WI,54143,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.1136151,-87.75836113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-10228971.72,5771992.234,19632,133322,UNKNOWN133322,TREGO,WI,54888,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,45.94782597,-91.88841635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9812497.905,5602100.014,19633,133324,UNKNOWN133324,OCONTO FALLS,WI,54154,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.87650106,-88.14716844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-10119429.38,5860623.872,19634,133325,UNKNOWN133325,ASHLAND,WI,54806,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.49866459,-90.90438081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,-999999,Y,N
-10154697.51,5742117.1,19635,133326,UNKNOWN133326,RADISSON,WI,54867,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.76090866,-91.2211998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9802088.157,5599055.758,19636,133327,UNKNOWN133327,OCONTO,WI,54153,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.8571189,-88.05365608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9936180.147,5765940.304,19637,133328,EAGLE RIVER,EAGLE RIVER,WI,54521,SUBSTATION,IN SERVICE,VILAS,55125,USA,45.9100121,-89.25822492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/22/2015 0:00,IMAGERY,9/7/2018 0:00,4,115,-999999,N,N
-10248166.23,5891635.76,19638,133329,UNKNOWN133329,SUPERIOR,WI,54880,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.69009611,-92.06084359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-9833309.868,5508438.019,19639,133331,UNKNOWN133331,KIMBERLY,WI,54136,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.27718589,-88.33412548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-9832262.91,5508432.462,19640,133332,UNKNOWN133332,KIMBERLY,WI,54136,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.27715015,-88.32472049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9968180.665,5330999.574,19641,133333,UNKNOWN133333,MIDDLETON,WI,53562,SUBSTATION,IN SERVICE,DANE,55025,USA,43.12488236,-89.54569046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8072477.729,5278815.026,19642,133334,VERNON,VERNON TOWN OF,VT,5354,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.78177818,-72.51630124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8063735.569,5584356.785,19643,133335,UNKNOWN133335,WATERBURY,VT,5676,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.76344169,-72.43776908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,3,46,-999999,N,N
-8149517.188,5541958.381,19644,133336,UNKNOWN133336,BURLINGTON,VT,5401,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.49238243,-73.20835848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8082186.214,5504283.525,19645,133337,UNKNOWN133337,BERLIN TOWN OF,VT,5602,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.25045946,-72.60351405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,2,-999999,-999999,N,N
-8064123.236,5332275.793,19646,133338,UNKNOWN133338,BELLOWS FALLS,VT,5101,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,43.13324931,-72.44125156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-8028690.041,5568732.861,19647,133339,UNKNOWN133339,SHEFFIELD,VT,5866,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.66370292,-72.12294975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-8048820.527,5414284.151,19648,133340,WHITE RIVER,HARTFORD TOWN OF,VT,5001,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.66849907,-72.30378498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,3,115,46,N,Y
-8123737.742,5607403.961,19649,133341,UNKNOWN133341,SHELDON TOWN OF,VT,5483,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.91025462,-72.97677778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,Y,Y
-8021348.322,5498540.195,19650,133342,UNKNOWN133342,RYEGATE TOWN OF,VT,5042,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.21349182,-72.05699797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,34.5,34.5,Y,Y
-8145383.46,5541625.198,19651,133343,UNKNOWN133343,WINOOSKI,VT,5404,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.49024733,-73.17122457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8145160.681,5541443.164,19652,133344,UNKNOWN133344,SOUTH BURLINGTON,VT,5403,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.48908079,-73.16922331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8061783.775,5373188.022,19653,133345,UNKNOWN133345,WINDSOR,VT,5089,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.40086514,-72.42023583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,4,46,-999999,N,N
-8125441.062,5404191.67,19654,133346,UNKNOWN133346,RUTLAND,VT,5701,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.60288296,-72.99207896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,-999999,N,N
-8131854.852,5611143.419,19655,133347,HIGHGATE,HIGHGATE TOWN OF,VT,5459,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.93404009,-73.04969502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8133433.408,5420516.314,19656,133348,UNKNOWN133348,PITTSFORD TOWN OF,VT,5744,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.70898161,-73.06387543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8133817.055,5420470.673,19657,133349,UNKNOWN133349,PITTSFORD TOWN OF,VT,5744,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.70868524,-73.06732179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-8105924.943,5521094.92,19658,133350,UNKNOWN133350,WATERBURY,VT,5676,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.35853458,-72.81676268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8105859.458,5520858.779,19659,133351,UNKNOWN133351,WATERBURY,VT,5676,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.35701788,-72.81617442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8139135.482,5565088.104,19660,133352,UNKNOWN133352,MILTON,VT,5468,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.64041108,-73.11509803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8130135.218,5413370.982,19661,133353,PROCTOR,PROCTOR,VT,5765,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.66256507,-73.03424728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8155028.442,5491269.199,19662,133354,UNKNOWN133354,VERGENNES,VT,5491,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.16665787,-73.25786692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8144452.429,5564610.124,19663,133355,UNKNOWN133355,MILTON TOWN OF,VT,5468,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.63735585,-73.16286098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8145919.297,5473531.912,19664,133356,UNKNOWN133356,NEW HAVEN,VT,5472,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.05225231,-73.17603808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8148132.24,5476277.452,19665,133357,UNKNOWN133357,WEYBRIDGE TOWN OF,VT,5753,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.06997554,-73.19591728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8100753.743,5524488.424,19666,133358,LITTLE RIVER,WATERBURY,VT,5676,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.3803262,-72.770309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8052326.274,5521336.468,19667,133359,MARSHFIELD PLANT 6,MARSHFIELD TOWN OF,VT,5658,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.36008596,-72.33527765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,3,34.5,34.5,N,N
-8021170.118,5603773.444,19668,133360,UNKNOWN133360,CHARLESTON TOWN OF,VT,5872,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.88715267,-72.05539714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8118191.944,5292318.444,19669,133361,UNKNOWN133361,WILMINGTON,VT,5363,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.87074419,-72.92695902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,-999999,N,N
-8091159.416,5510778.785,19670,133362,UNKNOWN133362,MORETOWN,VT,5660,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.29223901,-72.68412169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8125330.906,5566813.54,19671,133363,FAIRFAX FALLS,FAIRFAX,VT,5454,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.65143866,-72.99108941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,1,-999999,-999999,N,N
-8121329.491,5418181.008,19672,133364,UNKNOWN133364,CHITTENDEN TOWN OF,VT,5737,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.69381526,-72.95514409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8034970.864,5611940.522,19673,133365,NEWPORT,NEWPORT,VT,5855,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.93910893,-72.17937134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.velco.com/our-work/projects/project-newport",9/22/2015 0:00,IMAGERY,3/11/2019 0:00,4,115,46,N,N
-8150333.502,5475772.927,19674,133367,WEYBRIDGE,WEYBRIDGE TOWN OF,VT,5753,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.06671908,-73.21569156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,3,46,-999999,N,N
-8146131.61,5469764.638,19675,133368,UNKNOWN133368,MIDDLEBURY TOWN OF,VT,5753,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.02792487,-73.17794532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,N,N
-8123647.252,5409341.954,19676,133369,UNKNOWN133369,RUTLAND,VT,5701,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.63637641,-72.97596489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8014969.267,5543211.967,19677,133370,UNKNOWN133370,SAINT JOHNSBURY,VT,5819,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.50041495,-71.99969394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8074034.737,5562615.972,19678,133371,UNKNOWN133371,HYDE PARK,VT,5655,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.62460758,-72.53028808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8082125.17,5552797.059,19679,133372,UNKNOWN133372,MORRISVILLE,VT,5661,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.56179613,-72.60296569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,2,34.5,-999999,Y,N
-8054050.968,5402719.95,19680,133373,UNKNOWN133373,NORTH HARTLAND,VT,5052,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.59330861,-72.35077083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8081619.548,5370198.396,19681,133374,UNKNOWN133374,CAVENDISH,VT,5142,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.38134919,-72.59842361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8137575.861,5449243.539,19682,133375,UNKNOWN133375,SALISBURY,VT,5769,SUBSTATION,IN SERVICE,ADDISON,50001,USA,43.89523301,-73.10108771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,-999999,N,N
-7962872.967,5620986.933,19683,133376,UNKNOWN133376,BEECHER FALLS,NH,5902,SUBSTATION,IN SERVICE,COOS,33007,USA,44.99660439,-71.53170492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8035958.739,5528322.586,19684,133377,UNKNOWN133377,WEST DANVILLE,VT,5873,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.40493778,-72.18824558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/30/2015 0:00,3,34.5,34.5,N,N
-8079146.103,5513315.24,19685,133378,UNKNOWN133378,MONTPELIER,VT,5602,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.30854622,-72.57620427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-8001084.975,5517573.738,19686,133379,LITTLETON,LITTLETON,NH,3561,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.33591449,-71.87496923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/23/2015 0:00,IMAGERY,4/15/2020 0:00,4,230,115,Y,N
-8007337.415,5518713.171,19687,133380,WATERFORD,WATERFORD TOWN OF,VT,5819,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.34323517,-71.93113585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/23/2015 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8022156.228,5511999.356,19688,133381,UNKNOWN133381,BARNET TOWN OF,VT,5821,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.30008679,-72.06425551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/30/2015 0:00,2,34.5,34.5,N,N
-8048872.052,5491385.003,19689,133382,WEC 4,TOPSHAM TOWN OF,VT,5086,SUBSTATION,IN SERVICE,ORANGE,50017,USA,44.16740408,-72.30424784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/23/2015 0:00,IMAGERY,4/15/2020 0:00,2,34.5,34.5,N,N
-11001027.95,6121254.73,19690,133386,UNKNOWN133386,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.08648376,-98.82391546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2015 0:00,IMAGERY,9/25/2015 0:00,3,230,115,N,Y
-10890531.61,5976877.884,19691,133388,UNKNOWN133388,HOPE,ND,58046,SUBSTATION,IN SERVICE,BARNES,38003,USA,47.2128,-97.83131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2015 0:00,IMAGERY,9/25/2015 0:00,3,230,230,Y,Y
-10897679.81,5962491.669,19692,133389,UNKNOWN133389,LUVERNE,ND,58056,SUBSTATION,IN SERVICE,BARNES,38003,USA,47.1249419,-97.89552335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2015 0:00,IMAGERY,9/25/2015 0:00,2,230,-999999,Y,N
-8006766.428,5329049.224,19693,133395,UNKNOWN133395,HILLSBOROUGH,NH,3244,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.11209357,-71.92600659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,115,115,Y,Y
-10248295.64,5304364.421,19694,133396,UNKNOWN133396,SUMNER,IA,50674,SUBSTATION,IN SERVICE,FAYETTE,19065,USA,42.94999993,-92.06200609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-10248419.46,5304180.271,19695,133397,UNKNOWN133397,SUMNER,IA,50674,SUBSTATION,IN SERVICE,FAYETTE,19065,USA,42.9487891,-92.06311843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,N,N
-10417224.98,5167815.184,19696,133398,UNKNOWN133398,AMES,IA,50010,SUBSTATION,IN SERVICE,STORY,19169,USA,42.04561756,-93.57952414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-10572442.77,5421815.418,19697,133399,UNKNOWN133399,JACKSON,MN,56143,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.71741682,-94.97386928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,N,N
-7763325.422,5590858.065,19698,133400,UNKNOWN133400,MADISON TOWN OF,ME,4950,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.8048934,-69.73913882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,115,115,Y,Y
-7754428.967,5612823.199,19699,133401,UNKNOWN133401,ATHENS,ME,4912,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.94472142,-69.6592206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,115,115,Y,Y
-7659461.695,5554828.919,19700,133402,UNKNOWN133402,BUCKSPORT,ME,4416,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.57479949,-68.80611509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,5,115,-999999,Y,N
-7661537.897,5580537.498,19701,133403,UNKNOWN133403,ORRINGTON,ME,4474,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.7390763,-68.82476593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,115,-999999,Y,N
-7627747.755,5683714.352,19702,133404,UNKNOWN133404,LINCOLN,ME,4457,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.39369017,-68.52122392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,-999999,-999999,Y,Y
-7897204.434,5369278.786,19703,133405,UNKNOWN133405,LEBANON,ME,4027,SUBSTATION,IN SERVICE,YORK,23031,USA,43.37534482,-70.94179445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,0,-999999,-999999,N,N
-7809804.683,5427086.399,19704,133406,UNKNOWN133406,YARMOUTH,ME,4096,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.75162961,-70.15666913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,345,-999999,Y,N
-7781417.73,5451808.617,19705,133407,UNKNOWN133407,BRUNSWICK,ME,4011,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.91183532,-69.90166479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,-999999,-999999,N,N
-7779481.984,5452782.656,19706,133408,UNKNOWN133408,BRUNSWICK,ME,4011,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.91813851,-69.88427569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,-999999,-999999,N,N
-7758615.228,5457940.663,19707,133409,UNKNOWN133409,CENTER,ME,58530,SUBSTATION,IN SERVICE,LINCOLN,23015,USA,43.95150583,-69.69682643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,115,115,Y,Y
-7957530.91,5174743.852,19708,133410,UNKNOWN133410,BELLINGHAM,MA,2019,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.09182185,-71.48371641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,345,345,Y,Y
-7889129,5266060.615,19709,133411,UNKNOWN133411,IPSWICH,MA,1938,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.69762935,-70.86925159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-8016698.619,5179072.468,19710,133413,UNKNOWN133413,CHARLTON,MA,1507,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.12067046,-72.01522897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-9413256.484,5001935.559,19711,133414,UNKNOWN133414,VAN WERT,OH,45891,SUBSTATION,IN SERVICE,VAN WERT,39161,USA,40.92941227,-84.56072173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,3,345,-999999,N,N
-10528744.77,4334874.712,19712,133415,UNKNOWN133415,COLCORD,OK,74338,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.24854368,-94.58132346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/24/2015 0:00,4,345,69,N,Y
-11265091.95,5953807.912,19713,133416,UNKNOWN133416,CENTER,ND,58530,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.07183896,-101.1960428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,10/13/2017 0:00,3,250,230,Y,Y
-11265465.7,5953528.289,19714,133418,UNKNOWN133418,CENTER,ND,58530,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.07012812,-101.1994002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,1,230,230,N,N
-11230499.11,5920162.8,19715,133419,HESKETT 230 KV,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.86559204,-100.88529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/MDU%20Transferred%20Facilities.pdf",9/18/2015 0:00,IMAGERY,10/12/2017 0:00,3,230,230,N,N
-11267033.42,5953111.447,19716,133420,UNKNOWN133420,CENTER,ND,58530,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.06757764,-101.2134832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,5,230,230,Y,Y
-10985100.74,5946734.012,19717,133421,UNKNOWN133421,BUCHANAN,ND,58420,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,47.02854147,-98.68083888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,6,345,-999999,N,Y
