X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7865416.806,5143331.855,19718,133427,UNKNOWN133427,PLYMOUTH,MA,2360,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.88207947,-70.65624133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,7,345,345,Y,Y
-7862418.949,5147018.987,19719,133428,UNKNOWN133428,PLYMOUTH,MA,2360,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.90673477,-70.62931112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,345,345,Y,Y
-7856885.581,5152490.008,19720,133429,UNKNOWN133429,PLYMOUTH,MA,2360,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.94330113,-70.57960403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,345,345,Y,Y
-7886997.076,5121862.164,19721,133432,UNKNOWN133432,ROCHESTER TOWN OF,MA,2770,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.73832585,-70.85010019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7940598.547,5160161.642,19722,133437,UNKNOWN133437,NORTH ATTLEBORO,MA,2760,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.9945403,-71.3316104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,N,N
-7933220.2,5156327.015,19723,133439,UNKNOWN133439,ATTLEBORO,MA,2703,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.96893381,-71.26532958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7917808.021,5135756.329,19724,133440,UNKNOWN133440,SANDWICH TOWN OF,MA,2537,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.83139321,-71.12687962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7916581.17,5148806.763,19725,133441,UNKNOWN133441,TAUNTON,MA,2780,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.91868594,-71.11585863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7909700.142,5147154.995,19726,133443,UNKNOWN133443,RAYNHAM,MA,2767,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.90764405,-71.05404531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7896768.616,5160299.609,19727,133446,UNKNOWN133446,BRIDGEWATER,MA,2324,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.9954614,-70.93787943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7892997.405,5144706.537,19728,133447,UNKNOWN133447,MIDDLEBORO,MA,2346,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.89127288,-70.90400207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7872887.662,5160455.424,19729,133451,UNKNOWN133451,KINGSTON,MA,2364,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.99650166,-70.72335317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7870626.11,5150117.925,19730,133452,UNKNOWN133452,PLYMOUTH,MA,2360,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.92744955,-70.7030373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7844278.37,5118751.359,19731,133455,UNKNOWN133455,SANDWICH TOWN OF,MA,2537,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.71747022,-70.46635153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,N,N
-7831362.109,5114037.843,19732,133456,UNKNOWN133456,WEST BARNSTABLE,MA,2668,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.68585671,-70.35032277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,345,115,N,Y
-7825573.823,5113938.915,19733,133457,UNKNOWN133457,BARNSTABLE,MA,2601,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.68519304,-70.29832572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7931894.531,5191558.42,19734,133458,UNKNOWN133458,WALPOLE,MA,2081,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.2038111,-71.2534209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,230,115,Y,N
-8165727.435,5177714.906,19735,133465,UNKNOWN133465,SHEFFIELD,MA,1257,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.11162423,-73.35397761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8158341.176,5226707.813,19736,133466,UNKNOWN133466,PITTSFIELD,MA,1201,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.43727474,-73.28762571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8153113.625,5203770.716,19737,133467,UNKNOWN133467,LEE,MA,1238,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.28502384,-73.24066583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8152472.17,5211479.741,19738,133468,UNKNOWN133468,LEE,MA,1238,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.33623564,-73.23490354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,-999999,Y,N
-8150651.945,5234266.695,19739,133469,UNKNOWN133469,PITTSFIELD,MA,1201,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.48736793,-73.21855218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-8150432.851,5234278.579,19740,133470,UNKNOWN133470,PITTSFIELD,MA,1201,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.48744666,-73.21658403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-8122474.293,5191032.744,19741,133471,UNKNOWN133471,BLANDFORD,MA,1008,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.20031297,-72.96542802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8098815.074,5181137.008,19742,133472,UNKNOWN133472,WESTFIELD,MA,1085,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.13442522,-72.75289364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,69,Y,Y
-8091044.884,5210559.593,19743,133473,UNKNOWN133473,NORTHAMPTON,MA,1062,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.3301252,-72.68309284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-8083820.945,5204117.931,19744,133474,UNKNOWN133474,EASTHAMPTON,MA,1027,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.28733132,-72.61819909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,-999999,Y,Y
-8082319.408,5203274.837,19745,133475,UNKNOWN133475,HOLYOKE,MA,1040,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.28172824,-72.60471055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-8081901.264,5176680.607,19746,133476,UNKNOWN133476,SPRINGFIELD,MA,1104,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.10473123,-72.60095431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8080794.056,5190732.241,19747,133477,UNKNOWN133477,CHICOPEE,MA,1020,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.19831317,-72.59100808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-8080693.589,5198078.711,19748,133478,UNKNOWN133478,SOUTH HADLEY,MA,1075,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.24718457,-72.59010557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8080594.655,5190811.887,19749,133479,UNKNOWN133479,CHICOPEE,MA,1020,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.19884321,-72.58921683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,11/16/2016 0:00,10,115,115,N,N
-8074206.569,5184508.35,19750,133482,UNKNOWN133482,INDIAN ORCHARD,MA,1151,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.15687999,-72.53183168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-8073033.484,5168284.639,19751,133484,UNKNOWN133484,EAST LONGMEADOW,MA,1028,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.04874921,-72.52129368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8071591.447,5190678.421,19752,133485,UNKNOWN133485,LUDLOW,MA,1056,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.197955,-72.50833964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,345,345,Y,Y
-8059083.493,5202933.672,19753,133491,UNKNOWN133491,BELCHERTOWN TOWN OF,MA,1007,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.27946077,-72.39597878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7978416.39,5176811.848,19754,133506,UNKNOWN133506,WHITINSVILLE,MA,1588,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.10560591,-71.67133386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7972967.232,5172073.379,19755,133507,UNKNOWN133507,UXBRIDGE,MA,1569,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.0740176,-71.62238324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7964653.731,5211113.57,19756,133508,UNKNOWN133508,MARLBOROUGH,MA,1752,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.33380407,-71.54770179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,Y,Y
-7964606.643,5212508.55,19757,133509,UNKNOWN133509,MARLBOROUGH,MA,1752,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.34306697,-71.54727879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,Y,Y
-7963514.983,5187175.629,19758,133510,UNKNOWN133510,MILFORD,MA,1757,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.1746397,-71.53747224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7951153.805,5226759.619,19759,133512,UNKNOWN133512,CONCORD TOWN OF,MA,1742,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.43761819,-71.42642989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7918629.785,5196477.663,19760,133525,UNKNOWN133525,HYDE PARK,MA,2136,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.23653703,-71.13426165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7914390.266,5178585.229,19761,133529,UNKNOWN133529,STOUGHTON TOWN OF,MA,2072,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.11742385,-71.0961774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7912571.408,5222980.431,19762,133531,UNKNOWN133531,MEDFORD,MA,2155,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.41255839,-71.07983833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7905221.123,5237427.933,19763,133541,UNKNOWN133541,LYNNFIELD,MA,1940,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.50830577,-71.01380959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7904429.804,5185090.947,19764,133543,UNKNOWN133543,HOLBROOK,MA,2343,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.16075955,-71.00670106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7904184.662,5172269.902,19765,133544,UNKNOWN133544,BROCKTON,MA,2302,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.07532801,-71.0044989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7901997.499,5236564.533,19766,133546,UNKNOWN133546,LYNN,MA,1904,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.50258791,-70.98485128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7897958.664,5196713.4,19767,133551,UNKNOWN133551,WEYMOUTH TOWN OF,MA,2191,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.23810488,-70.94856981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7894021.127,5237943.025,19768,133553,UNKNOWN133553,SALEM,MA,1970,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.51171672,-70.91319831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7892078.492,5238427.664,19769,133556,UNKNOWN133556,SALEM,MA,1970,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.51492583,-70.89574732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7869751.645,5173026.486,19770,133557,MARSHFIELD,MARSHFIELD TOWN OF,MA,2050,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.08037262,-70.69518185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,1,115,115,Y,Y
-7973600.744,5242480.169,19771,133559,UNKNOWN133559,DEVENS,MA,1434,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.54175371,-71.62807418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8148007.615,5267963.905,19772,133560,MASSACHUSETTS ELECTRIC COMPANY WILLIAMSTOWN SUBSTATION,WILLIAMSTOWN,MA,1267,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.71019379,-73.19479776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY; OpenStreetMap,9/21/2015 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8121579.212,5265346.615,19773,133561,UNKNOWN133561,DRURY,MA,1343,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.69291527,-72.95738737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,Y,Y
-8096959.976,5254389.722,19774,133562,UNKNOWN133562,SHELBURNE FALLS,MA,1370,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.62052912,-72.73622901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,69,69,N,N
-8096919.157,5254458.985,19775,133563,UNKNOWN133563,SHELBURNE FALLS,MA,1370,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.62098697,-72.73586233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8039567.506,5250602.378,19776,133565,UNKNOWN133565,ATHOL,MA,1331,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.59548863,-72.22066368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,Y,Y
-8032484.265,5260688.56,19777,133566,UNKNOWN133566,ROYALSTON,MA,1368,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.66215236,-72.15703385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,69,69,Y,Y
-8022958.604,5256263.852,19778,133567,UNKNOWN133567,WINCHENDON,MA,1475,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.63291644,-72.07146338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,Y,Y
-8014516.376,5251672.948,19779,133569,UNKNOWN133569,GARDNER,MA,1440,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.60256786,-71.99562555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,Y,Y
-8014260.075,5248187.162,19780,133570,UNKNOWN133570,GARDNER,MA,1440,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.57951488,-71.99332316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,Y,Y
-7991521.682,5247869.849,19781,133572,UNKNOWN133572,FITCHBURG,MA,1420,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.57741593,-71.7890607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,Y,Y
-7978306.787,5240844.255,19782,133577,UNKNOWN133577,SHIRLEY,MA,1464,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.53092523,-71.67034928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7974147.681,5241151.426,19783,133578,UNKNOWN133578,DEVENS,MA,1434,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.53295861,-71.6329874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7971565.977,5244189.548,19784,133579,UNKNOWN133579,AYER,MA,1432,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.55306647,-71.60979555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7949982.21,5261760.045,19785,133584,UNKNOWN133584,TYNGSBORO,MA,1879,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.66923006,-71.41590528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7942166.143,5251701.2,19786,133586,UNKNOWN133586,CHELMSFORD TOWN OF,MA,1824,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.60275466,-71.34569235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7942105.257,5248434.974,19787,133587,UNKNOWN133587,CHELMSFORD TOWN OF,MA,1824,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.58115405,-71.34514541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7938590.142,5255108.123,19788,133589,UNKNOWN133589,LOWELL,MA,1852,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.62527778,-71.31356859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7935725.023,5252737.311,19789,133591,UNKNOWN133591,TEWKSBURY,MA,1876,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.60960524,-71.28783078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7930031.726,5253336.916,19790,133595,UNKNOWN133595,TEWKSBURY,MA,1876,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.61356938,-71.23668703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7923124.203,5267809.512,19791,133598,UNKNOWN133598,LAWRENCE,MA,1841,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.70917467,-71.1746357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7920093.051,5259175.508,19792,133600,UNKNOWN133600,ANDOVER TOWN OF,MA,1810,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.65215653,-71.1474064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7915446.604,5264727.733,19793,133602,UNKNOWN133602,NORTH ANDOVER,MA,1845,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.6888289,-71.10566665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7914608.795,5263602.495,19794,133604,UNKNOWN133604,NORTH ANDOVER,MA,1845,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.68139847,-71.09814048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7901926.368,5251035.226,19795,133607,UNKNOWN133607,MIDDLETON,MA,1949,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.59835097,-70.9842123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7901400.967,5251037.456,19796,133608,UNKNOWN133608,MIDDLETON,MA,1949,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.59836571,-70.97949255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7877830.532,5247442.605,19797,133611,UNKNOWN133611,MANCHESTER BY THE SEA TOWN OF,MA,1944,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.5745897,-70.76775573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7925085.327,5270499.168,19798,133613,UNKNOWN133613,METHUEN,MA,1844,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.72692622,-71.19225277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7914576.754,5280534.73,19799,133616,UNKNOWN133616,HAVERHILL,MA,1832,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.7931154,-71.09785266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7913140.645,5276966.054,19800,133617,UNKNOWN133617,HAVERHILL,MA,1835,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.76958643,-71.08495187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7903398.981,5286512.979,19801,133618,UNKNOWN133618,MERRIMAC,MA,1860,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.83251112,-70.99744101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7901298.955,5286787.043,19802,133619,UNKNOWN133619,MERRIMAC,MA,1860,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.83431655,-70.97857615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7895883.238,5290248.596,19803,133620,UNKNOWN133620,AMESBURY TOWN OF,MA,1913,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.8571155,-70.92992595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7891198.891,5279978.531,19804,133621,UNKNOWN133621,NEWBURY,MA,1951,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.78944886,-70.88784574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7888532.917,5283184.254,19805,133622,UNKNOWN133622,NEWBURYPORT,MA,1950,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.81057844,-70.86389689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7950897.657,5172112.771,19806,133627,UNKNOWN133627,FRANKLIN,MA,2038,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.07428027,-71.42412888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7942534.009,5165591.529,19807,133630,UNKNOWN133630,WRENTHAM,MA,2093,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.03078183,-71.34899695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7872809.75,5169054.341,19808,133631,DUXBURY,DUXBURY,MA,2332,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.05388343,-70.72265327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,2,115,115,Y,Y
-7865214.485,5174269.14,19809,133632,UNKNOWN133632,MARSHFIELD TOWN OF,MA,2050,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.08865728,-70.65442385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7941016.226,5163971.649,19810,133634,BERRY STREET,PLAINVILLE,MA,2762,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.01997217,-71.33536248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,8,345,115,Y,Y
-7953591.153,5181843.807,19811,133640,WEST MEDWAY,MEDWAY,MA,2053,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.1391335,-71.44832496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2017/03/final_rsp17_project_list_presentation_march_2017.pdf",9/21/2015 0:00,IMAGERY,4/30/2018 0:00,10,345,230,Y,Y
-7953507.158,5181452.656,19812,133641,MEDWAY,MEDWAY,MA,2053,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.13652793,-71.44757042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,4/30/2018 0:00,4,230,115,Y,Y
-8097872.718,5180093.008,19813,133649,UNKNOWN133649,WESTFIELD,MA,1085,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.12747006,-72.74442831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8096773.684,5187302.624,19814,133650,BUCK POND,WESTFIELD,MA,1085,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.17548516,-72.73455552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.eversource.com/content/docs/default-source/project-maps/westfield-project-map-(1).pdf?sfvrsn=8282fb62_2",9/21/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-7986716.077,5189508.613,19815,133652,UNKNOWN133652,MILLBURY,MA,1527,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.19016948,-71.74589122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,115,-999999,Y,N
-7986530.817,5189758.359,19816,133653,UNKNOWN133653,MILLBURY,MA,1527,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.19183171,-71.744227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7986361.068,5189738.354,19817,133654,MILLBURY NO.2,MILLBURY,MA,1527,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.19169856,-71.74270212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,13,115,115,Y,Y
-7924567.645,5264115.6,19818,133664,UNKNOWN133664,ANDOVER TOWN OF,MA,1810,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.68478683,-71.18760235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8139708.352,5266853.912,19819,133668,UNKNOWN133668,NORTH ADAMS,MA,1247,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.70286656,-73.12024421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7970726.605,5242783.981,19820,133669,UNKNOWN133669,DEVENS,MA,1434,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.5437645,-71.60225535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7936720.608,5255010.975,19821,133670,UNKNOWN133670,LOWELL,MA,1852,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.62463565,-71.29677428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7930414.131,5260424.226,19822,133671,UNKNOWN133671,ANDOVER TOWN OF,MA,1810,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.66040618,-71.24012223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7997606.291,5243815.173,19823,133675,FITCHBURG,FITCHBURG,MA,1420,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.55058901,-71.84371967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,7,115,-999999,Y,Y
-7985773.378,5228918.178,19824,133680,UNKNOWN133680,STERLING,MA,1564,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.45192711,-71.73742281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7962726.812,5246512.791,19825,133681,SANDY POND,AYER TOWN OF,MA,1432,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.56843852,-71.53039198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,11,345,115,Y,Y
-7962048.644,5246832.848,19826,133682,UNKNOWN133682,GROTON,MA,1450,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.57055592,-71.5242999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,450,345,N,Y
-7951500.288,5246865.46,19827,133685,UNKNOWN133685,WESTFORD TOWN OF,MA,1886,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.57077167,-71.42954241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7907968.407,5211990.269,19828,133687,K STREET,BOSTON,MA,2127,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.33962565,-71.03848887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,8,345,115,N,N
-7929522.575,5199354.849,19829,133691,UNKNOWN133691,WESTWOOD,MA,2090,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.25567004,-71.23211324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,N,N
-7995007.772,5213100.25,19830,133694,UNKNOWN133694,HOLDEN,MA,1520,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.34699554,-71.82037678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,69,Y,Y
-7876410.418,5120509.976,19831,133711,UNKNOWN133711,MARION TOWN OF,MA,2738,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.72926127,-70.75499863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7854240.894,5110047.267,19832,133713,UNKNOWN133713,BUZZARDS BAY,MA,2542,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.65907981,-70.5558464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7854073.467,5103974.748,19833,133714,UNKNOWN133714,FALMOUTH TOWN OF,MA,2536,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.61831162,-70.55434238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7844983.888,5105183.877,19834,133715,UNKNOWN133715,MASHPEE,MA,2649,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.62643123,-70.4726893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7831308.624,5114219.868,19835,133716,UNKNOWN133716,WEST BARNSTABLE,MA,2668,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.68707784,-70.34984231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7824047.132,5114065.583,19836,133717,UNKNOWN133717,BARNSTABLE,MA,2601,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.68604281,-70.28461122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,8,115,115,Y,Y
-7823648.127,5112194.756,19837,133718,UNKNOWN133718,BARNSTABLE,MA,2601,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.67349092,-70.2810269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7803608.766,5114390.529,19838,133719,UNKNOWN133719,HARWICH,MA,2645,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.68822272,-70.10101026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7803572.937,5114218.665,19839,133720,UNKNOWN133720,HARWICH,MA,2645,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.68706977,-70.1006884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7803574.3,5114295.465,19840,133721,UNKNOWN133721,HARWICH,MA,2645,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.68758498,-70.10070064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7924879.648,5118065.537,19841,133722,FALL RIVER,SOMERSET,MA,2725,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.71287139,-71.19040513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/21/2015 0:00,IMAGERY,5/1/2018 0:00,5,345,115,Y,Y
-9148815.601,5081646.705,19842,133725,UNKNOWN133725,LORAIN,OH,44052,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.46818939,-82.18520886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,0,-999999,-999999,N,N
-7956012.283,5333398.362,19843,133726,MERRIMACK,BOW TOWN OF,NH,3304,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.14060797,-71.47007434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/22/2015 0:00,IMAGERY,5/1/2018 0:00,7,230,115,Y,Y
-7835697.791,5483137.849,19844,133727,UNKNOWN133727,MECHANIC FALLS,ME,4256,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.11423812,-70.38927088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-7641457.791,5612430.448,19845,133728,UNKNOWN133728,MILFORD,ME,4461,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.94222418,-68.64438327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-7852793.775,5551062.889,19846,133729,UNKNOWN133729,RUMFORD,ME,4276,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.55069562,-70.54284671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,Y,Y
-7957498.19,5286213.946,19847,133731,EAGLE,MERRIMACK,NH,3054,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.83054113,-71.48342247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",9/23/2015 0:00,IMAGERY,5/1/2018 0:00,6,345,-999999,N,N
-7957822.139,5285978.458,19848,133732,UNKNOWN133732,MERRIMACK,NH,3054,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.82898973,-71.48633255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,1,-999999,-999999,N,N
-7791557.777,5494717.255,19849,133734,UNKNOWN133734,MONMOUTH,ME,4259,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.18887214,-69.99275438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,Y,Y
-10816795.07,6139791.588,19850,133735,UNKNOWN133735,MANVEL,ND,58256,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.19759982,-97.16892339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,Y,Y
-10805060.75,6104101.222,19851,133736,UNKNOWN133736,GRAND FORKS,ND,58203,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.98344564,-97.06351221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,10/12/2015 0:00,3,115,115,N,N
-10809993.62,6091375.252,19852,133737,UNKNOWN133737,GRAND FORKS,ND,58201,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.90686982,-97.10782486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/24/2015 0:00,8,230,-999999,Y,N
-10805196.89,6103792.226,19853,133738,UNKNOWN133738,GRAND FORKS,ND,58203,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.98158767,-97.06473511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,10/12/2015 0:00,6,230,69,N,N
-10929288.42,6000368.513,19854,133739,UNKNOWN133739,COOPERSTOWN,ND,58425,SUBSTATION,IN SERVICE,GRIGGS,38039,USA,47.35594736,-98.17946837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/24/2015 0:00,4,-999999,-999999,N,N
-11018216.27,5797195.08,19855,133741,UNKNOWN133741,KULM,ND,58456,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.10502206,-98.97832077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,230,230,N,N
-10919341.72,5787466.148,19856,133743,UNKNOWN133743,OAKES,ND,58474,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.04439339,-98.09011557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,230,-999999,N,Y
-10825448.6,5696633.943,19857,133747,UNKNOWN133747,GRENVILLE,SD,57239,SUBSTATION,IN SERVICE,DAY,46037,USA,45.47513145,-97.24665933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-8145406.838,5295915.535,19858,133749,UNKNOWN133749,SAINT JOHNSBURY,VT,5819,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.8944217,-73.17143458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,69,N,N
-8060493.231,5386835.589,19859,133750,WINDSOR,WINDSOR,VT,5089,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.48987511,-72.40864266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/24/2015 0:00,IMAGERY,4/15/2020 0:00,3,115,46,Y,N
-8048811.588,5415715.182,19860,133751,UNKNOWN133751,HARTFORD TOWN OF,VT,5001,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.6777971,-72.30370469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,2,46,46,Y,Y
-8049712.496,5416560.527,19861,133752,UNKNOWN133752,HARTFORD TOWN OF,VT,5001,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.683289,-72.31179768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,46,N,N
-8063677.762,5454856.66,19862,133753,UNKNOWN133753,TUNBRIDGE,VT,5077,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.93155756,-72.4372498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8073170.237,5495542.779,19863,133754,BARRE,BARRE,VT,5641,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.19418937,-72.52252215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.velco.com/our-work/projects/project-barre",9/24/2015 0:00,IMAGERY,3/11/2019 0:00,3,115,-999999,N,N
-8077179.476,5499812.369,19864,133755,UNKNOWN133755,BERLIN TOWN OF,VT,5602,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.22168233,-72.55853776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,2,34.5,-999999,Y,N
-8126750.994,5531363.247,19865,133756,UNKNOWN133756,RICHMOND,VT,5477,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.4244485,-73.00384628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,0,-999999,-999999,N,N
-8140648.551,5529723.145,19866,133757,WILLISTON,WILLISTON,VT,5495,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.41392542,-73.12869016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/24/2015 0:00,IMAGERY,4/15/2020 0:00,3,115,115,N,N
-8144737.933,5483889.865,19867,133758,NEW HAVEN,NEW HAVEN,VT,5472,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.11908804,-73.1654257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/24/2015 0:00,IMAGERY,4/15/2020 0:00,6,345,46,N,N
-8156776.41,5564591.42,19868,133759,RISER133759,SOUTH HERO TOWN OF,VT,5486,RISER,IN SERVICE,GRAND ISLE,50013,USA,44.6372363,-73.27356918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,N,N
-8143601.336,5576641.239,19869,133761,GEORGIA SWITCHING STATION,MILTON,VT,5468,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.71420928,-73.15521548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/30/2015 0:00,4,115,115,N,N
-8118671.451,5564492.739,19870,133762,EAST FAIRFAX,CAMBRIDGE,VT,5444,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.63660551,-72.93126651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/24/2015 0:00,IMAGERY,4/15/2020 0:00,3,115,34.5,N,N
-8139583.564,5591187.445,19871,133763,UNKNOWN133763,SAINT ALBANS,VT,5478,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.80699271,-73.11912322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-8013209.205,5530347.841,19872,133764,ST JOHNSBURY,SAINT JOHNSBURY,VT,5819,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.41793377,-71.98388304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/25/2015 0:00,IMAGERY,4/15/2020 0:00,3,115,-999999,N,N
-8014288.707,5548556.503,19873,133765,UNKNOWN133765,LYNDON TOWN OF,VT,5851,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.53464836,-71.99358037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,N,N
-10307858.64,5406314.276,19874,133766,UNKNOWN133766,ELKTON,MN,55933,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.616689,-92.5970696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,-999999,-999999,N,N
-10783947.39,5928609.484,19875,133769,MAPLE RIVER,FARGO,ND,58102,SUBSTATION,IN SERVICE,CASS,38017,USA,46.91744558,-96.87384761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Files/PDF/Projects/ND/Maple-River-Project-Map.pdf",9/24/2015 0:00,IMAGERY,2/25/2019 0:00,12,345,69,N,Y
-10782450.81,5914668.904,19876,133770,SHEYENNE,FARGO,ND,58104,SUBSTATION,IN SERVICE,CASS,38017,USA,46.83183852,-96.86040365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.minnelectrans.com/documents/2009_Biennial_Report/html/Ch_6_Needs_Sec_6.2_Northwest_6.2.14.htm",9/24/2015 0:00,IMAGERY,2/25/2019 0:00,6,230,115,N,Y
-10926299.05,5444613.731,19877,133771,UNKNOWN133771,LETCHER,SD,57359,SUBSTATION,IN SERVICE,SANBORN,46111,USA,43.86525515,-98.15261434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,Y,Y
-10049541.59,4667622.757,19878,133772,UNKNOWN133772,SAINT LOUIS,MO,63110,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.62166811,-90.27656807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,0,-999999,-999999,N,N
-10453079.23,5370783.875,19879,133773,UNKNOWN133773,BUFFALO CENTER,IA,50424,SUBSTATION,IN SERVICE,WINNEBAGO,19189,USA,43.38517163,-93.90160835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",9/28/2015 0:00,IMAGERY,9/28/2015 0:00,2,69,69,Y,Y
-8060370.571,5372323.696,19880,133775,ASCUTNEY,WEATHERSFIELD TOWN OF,VT,5156,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.39522356,-72.4075408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.velco.com/our-work/projects/project-ascutney",9/28/2015 0:00,IMAGERY,3/11/2019 0:00,5,115,115,Y,Y
-10776260.14,5568697.167,19881,133776,UNKNOWN133776,BRANDT,SD,57218,SUBSTATION,IN SERVICE,DEUEL,46039,USA,44.66347486,-96.8047919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,0,-999999,-999999,N,N
-9801943.831,4468536.101,19882,133777,UNKNOWN133777,FREDONIA,KY,42411,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.21084034,-88.05235957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,1,69,69,Y,Y
-9247800.523,4598629.87,19883,133778,UNKNOWN133778,SANDY HOOK,KY,41171,SUBSTATION,IN SERVICE,ELLIOTT,21063,USA,38.13581603,-83.07440555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,1,69,69,Y,Y
-9504011.233,4409495.403,19884,133779,UNKNOWN133779,BURKESVILLE,KY,42717,SUBSTATION,IN SERVICE,CUMBERLAND,21057,USA,36.78726352,-85.37598551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,2,161,69,Y,Y
-9312384.358,4477333.707,19885,133780,UNKNOWN133780,ONEIDA,KY,40972,SUBSTATION,IN SERVICE,CLAY,21051,USA,37.273755,-83.654572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,1,69,69,Y,Y
-8495187.104,4409884.7,19886,133781,UNKNOWN133781,CHESAPEAKE,VA,23323,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.79006418,-76.31356417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-10607675.29,5472811.844,19887,133782,UNKNOWN133782,STORDEN,MN,56174,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,44.04760319,-95.2903684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,2,69,69,N,N
-9522833.19,4165982.921,19888,133783,UNKNOWN133783,GUILD,TN,37340,SUBSTATION,IN SERVICE,MARION,47115,USA,35.01546461,-85.54506603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,1,-999999,-999999,Y,Y
-10759817.24,5511362.553,19889,133784,UNKNOWN133784,AURORA,SD,57002,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.29599253,-96.65708281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10029130,4696527.286,19890,133785,UNKNOWN133785,HARTFORD,IL,62048,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.82424453,-90.09320764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-10027137.68,4698700.578,19891,133786,UNKNOWN133786,ROXANA,IL,62084,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.83945275,-90.07531036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9820295.828,5134432.005,19892,133787,UNKNOWN133787,WARRENVILLE,IL,60555,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.8225283,-88.21721837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,345,345,Y,Y
-9563862.539,4533731.125,19893,133788,UNKNOWN133788,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.6758228,-85.91363894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,138,138,Y,Y
-9906925.042,4996051.096,19894,133789,UNKNOWN133789,MINONK,IL,61760,SUBSTATION,IN SERVICE,WOODFORD,17203,USA,40.88946278,-88.99542184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,345,-999999,N,N
-9776395.389,5217969.079,19895,133790,UNKNOWN133790,WAUKEGAN,IL,60085,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.37931264,-87.82285401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,4,345,345,N,N
-9931581.98,4312927.808,19896,133791,OBION,NEWBERN,TN,38059,SUBSTATION,IN SERVICE,DYER,47045,USA,36.08938658,-89.21691888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/30/2015 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-10813643.37,5307102.394,19897,133792,UNKNOWN133792,WAKONDA,SD,57073,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.96800004,-97.14061116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,69,69,Y,Y
-10790698.85,5280086.21,19898,133793,UNKNOWN133793,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.79015872,-96.93449704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
