X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9469982.812,4682480.81,19899,133794,UNKNOWN133794,GHENT,KY,41045,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.725872,-85.070303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,345,138,Y,Y
-9626344.913,4548277.207,19900,133796,UNKNOWN133796,HARDINSBURG,KY,40143,SUBSTATION,IN SERVICE,BRECKINRIDGE,21027,USA,37.77917333,-86.47492765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,1,69,69,Y,Y
-9173455.74,4922904.237,19901,133797,UNKNOWN133797,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.39085739,-82.406555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,-999999,-999999,N,N
-9637574.128,3813363.74,19902,133799,UNKNOWN133799,PRATTVILLE,AL,36067,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.38051734,-86.57580141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,2,500,500,Y,Y
-9655740.241,3849153.331,19903,133801,UNKNOWN133801,BILLINGSLEY,AL,36006,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.65162161,-86.73899038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,2,500,500,Y,Y
-9655714.812,3848740.587,19904,133802,UNKNOWN133802,BILLINGSLEY,AL,36006,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.64849976,-86.73876195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,2,500,500,Y,Y
-9428662.446,4744844.059,19905,133803,UNKNOWN133803,NORTH BEND,OH,45052,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.16158724,-84.69911584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY,10/2/2015 0:00,1,69,69,Y,Y
-9340556.153,4732676.376,19906,133804,UNKNOWN133804,MT ORAB,OH,45154,SUBSTATION,IN SERVICE,BROWN,39015,USA,39.07678525,-83.90764354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY,10/2/2015 0:00,3,345,-999999,N,N
-9251958.179,4735971.655,19907,133805,UNKNOWN133805,PIKETON,OH,45661,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.09976159,-83.1117544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY,10/2/2015 0:00,3,-999999,-999999,N,N
-9233528.061,4843338.464,19908,133806,UNKNOWN133806,LOCKBOURNE,OH,43137,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.84427486,-82.94619383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY,10/2/2015 0:00,2,138,138,Y,Y
-9356180.936,5096394.41,19909,133807,UNKNOWN133807,MARFA,OH,79843,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.56738442,-84.04800336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,1,345,345,N,N
-9356549.237,5096401.554,19910,133808,UNKNOWN133808,DELTA,OH,43515,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.56743243,-84.05131186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9211501.718,4879889.14,19911,133809,JUG STREET,JOHNSTOWN,OH,43031,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.09590778,-82.74832783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/NewAlbanyBOLD/docs/NewAlbanyBOLD_FactSheet%20(9.19.17).pdf",10/5/2015 0:00,IMAGERY,9/25/2018 0:00,3,345,345,N,N
-10659377.14,4606749.875,19912,133810,UNKNOWN133810,BURLINGTON,KS,66839,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.19316693,-95.75481401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,1,69,69,N,N
-10428324.85,5165493.477,19913,133811,UNKNOWN133811,AMES,IA,50014,SUBSTATION,IN SERVICE,STORY,19169,USA,42.03012757,-93.67923602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,1,161,161,Y,Y
-9375905.263,4758762.528,19914,133813,UNKNOWN133813,LOVELAND,OH,45140,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.25846603,-84.22519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,2,-999999,-999999,N,N
-7924939.64,5118209.455,19915,133814,FALL RIVER (345 KV),SOMERSET,MA,2725,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.71383647,-71.19094404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.iso-ne.com/static-assets/documents/2016/07/New-England-Geographic-Diagram-Transmission-Planning-Through-2026.pdf",10/1/2015 0:00,IMAGERY,5/1/2018 0:00,4,345,345,Y,Y
-9366522.738,4696098.983,19916,133815,UNKNOWN133815,FELICITY,OH,45120,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.82124697,-84.14090535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,3,345,138,N,Y
-9317564.273,4726369.494,19917,133816,UNKNOWN133816,WINCHESTER,OH,45697,SUBSTATION,IN SERVICE,HIGHLAND,39071,USA,39.03278962,-83.70110397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,2,138,138,Y,Y
-10757489.33,5403798.516,19918,133817,UNKNOWN133817,SIOUX FALLS,SD,57110,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.60032542,-96.63617086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,115,115,Y,Y
-10792516.63,5406189.266,19919,133818,UNKNOWN133818,HARTFORD,SD,57033,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.61587599,-96.95082642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-10767677.3,5398633.523,19920,133819,UNKNOWN133819,SIOUX FALLS,SD,57104,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.56671616,-96.72769094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,-999999,-999999,N,N
-10761462.02,5425304.854,19921,133820,UNKNOWN133820,BALTIC,SD,57003,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.74006817,-96.67185811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,1,69,69,Y,Y
-9220790.338,4903973.177,19922,133821,UNKNOWN133821,SUNBURY,OH,43074,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.2612076,-82.83176892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9362966.187,5072701.352,19923,133825,UNKNOWN133825,NAPOLEON,OH,43545,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.40794769,-84.10895631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2015 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9216071.988,4970776.318,19924,133826,UNKNOWN133826,GALION,OH,44833,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.71759848,-82.78938326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2015 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9394110.501,4945541.292,19925,133828,UNKNOWN133828,SAINT MARYS,OH,45885,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.54556069,-84.38873044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,1,-999999,-999999,N,N
-10805176.05,6014064.267,19926,133830,UNKNOWN133830,HILLSBORO,ND,58045,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.43922791,-97.06454796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-10817796.13,6205958.981,19927,133831,UNKNOWN133831,DRAYTON,ND,58225,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.59226866,-97.17791608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,-999999,Y,Y
-10897689.63,5962277.597,19928,133832,UNKNOWN133832,LUVERNE,ND,58056,SUBSTATION,IN SERVICE,BARNES,38003,USA,47.12363345,-97.89561157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-11210751.36,5960507.789,19929,133833,UNKNOWN133833,WILTON,ND,58579,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,47.11281474,-100.7078929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,2,230,230,Y,Y
-11303624.65,5938761.003,19930,133834,UNKNOWN133834,NEW SALEM,ND,58563,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.97969864,-101.5421879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,3,230,230,Y,Y
-11334279.95,5978658.565,19931,133835,UNKNOWN133835,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.22366469,-101.8175691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,2,345,345,Y,Y
-10779157.01,5770638.59,19932,133836,UNKNOWN133836,HANKINSON,ND,58041,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,45.93937033,-96.83081496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-10862313.93,5879336.616,19933,133837,UNKNOWN133837,ENDERLIN,ND,58027,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.61425633,-97.57782625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-11264701.36,5962612.838,19934,133838,UNKNOWN133838,CENTER,ND,58530,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.1256825,-101.192534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9092438.303,4806638.153,19935,133841,UNKNOWN133841,BEVERLY,OH,45715,SUBSTATION,IN SERVICE,MORGAN,39115,USA,39.59068049,-81.67876297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2015 0:00,IMAGERY,10/7/2015 0:00,9,138,-999999,Y,N
-8985030.209,5027156.559,19936,133842,UNKNOWN133842,YOUNGSTOWN,OH,44515,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10036358,-80.71389965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2015 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9452097.499,3944543.599,19937,133843,UNKNOWN133843,SELMA,GA,36703,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.3701854,-84.9096365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2015 0:00,IMAGERY,10/8/2015 0:00,1,230,230,Y,Y
-9729002.418,3775141.931,19938,133844,UNKNOWN133844,CAMDEN,AL,36726,SUBSTATION,IN SERVICE,WILCOX,1131,USA,32.09008828,-87.39711572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,3,115,115,Y,Y
-8990815.158,5146722.305,19939,133845,UNKNOWN133845,ASHTABULA,OH,44004,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.90475125,-80.76586673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9388943.21,4786437.187,19940,133846,UNKNOWN133846,MONROE,OH,45050,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.45069682,-84.34231187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,1,-999999,-999999,N,N
-9411742.58,4774324.222,19941,133847,UNKNOWN133847,HAMILTON,OH,45015,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.36662411,-84.5471221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9130630.873,5055599.193,19942,133848,UNKNOWN133848,GRAFTON,OH,44044,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.29261908,-82.02185267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8982225.051,4995514.426,19943,133850,UNKNOWN133850,COLUMBIANA,OH,44408,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.88581815,-80.68870049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2015 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9323305.033,4022168.781,19944,133851,UNKNOWN133851,WINDER,GA,30680,SUBSTATION,IN SERVICE,BARROW,13013,USA,33.9505854,-83.7526741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2015 0:00,IMAGERY,10/9/2015 0:00,2,230,230,Y,Y
-9326782.12,5385802.123,19945,133852,UNKNOWN133852,BLUMFIELD TWP,MI,48747,SUBSTATION,IN SERVICE,BAY,26017,USA,43.48313939,-83.7839093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,N,N
-9316504.778,5368343.787,19946,133853,BAUER,FRANKENMUTH,MI,48734,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.36923935,-83.69158637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/michigan-thumb-loop-project/thumb_loop_project_profile.pdf",10/12/2015 0:00,IMAGERY,4/20/2020 0:00,8,345,345,Y,Y
-9272414.823,5428945.186,19947,133854,UNKNOWN133854,SEBEWAING,MI,48759,SUBSTATION,IN SERVICE,HURON,26063,USA,43.76368993,-83.29551956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,2,345,345,Y,Y
-9341891.361,5160783.291,19948,133856,UNKNOWN133856,TECUMSEH,MI,49286,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.99869051,-83.91963792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,12/31/2015 0:00,1,-999999,-999999,N,N
-9612956.184,3631552.807,19949,133857,UNKNOWN133857,LAUREL HILL,FL,32567,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.99078769,-86.35465465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,2,-999999,-999999,Y,Y
-9278694.884,4125022.342,19950,133858,UNKNOWN133858,CLARKESVILLE,GA,30523,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.71355585,-83.35193431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,4,115,115,N,N
-9481250.65,3993946.846,19951,133859,UNKNOWN133859,BREMEN,GA,30110,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.7400244,-85.17152371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,2,115,115,Y,Y
-9063224.364,4187005.086,19952,133860,UNKNOWN133860,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.16998205,-81.4163297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,2,230,-999999,Y,N
-9265541.219,4041499.32,19953,133861,UNKNOWN133861,COLBERT,GA,30628,SUBSTATION,IN SERVICE,MADISON,13195,USA,34.0945088,-83.23377293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,3,115,115,Y,Y
-8804917.38,3991061.179,19954,133862,UNKNOWN133862,CONWAY,SC,29527,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.71846551,-79.09591858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2016 0:00,IMAGERY,1/5/2016 0:00,7,230,115,N,N
-9077615.576,4172582.039,19955,133863,UNKNOWN133863,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.06400107,-81.54560815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2016 0:00,IMAGERY,1/5/2016 0:00,2,-999999,-999999,N,N
-8715050.038,4272465.716,19956,133864,UNKNOWN133864,ZEBULON,NC,27597,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.79511285,-78.28862651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2016 0:00,IMAGERY,1/5/2016 0:00,4,230,-999999,Y,N
-8627789.075,4737922.075,19957,133865,UNKNOWN133865,LEESBURG,VA,20176,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.11335737,-77.50474794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2016 0:00,IMAGERY,1/6/2016 0:00,2,230,230,Y,Y
-8955429.694,4392779.436,19958,133866,UNKNOWN133866,ARARAT,VA,24053,SUBSTATION,IN SERVICE,PATRICK,51141,USA,36.6669097,-80.4479937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2016 0:00,IMAGERY,1/6/2016 0:00,2,69,69,Y,Y
-9080779.684,4469498.945,19959,133867,MCDOWELL,SQUIRE,WV,24884,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.21772853,-81.57403182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",1/6/2016 0:00,IMAGERY,2/6/2019 0:00,1,34,34,N,N
-9091052.739,4468214.274,19960,133868,FARADAY,BANDY,WV,24602,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.20853786,-81.66631624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/Tazwell%20Bearwallow%20fact%20sheet.pdf#view=Fit",1/6/2016 0:00,IMAGERY,2/6/2019 0:00,3,138,-999999,Y,N
-8883695.748,4657271.14,19961,133869,UNKNOWN133869,BARTOW,WV,24920,SUBSTATION,IN SERVICE,POCAHONTAS,54075,USA,38.54897955,-79.8035967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2016 0:00,IMAGERY,1/8/2016 0:00,2,-999999,-999999,N,N
-8714342.773,4445293.391,19962,133870,UNKNOWN133870,GREEN BAY,VA,23942,SUBSTATION,IN SERVICE,LUNENBURG,51111,USA,37.04437138,-78.28227304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2016 0:00,IMAGERY,1/8/2016 0:00,1,115,115,Y,Y
-9196247.65,4113067.241,19963,133873,UNKNOWN133873,ANDERSON,SC,29621,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.62522948,-82.61129821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,1,100,100,Y,Y
-9200657.246,4104287.211,19964,133874,UNKNOWN133874,ANDERSON,SC,29621,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.56030112,-82.65091028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,2,100,100,Y,Y
-9198013.243,4106958.215,19965,133875,UNKNOWN133875,ANDERSON,SC,29621,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.58005858,-82.6271588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,1,100,100,Y,Y
-9262021.243,3592042.347,19966,133877,UNKNOWN133877,LAKE PARK,GA,31636,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.68604087,-83.20215244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,2,69,69,N,N
-8398675.412,4838492.141,19967,133878,UNKNOWN133878,CLAYMONT,DE,19703,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.81084084,-75.44658489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,3/13/2019 0:00,2,69,69,N,N
-8397994.67,4838276.629,19968,133879,CITISTEEL,CLAYMONT,DE,19703,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.80935368,-75.44046968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",1/12/2016 0:00,IMAGERY,3/13/2019 0:00,2,69,69,N,N
-9046269.526,3348406.48,19969,133883,UNKNOWN133883,SANFORD,FL,32773,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.78576189,-81.26402179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,2,115,115,Y,Y
-9107962.91,3329125.582,19970,133884,UNKNOWN133884,GROVELAND,FL,34736,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.63385163,-81.8182229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,1,69,69,Y,Y
-9413355.096,4032570.686,19971,133885,UNKNOWN133885,MARIETTA,GA,30066,SUBSTATION,IN SERVICE,COBB,13067,USA,34.02806197,-84.56160758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,2,230,230,Y,Y
-10231275.31,5381826.13,19972,133886,UNKNOWN133886,DECORAH,IA,52101,SUBSTATION,IN SERVICE,WINNESHIEK,19191,USA,43.45721844,-91.90910986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,1,69,69,N,N
-10250379.14,5368887.406,19973,133887,UNKNOWN133887,CRESCO,IA,52136,SUBSTATION,IN SERVICE,HOWARD,19089,USA,43.37278921,-92.08072253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,1,69,69,N,N
-10060465.26,5112843.651,19974,133888,UNKNOWN133888,PRINCETON,IA,52768,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.67784481,-90.37469713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2016 0:00,IMAGERY,1/14/2016 0:00,1,-999999,-999999,Y,Y
-10163075.8,4958005.283,19975,133889,UNKNOWN133889,FORT MADISON,IA,52627,SUBSTATION,IN SERVICE,LEE,19111,USA,40.63058836,-91.29646324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2016 0:00,IMAGERY,1/19/2016 0:00,1,69,69,Y,Y
-9913065.51,5054847.245,19976,133890,UNKNOWN133890,OGLESBY,IL,61348,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.28754362,-89.0505826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2016 0:00,IMAGERY,1/19/2016 0:00,1,138,138,Y,Y
-9434636.827,5054367.352,19977,133891,SOUTH HICKSVILLE,HICKSVILLE,OH,43526,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.28430426,-84.75278462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",1/21/2016 0:00,IMAGERY,2/20/2019 0:00,3,138,138,Y,Y
-8503269.399,4822302.996,19978,133892,GRACETON,WHITEFORD,MD,21160,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.69903657,-76.38616866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,3/11/2019 0:00,7,230,115,N,Y
-8566927.22,4706983.148,19979,133893,BENNING (115KV),WASHINGTON,DC,20019,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.89738257,-76.95801659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/account/trans-fac/pepco.xls",1/27/2016 0:00,IMAGERY,3/13/2019 0:00,6,115,115,N,N
-8566660.353,4707337.282,19980,133894,BENNING (69KV),WASHINGTON,DC,20019,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.8998584,-76.95561929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/account/trans-fac/pepco.xls",1/27/2016 0:00,IMAGERY,3/13/2019 0:00,3,115,69,Y,N
-8566312.3,4707183.783,19981,133895,BENNING (230KV),WASHINGTON,DC,20019,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.89878527,-76.95249267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/account/trans-fac/pepco.xls",1/27/2016 0:00,IMAGERY,3/13/2019 0:00,4,230,115,N,Y
-10531878.33,4485520.835,19982,133896,UNKNOWN133896,ASBURY,MO,64832,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.33225672,-94.6094727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,3,345,345,N,N
-9204530.722,4628304.728,19983,133897,CANNONSBURG,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.34518803,-82.6857063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/kentucky/Cannonsburg/docs/Cannonsburg_FactSheet_V5.pdf?v=2#view=Fit",1/29/2016 0:00,IMAGERY,2/14/2019 0:00,2,69,69,Y,Y
-9462686.785,4676571.752,19984,133898,UNKNOWN133898,SANDERS,KY,41083,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.68444821,-85.00476168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,1,69,69,Y,Y
-9523545.802,4566608.141,19985,133899,UNKNOWN133899,COXS CREEK,KY,40013,SUBSTATION,IN SERVICE,NELSON,21179,USA,37.90920988,-85.55146753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,1,69,69,Y,Y
-8766204.401,4811088.757,19986,133900,UNKNOWN133900,WILEY FORD,WV,26767,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.62148326,-78.74815397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,3,138,-999999,Y,N
-8376363.938,4653762.807,19987,133901,UNKNOWN133901,DAGSBORO,DE,19939,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.52432751,-75.24615751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,2,138,138,Y,Y
-8537023.188,4657153.783,19988,133902,UNKNOWN133902,AQUASCO,MD,20608,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.54815505,-76.6893841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,2,-999999,-999999,N,N
-8537250.218,4657570.755,19989,133903,UNKNOWN133903,AQUASCO,MD,20608,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.55108446,-76.69142355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,1,69,69,Y,Y
-10177227.7,4921975.754,19990,133904,UNKNOWN133904,KEOKUK,IA,52632,SUBSTATION,IN SERVICE,LEE,19111,USA,40.38450446,-91.42359189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2016 0:00,IMAGERY,2/3/2016 0:00,2,161,161,Y,Y
-9752119.37,5852142.368,19991,133905,EMPIRE MINE,NEGAUNEE,MI,49866,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.44619183,-87.60477883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",2/3/2016 0:00,IMAGERY,3/23/2020 0:00,4,138,138,N,N
-9825800.024,5771527.408,19992,133906,ASPEN,FLORENCE,WI,54121,SUBSTATION,IN SERVICE,FLORENCE,55037,USA,45.94492255,-88.2666634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/11/2016 0:00,IMAGERY,9/10/2018 0:00,8,138,69,N,Y
-9757610.737,5851086.803,19993,133907,TILDEN,ISHPEMING,MI,49849,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.43965779,-87.65410862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",2/11/2016 0:00,IMAGERY,3/23/2020 0:00,3,138,138,N,N
-9982536.898,5613858.538,19994,133908,SHERMAN ST,WAUSAU,WI,54401,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.9513039,-89.6746547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/7/2018 0:00,6,115,-999999,Y,Y
-9983747.931,5616311.15,19995,133909,HILLTOP (WPS),WAUSAU,WI,54401,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.96689413,-89.68553359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/7/2018 0:00,3,115,115,Y,Y
-9970507.995,5606010.314,19996,133910,KELLY,WESTON,WI,54476,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.90138757,-89.56659723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/7/2018 0:00,5,115,-999999,N,N
-9982734.079,5625527.804,19997,133911,MAINE,WAUSAU,WI,54401,SUBSTATION,IN SERVICE,MARATHON,55073,USA,45.02544267,-89.67642601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/7/2018 0:00,3,115,-999999,Y,Y
-9980086.6,5649093.775,19998,133912,PINE (WPS),MERRILL,WI,54452,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.17487283,-89.6526433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/7/2018 0:00,6,115,-999999,Y,N
-9955159.799,5721482.033,19999,133913,HIGHWAY EIGHT,RHINELANDER,WI,54501,SUBSTATION,IN SERVICE,ONEIDA,55085,USA,45.63143607,-89.42872204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/7/2018 0:00,5,115,115,Y,Y
-9985069.441,5695792.782,20000,133914,EASTOM,TOMAHAWK,WI,54487,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.4698326,-89.69740492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/7/2018 0:00,3,115,115,Y,Y
-9979177.619,5756886.452,20001,133915,CLEAR LAKES (WPS),WOODRUFF,WI,54568,SUBSTATION,IN SERVICE,ONEIDA,55085,USA,45.85339338,-89.64447778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/10/2018 0:00,3,115,115,Y,Y
-9959712.619,5763859.143,20002,133916,ST GERMAIN,SAINT GERMAIN,WI,54558,SUBSTATION,IN SERVICE,ONEIDA,55085,USA,45.89700256,-89.46962071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/15/2016 0:00,IMAGERY,9/10/2018 0:00,2,115,115,Y,Y
-9925659.154,5746885.46,20003,133918,THREE LAKES,THREE LAKES,WI,54562,SUBSTATION,IN SERVICE,ONEIDA,55085,USA,45.79078461,-89.16371323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/16/2016 0:00,IMAGERY,9/7/2018 0:00,2,115,115,N,N
-9925808.15,5710634.196,20004,133919,VENUS,RHINELANDER,WI,54501,SUBSTATION,IN SERVICE,ONEIDA,55085,USA,45.56325222,-89.16505168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",2/16/2016 0:00,IMAGERY,9/7/2018 0:00,4,115,115,N,N
-10040495.27,5851587.064,20005,133920,HURLEY,HURLEY,WI,54534,SUBSTATION,IN SERVICE,IRON,55051,USA,46.44275454,-90.19530357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.transmission.xcelenergy.com/Projects/Wisconsin/Ashland-and-Ironwood-Project",2/16/2016 0:00,IMAGERY,4/22/2020 0:00,2,115,115,N,N
-9338905.668,5632185.914,20006,133921,UNKNOWN133921,HILLMAN,MI,49746,SUBSTATION,IN SERVICE,MONTMORENCY,26119,USA,45.06770091,-83.89281698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,1,138,138,Y,Y
-9358217.368,5578480.367,20007,133922,UNKNOWN133922,FAIRVIEW,MI,48621,SUBSTATION,IN SERVICE,OSCODA,26135,USA,44.72594845,-84.06629694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,1,138,138,Y,Y
-9426991.866,5624847.928,20008,133923,UNKNOWN133923,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.02112582,-84.68410876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,2,138,-999999,Y,Y
-9582166.118,5143291.385,20009,133924,UNKNOWN133924,CASSOPOLIS,MI,49031,SUBSTATION,IN SERVICE,CASS,26027,USA,41.8818088,-86.07806279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,1,69,69,Y,Y
-9543965.409,5297274.901,20010,133925,UNKNOWN133925,WYOMING,MI,49519,SUBSTATION,IN SERVICE,KENT,26081,USA,42.90336723,-85.73489998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,1,138,138,Y,Y
-9533346.381,5153806.81,20011,133926,UNKNOWN133926,THREE RIVERS,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.95209903,-85.63950763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,1,-999999,-999999,N,N
-9532494.276,5151741.993,20012,133927,UNKNOWN133927,THREE RIVERS,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.9383029,-85.63185304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,1,-999999,-999999,N,N
-9530478.67,5287615.845,20013,133928,UNKNOWN133928,GAINES TWP,MI,49316,SUBSTATION,IN SERVICE,KENT,26081,USA,42.83977609,-85.61374654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,1,138,138,Y,Y
-9520795.76,5426061.285,20014,133929,UNKNOWN133929,BIG RAPIDS,MI,49307,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.74497735,-85.52676348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,4,138,69,Y,Y
-9452998.892,5292644.247,20015,133930,UNKNOWN133930,PORTLAND,MI,48875,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.87288914,-84.91773385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,4,69,69,Y,Y
-9427312.125,5392763.522,20016,133931,UNKNOWN133931,SHEPHERD,MI,48883,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.52849653,-84.6869857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,1,-999999,-999999,Y,Y
-11266479.93,6146478.325,20017,133932,UNKNOWN133932,MINOT,ND,58703,SUBSTATION,IN SERVICE,WARD,38101,USA,48.23762331,-101.2085112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,115,115,Y,Y
-11283608.56,6127718.447,20018,133933,UNKNOWN133933,MINOT,ND,58701,SUBSTATION,IN SERVICE,WARD,38101,USA,48.12525673,-101.3623803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,6,115,115,Y,Y
-11256920.27,6110686.418,20019,133934,UNKNOWN133934,SAWYER,ND,58781,SUBSTATION,IN SERVICE,WARD,38101,USA,48.02302613,-101.1226353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,115,-999999,Y,Y
-11275450.56,6110616.674,20020,133935,UNKNOWN133935,MAX,ND,58759,SUBSTATION,IN SERVICE,WARD,38101,USA,48.02260709,-101.2890957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,115,-999999,Y,Y
-11256907.82,6146846.471,20021,133936,UNKNOWN133936,SURREY,ND,58785,SUBSTATION,IN SERVICE,WARD,38101,USA,48.23982594,-101.1225234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,115,-999999,Y,Y
-11314855.65,6151833.105,20022,133937,UNKNOWN133937,BERTHOLD,ND,58718,SUBSTATION,IN SERVICE,WARD,38101,USA,48.26965181,-101.6430777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,-999999,-999999,Y,Y
-11314706.95,6137030.432,20023,133938,UNKNOWN133938,DES LACS,ND,58733,SUBSTATION,IN SERVICE,WARD,38101,USA,48.18106378,-101.6417419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,2/26/2019 0:00,3,115,-999999,Y,Y
-11235297.09,6111820.418,20024,133940,TAP133940,VELVA,ND,58790,TAP,IN SERVICE,MCHENRY,38049,USA,48.029839,-100.928391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11278609.84,6137221.296,20025,133941,TAP133941,MINOT,ND,58701,TAP,IN SERVICE,WARD,38101,USA,48.182207,-101.317476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11266550.26,6146867.875,20026,133946,TAP133946,MINOT,ND,58703,TAP,IN SERVICE,WARD,38101,USA,48.239954,-101.209143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/20/2019 0:00,3,115,115,Y,Y
-11264148.21,6146877.736,20027,133947,TAP133947,MINOT,ND,58703,TAP,IN SERVICE,WARD,38101,USA,48.240013,-101.187565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11264199.53,6142082.399,20028,133948,TAP133948,MINOT,ND,58701,TAP,IN SERVICE,WARD,38101,USA,48.211315,-101.188026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/20/2019 0:00,3,115,115,Y,Y
-11266630.08,6142078.89,20029,133949,TAP133949,MINOT,ND,58701,TAP,IN SERVICE,WARD,38101,USA,48.211294,-101.20986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/20/2019 0:00,3,115,115,Y,Y
-11266612.04,6143274.047,20030,133950,TAP133950,MINOT,ND,58701,TAP,IN SERVICE,WARD,38101,USA,48.218448,-101.209698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/20/2019 0:00,3,115,115,Y,Y
-11283472.16,6139601.568,20031,133951,UNKNOWN133951,MINOT,ND,58701,SUBSTATION,IN SERVICE,WARD,38101,USA,48.196462,-101.361155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,3,115,-999999,Y,Y
-11285830.48,6137283.232,20032,133952,TAP133952,MINOT,ND,58701,TAP,IN SERVICE,WARD,38101,USA,48.18257797,-101.3823402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11280951.8,6141981.924,20033,133956,UNKNOWN133956,MINOT,ND,58701,SUBSTATION,IN SERVICE,WARD,38101,USA,48.21071353,-101.3385143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11278562.42,6139545.36,20034,133957,UNKNOWN133957,MINOT,ND,58701,SUBSTATION,IN SERVICE,WARD,38101,USA,48.19612543,-101.31705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,-999999,Y,Y
-11273116.47,6146961.297,20035,133958,UNKNOWN133958,MINOT,ND,58703,SUBSTATION,IN SERVICE,WARD,38101,USA,48.24051293,-101.2681282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-11270718.92,6140319.462,20036,133959,UNKNOWN133959,MINOT,ND,58701,SUBSTATION,IN SERVICE,WARD,38101,USA,48.20076055,-101.2465907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11264294.35,6143186.673,20037,133960,UNKNOWN133960,MINOT,ND,58701,SUBSTATION,IN SERVICE,WARD,38101,USA,48.21792502,-101.1888778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,8,115,115,Y,Y
-11235268.25,6115979.187,20038,133961,UNKNOWN133961,VELVA,ND,58790,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.05481644,-100.9281319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,-999999,Y,Y
-11299863.84,6060080.009,20039,133962,UNKNOWN133962,DOUGLAS,ND,58735,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.71807467,-101.5084039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,2/21/2019 0:00,2,115,115,Y,Y
-11338029.34,6060042.116,20040,133963,UNKNOWN133963,ROSEGLEN,ND,58775,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.71784566,-101.8512505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-11288286.92,6048353.639,20041,133964,UNKNOWN133964,GARRISON,ND,58540,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.64715607,-101.4044067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11289969.88,6048759.461,20042,133965,UNKNOWN133965,GARRISON,ND,58540,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.649612,-101.419525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11318997.98,6093630.741,20043,133966,UNKNOWN133966,RYDER,ND,58779,SUBSTATION,IN SERVICE,WARD,38101,USA,47.92045002,-101.6802888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,-999999,-999999,Y,Y
-11318743.97,6093640.266,20044,133967,UNKNOWN133967,RYDER,ND,58779,SUBSTATION,IN SERVICE,WARD,38101,USA,47.92050736,-101.6780071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,115,-999999,Y,N
-11274722.11,6076775.641,20045,133969,TAP133969,MAX,ND,58759,TAP,IN SERVICE,MCLEAN,38055,USA,47.81888,-101.282552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11288283.83,6048192.027,20046,133973,TAP133973,GARRISON,ND,58540,TAP,IN SERVICE,MCLEAN,38055,USA,47.646178,-101.404379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11270940.84,6059943.906,20047,133974,UNKNOWN133974,GARRISON,ND,58540,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.7172521,-101.2485843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,115,Y,Y
-11270804.78,6095973.747,20048,133975,UNKNOWN133975,MAX,ND,58759,SUBSTATION,IN SERVICE,WARD,38101,USA,47.93455338,-101.247362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-11251971.99,6064740.098,20049,133976,UNKNOWN133976,BENEDICT,ND,58716,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.74623114,-101.0781842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10800140.41,6139384.047,20050,133979,TAP133979,ALVARADO,MN,56710,TAP,IN SERVICE,MARSHALL,27089,USA,48.19515947,-97.01931202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10773786.14,6139416.459,20051,133980,TAP133980,WARREN,MN,56762,TAP,IN SERVICE,MARSHALL,27089,USA,48.19535356,-96.78256756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10706311.01,6124887.62,20052,133981,TAP133981,THIEF RIVER FALLS,MN,56701,TAP,IN SERVICE,PENNINGTON,27113,USA,48.10827946,-96.17642817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,N,N
-10816765.41,6139867.568,20053,133982,TAP133982,MANVEL,ND,58256,TAP,IN SERVICE,WALSH,38099,USA,48.19805478,-97.16865689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/24/2015 0:00,4,115,115,Y,Y
-10735420.81,6142102.966,20054,133983,UNKNOWN133983,VIKING,MN,56760,SUBSTATION,IN SERVICE,MARSHALL,27089,USA,48.21143812,-96.43792595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,-999999,-999999,N,N
-10869451.7,6132216.624,20055,133984,UNKNOWN133984,INKSTER,ND,58244,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,48.15222204,-97.64194588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,-999999,-999999,N,N
-10886582.31,6143210.745,20056,133985,UNKNOWN133985,FORDVILLE,ND,58231,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.21806911,-97.79583281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,-999999,-999999,Y,Y
-10840614.83,6151547.121,20057,133986,UNKNOWN133986,MINTO,ND,58261,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.26794176,-97.38289993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,-999999,-999999,Y,Y
-10843047.95,6156211.735,20058,133987,UNKNOWN133987,MINTO,ND,58261,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.29582676,-97.40475696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,-999999,-999999,Y,Y
-10867191.05,6141792.545,20059,133988,UNKNOWN133988,FOREST RIVER,ND,58233,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.20957984,-97.62163813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,N,N
-10838419.51,6141661.812,20060,133989,UNKNOWN133989,FOREST RIVER,ND,58233,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.20879721,-97.36317905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,Y,Y
-10840744.53,6141709.218,20061,133990,TAP133990,FOREST RIVER,ND,58233,TAP,IN SERVICE,WALSH,38099,USA,48.209081,-97.384065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10869711.75,6141710.387,20062,133991,TAP133991,PISEK,ND,58273,TAP,IN SERVICE,WALSH,38099,USA,48.209088,-97.644282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10908085.68,6134437.26,20063,133992,UNKNOWN133992,PETERSBURG,ND,58272,SUBSTATION,IN SERVICE,NELSON,38063,USA,48.16552891,-97.98900082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10688666.71,6091044.71,20064,133993,TAP133993,PLUMMER,MN,56748,TAP,IN SERVICE,RED LAKE,27125,USA,47.90487934,-96.01792672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10688864.13,6088655.61,20065,133994,TAP133994,HOUSTON,MN,77063,TAP,IN SERVICE,RED LAKE,27125,USA,47.89049024,-96.01970018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10759486.06,6068362.855,20066,133995,CROOKSTON,CROOKSTON,MN,56716,SUBSTATION,IN SERVICE,POLK,27119,USA,47.76810948,-96.65410777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,115,N,N
-10810599.66,6091237.743,20067,133996,GRAND FORKS,GRAND FORKS,ND,58201,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.90604177,-97.11326907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.xcelenergy.com/staticfiles/xe/Corporate/Corporate%20PDFs/NSP_2012_transmission_plan.pdf",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,8,345,230,Y,N
-10891385.3,6100600.705,20068,133997,TAP133997,NIAGARA,ND,58266,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.96239334,-97.83897881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10803717.22,6096595.595,20069,133998,UNKNOWN133998,GRAND FORKS,ND,58203,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.93829585,-97.05144307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,5,69,-999999,Y,N
-10867855.22,6090926.39,20070,133999,UNKNOWN133999,LARIMORE,ND,58251,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.90416681,-97.62760448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10840806.55,6096778.72,20071,134000,UNKNOWN134000,GRAND FORKS AFB,ND,58205,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.9393979,-97.38462212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,Y,Y
-10802908.04,6081323.815,20072,134001,UNKNOWN134001,GRAND FORKS,ND,58201,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.84630723,-97.04417404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10803001.7,6095176.301,20073,134002,UNKNOWN134002,GRAND FORKS,ND,58203,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.92975371,-97.04501542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,2,-999999,-999999,N,N
-10805304.18,6091130.153,20074,134003,UNKNOWN134003,GRAND FORKS,ND,58201,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.90539387,-97.06569891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,N,N
-10900822.16,6093840.265,20075,134004,UNKNOWN134004,NIAGARA,ND,58266,SUBSTATION,IN SERVICE,NELSON,38063,USA,47.92171137,-97.92375156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,-999999,-999999,Y,Y
-10837722.5,6096349.532,20076,134005,TAP134005,EMERADO,ND,58228,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.936815,-97.35691766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10838441.52,6100614.796,20077,134006,UNKNOWN134006,EMERADO,ND,58228,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.9624781,-97.36337671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,1,-999999,-999999,Y,Y
-10807194.28,6099368.543,20078,134007,UNKNOWN134007,GRAND FORKS,ND,58203,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.954981,-97.082678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,-999999,-999999,Y,Y
-10812657.95,6095897.752,20079,134009,TAP134009,GRAND FORKS,ND,58203,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.934096,-97.131759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10810540.69,6091476.535,20080,134012,TAP134012,GRAND FORKS,ND,58201,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.90747972,-97.11273936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,10/12/2017 0:00,3,230,230,N,N
-10865028.21,6089637.59,20081,134016,TAP134016,LARIMORE,ND,58251,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.896405,-97.602209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-10900360.79,6090949.171,20082,134017,TAP134017,PETERSBURG,ND,58272,TAP,IN SERVICE,NELSON,38063,USA,47.904304,-97.919607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
