X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10810225.92,6068919.615,20083,134018,UNKNOWN134018,THOMPSON,ND,58278,SUBSTATION,NOT AVAILABLE,GRAND FORKS,38035,USA,47.77147102,-97.10991169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10891398,6105279.288,20084,134019,UNKNOWN134019,NIAGARA,ND,58266,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.99052867,-97.83909287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10867791.68,6098150.9,20085,134020,UNKNOWN134020,LARIMORE,ND,58251,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.94765497,-97.62703366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,N,N
-10866088.28,6093530.288,20086,134021,UNKNOWN134021,LARIMORE,ND,58251,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.91984527,-97.61173178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,69,-999999,Y,Y
-10809298.75,6090980.019,20087,134022,UNKNOWN134022,GRAND FORKS,ND,58201,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.90448977,-97.10158282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10840811.79,6095612.445,20088,134023,UNKNOWN134023,EMERADO,ND,58228,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.93237883,-97.38466921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10815099.2,6096162.589,20089,134025,UNKNOWN134025,GRAND FORKS,ND,58203,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.93568992,-97.15368913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11495831.38,6257070.827,20090,134026,UNKNOWN134026,CROSBY,ND,58730,SUBSTATION,IN SERVICE,DIVIDE,38023,USA,48.8950413,-103.2688103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-11535722.69,6202151.155,20091,134027,UNKNOWN134027,ZAHL,ND,58856,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.56963911,-103.6271601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-11570724.49,6209885.999,20092,134028,UNKNOWN134028,GRENORA,ND,58845,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.61559594,-103.9415866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-11500802.41,6249722.782,20093,134029,UNKNOWN134029,CROSBY,ND,58730,SUBSTATION,IN SERVICE,DIVIDE,38023,USA,48.85162573,-103.3134658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,-999999,Y,Y
-11519947.7,6259573.239,20094,134030,UNKNOWN134030,AMBROSE,ND,58833,SUBSTATION,IN SERVICE,DIVIDE,38023,USA,48.90981808,-103.4854509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,Y,Y
-11520204.39,6244623.605,20095,134031,UNKNOWN134031,AMBROSE,ND,58833,SUBSTATION,IN SERVICE,DIVIDE,38023,USA,48.82147534,-103.4877568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-11498249.56,6259805.427,20096,134032,UNKNOWN134032,CROSBY,ND,58730,SUBSTATION,IN SERVICE,DIVIDE,38023,USA,48.91118893,-103.2905332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,69,69,Y,Y
-11495755.2,6256935.15,20097,134033,TAP134033,CROSBY,ND,58730,TAP,IN SERVICE,DIVIDE,38023,USA,48.89424,-103.268126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11570828.95,6209584.271,20098,134035,TAP134035,GRENORA,ND,58845,TAP,IN SERVICE,WILLIAMS,38105,USA,48.613804,-103.942525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11557114.73,6208007.395,20099,134036,TAP134036,GRENORA,ND,58845,TAP,IN SERVICE,WILLIAMS,38105,USA,48.604438,-103.819328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11498229.61,6247178.639,20100,134037,TAP134037,CROSBY,ND,58730,TAP,IN SERVICE,DIVIDE,38023,USA,48.836585,-103.290354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11557054.07,6208183.305,20101,134038,UNKNOWN134038,GRENORA,ND,58845,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.60548292,-103.8187831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-11563953.55,6252302.993,20102,134039,UNKNOWN134039,GRENORA,ND,58845,SUBSTATION,IN SERVICE,DIVIDE,38023,USA,48.86687507,-103.8807622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-11535524.25,6188764.269,20103,134040,UNKNOWN134040,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.49000169,-103.6253775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-11535526.9,6188626.686,20104,134041,UNKNOWN134041,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.48918257,-103.6254012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,0,-999999,-999999,N,N
-11540252.37,6139927.38,20105,134043,UNKNOWN134043,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.19841292,-103.6678508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11545798.84,6139939.816,20106,134044,UNKNOWN134044,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.19848738,-103.7176756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,0,-999999,-999999,N,N
-11536378.06,6144544.633,20107,134045,UNKNOWN134045,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.22605241,-103.6330474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11530186.8,6144555.216,20108,134046,UNKNOWN134046,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.22611574,-103.5774303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11528516.82,6146908.581,20109,134047,UNKNOWN134047,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.24019754,-103.5624286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11533188.04,6133697.38,20110,134048,UNKNOWN134048,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.16109566,-103.6043909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,Y,Y
-11540541.36,6151691.199,20111,134049,UNKNOWN134049,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.26880329,-103.6704469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11536854.25,6131012.912,20112,134050,UNKNOWN134050,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.14500752,-103.637325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,-999999,-999999,Y,Y
-11533272.84,6130892.262,20113,134051,UNKNOWN134051,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.14428433,-103.6051527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,Y,Y
-11533224.16,6131145.204,20114,134052,UNKNOWN134052,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.14580047,-103.6047154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,-999999,-999999,Y,Y
-11533218.87,6129808.703,20115,134053,UNKNOWN134053,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.13778899,-103.6046678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,Y,Y
-11508643.17,6132463.337,20116,134054,UNKNOWN134054,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.15370061,-103.3839006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,N,N
-11558173.64,6152092.876,20117,134055,UNKNOWN134055,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.27120507,-103.8288404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,4,115,115,Y,Y
-11572012.65,6145701.125,20118,134058,UNKNOWN134058,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.23297299,-103.9531583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,115,115,Y,Y
-11541640.17,6137200.735,20119,134059,UNKNOWN134059,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.18208385,-103.6803177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,1,69,69,Y,Y
-11537370.1,6144622.6,20120,134060,TAP134060,WILLISTON,ND,58801,TAP,IN SERVICE,WILLIAMS,38105,USA,48.226519,-103.641959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11533592.47,6130620.609,20121,134062,TAP134062,WILLISTON,ND,58801,TAP,IN SERVICE,WILLIAMS,38105,USA,48.142656,-103.608024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11533168.01,6130895.543,20122,134066,TAP134066,WILLISTON,ND,58801,TAP,IN SERVICE,WILLIAMS,38105,USA,48.144304,-103.604211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11499645.26,6169099.748,20123,134068,UNKNOWN134068,RAY,ND,58849,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.372792,-103.303071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/10/2017 0:00,1,-999999,-999999,N,N
-11572008.77,6145306.063,20124,134074,UNKNOWN134074,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.23060899,-103.9531235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2017 0:00,IMAGERY,2/25/2019 0:00,2,115,115,Y,Y
-11538315.86,6133704.088,20125,134075,UNKNOWN134075,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.16113586,-103.6504549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11002771.58,6219357.619,20126,134076,UNKNOWN134076,MUNICH,ND,58352,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.67181496,-98.83957875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-11003507.71,6248725.259,20127,134077,UNKNOWN134077,HANNAH,ND,58239,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.84572901,-98.84619159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,69,69,Y,Y
-10950841.24,6235695.827,20128,134078,UNKNOWN134078,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.76864352,-98.37308059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-10947556.76,6235097.272,20129,134079,UNKNOWN134079,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.76509946,-98.34357562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,-999999,-999999,Y,Y
-10949682.49,6239249.254,20130,134080,UNKNOWN134080,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.78967826,-98.3626714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,115,115,Y,Y
-10951913.6,6175957.024,20131,134081,UNKNOWN134081,EDMORE,ND,58330,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.41369526,-98.38271375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-10952134.26,6175759.38,20132,134082,TAP134082,EDMORE,ND,58330,TAP,IN SERVICE,RAMSEY,38071,USA,48.41251678,-98.38469599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-10944601.29,6212277.906,20133,134083,UNKNOWN134083,OSNABROCK,ND,58269,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.62979908,-98.3170262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,115,115,Y,Y
-10950538.55,6233945.605,20134,134084,UNKNOWN134084,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.75827972,-98.37036153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,-999999,-999999,Y,Y
-10953913.06,6234499.423,20135,134085,UNKNOWN134085,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.76155934,-98.4006752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,2,-999999,-999999,Y,Y
-10988420.61,6219691.017,20136,134086,UNKNOWN134086,MUNICH,ND,58352,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.67379271,-98.71066186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-10918299.37,6175887.074,20137,134087,UNKNOWN134087,ADAMS,ND,58210,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.41327817,-98.08075205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-10915740.77,6187915.562,20138,134088,UNKNOWN134088,FAIRDALE,ND,58229,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.48494859,-98.05776775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,0,-999999,-999999,N,N
-10935122.6,6187942.484,20139,134089,UNKNOWN134089,FAIRDALE,ND,58229,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.48510888,-98.23187766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,-999999,-999999,Y,Y
-10964584.23,6244178.403,20140,134090,UNKNOWN134090,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.81884209,-98.49653594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,-999999,-999999,Y,Y
-10989016.85,6234428.74,20141,134091,TAP134091,LANGDON,ND,58249,TAP,IN SERVICE,CAVALIER,38019,USA,48.76114078,-98.71601796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/28/2019 0:00,3,69,69,Y,Y
-11003542.83,6234441.78,20142,134092,TAP134092,MUNICH,ND,58352,TAP,IN SERVICE,CAVALIER,38019,USA,48.761218,-98.846507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-11007811.04,6175999.077,20143,134093,TAP134093,STARKWEATHER,ND,58377,TAP,IN SERVICE,RAMSEY,38071,USA,48.413946,-98.884849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10964573.1,6234496.326,20144,134094,TAP134094,LANGDON,ND,58249,TAP,IN SERVICE,CAVALIER,38019,USA,48.761541,-98.496436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10950875.79,6236858.33,20145,134095,TAP134095,LANGDON,ND,58249,TAP,IN SERVICE,CAVALIER,38019,USA,48.775526,-98.373391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10946303.23,6234393.652,20146,134096,UNKNOWN134096,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.760933,-98.332315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-10951961.6,6188020.097,20147,134098,UNKNOWN134098,EDMORE,ND,58330,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.485571,-98.383145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,-999999,-999999,Y,Y
-10952401.54,6234488.051,20148,134099,TAP134099,LANGDON,ND,58249,TAP,IN SERVICE,CAVALIER,38019,USA,48.761492,-98.387097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10950641.02,6233808.707,20149,134100,TAP134100,LANGDON,ND,58249,TAP,IN SERVICE,CAVALIER,38019,USA,48.757469,-98.371282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-10965541.13,6211887.817,20150,134101,UNKNOWN134101,ALSEN,ND,58311,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.627483,-98.505132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/9/2017 0:00,3,115,115,Y,Y
-10948863.58,6205183.69,20151,134102,UNKNOWN134102,OSNABROCK,ND,58269,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.587662,-98.355315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/9/2017 0:00,1,115,115,Y,Y
-10950244.59,6232096.575,20152,134103,UNKNOWN134103,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.74732852,-98.36772081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,6,115,-999999,Y,Y
-10937836.6,6256399.295,20153,134104,UNKNOWN134104,LANGDON,ND,58249,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.89107515,-98.25625795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10937407.12,6222231.845,20154,134105,UNKNOWN134105,OSNABROCK,ND,58269,SUBSTATION,IN SERVICE,CAVALIER,38019,USA,48.6888626,-98.2523998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11068214.89,6193020.295,20155,134106,TAP134106,CANDO,ND,58324,TAP,IN SERVICE,TOWNER,38095,USA,48.515334,-99.427466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11040405.16,6249283.829,20156,134107,TAP134107,ROCKLAKE,ND,58365,TAP,IN SERVICE,TOWNER,38095,USA,48.849031,-99.177647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11096944.01,6163680.597,20157,134108,UNKNOWN134108,KNOX,ND,58343,SUBSTATION,IN SERVICE,BENSON,38005,USA,48.34044382,-99.68554408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11070825.65,6217378.421,20158,134109,UNKNOWN134109,BISBEE,ND,58317,SUBSTATION,IN SERVICE,TOWNER,38095,USA,48.66007257,-99.45091893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,115,-999999,Y,Y
-11068305.49,6212485.207,20159,134110,UNKNOWN134110,BISBEE,ND,58317,SUBSTATION,IN SERVICE,TOWNER,38095,USA,48.63102984,-99.42827994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,N,N
-11068295.17,6212524.895,20160,134111,UNKNOWN134111,BISBEE,ND,58317,SUBSTATION,IN SERVICE,TOWNER,38095,USA,48.63126547,-99.42818724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,N,N
-11071817.65,6251142.167,20161,134112,UNKNOWN134112,ROLLA,ND,58367,SUBSTATION,IN SERVICE,TOWNER,38095,USA,48.86001503,-99.45983014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,4,115,-999999,Y,N
-11108983.74,6244397.924,20162,134113,UNKNOWN134113,BELCOURT,ND,58316,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.82014052,-99.79369885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,-999999,-999999,Y,Y
-11125620.11,6239598.814,20163,134114,UNKNOWN134114,DUNSEITH,ND,58329,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.79174703,-99.94314593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,115,115,Y,Y
-11123881.8,6219807.941,20164,134115,UNKNOWN134115,ROLETTE,ND,58366,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.6744863,-99.92753037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,2/26/2019 0:00,4,115,-999999,Y,N
-11100931.53,6249356.622,20165,134116,UNKNOWN134116,BELCOURT,ND,58316,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.84946131,-99.72136459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,115,-999999,Y,N
-11035646.39,6249327.121,20166,134117,UNKNOWN134117,CALVIN,ND,58323,SUBSTATION,IN SERVICE,TOWNER,38095,USA,48.84928692,-99.13489818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-11047503.45,6239521.82,20167,134118,UNKNOWN134118,ROCKLAKE,ND,58365,SUBSTATION,IN SERVICE,TOWNER,38095,USA,48.79129137,-99.24141198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-11123905.61,6220186.296,20168,134119,UNKNOWN134119,ROLETTE,ND,58366,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.67673061,-99.92774428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,2,-999999,-999999,N,N
-11114267.61,6218766.803,20169,134120,UNKNOWN134120,ROLETTE,ND,58366,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.66830999,-99.84116468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,-999999,-999999,Y,Y
-11109711.03,6244231.333,20170,134121,UNKNOWN134121,BELCOURT,ND,58316,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.81915517,-99.80023219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,115,115,Y,Y
-11082973.13,6270138.337,20171,134122,UNKNOWN134122,ROLLA,ND,58367,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.97215699,-99.56004152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,2/26/2019 0:00,3,230,230,Y,Y
-11083216.54,6270167.97,20172,134123,UNKNOWN134123,ROLLA,ND,58367,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.97233173,-99.56222817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,230,230,Y,Y
-11040383.9,6239460.759,20173,134124,TAP134124,ROCKLAKE,ND,58365,TAP,IN SERVICE,TOWNER,38095,USA,48.79093,-99.177456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11101144.19,6246836.506,20174,134125,TAP134125,BELCOURT,ND,58316,TAP,IN SERVICE,ROLETTE,38079,USA,48.834562,-99.723275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11114373.51,6219948.151,20175,134126,TAP134126,ROLETTE,ND,58366,TAP,IN SERVICE,ROLETTE,38079,USA,48.675318,-99.842116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11068211.1,6188146.733,20176,134128,TAP134128,CANDO,ND,58324,TAP,IN SERVICE,TOWNER,38095,USA,48.486325,-99.427432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11117514.91,6164868.22,20177,134131,UNKNOWN134131,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.34753478,-99.87033565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11044082.82,6188568.605,20178,134132,UNKNOWN134132,CANDO,ND,58324,SUBSTATION,IN SERVICE,TOWNER,38095,USA,48.48883678,-99.21068397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11231153.43,6026715.465,20179,134134,UNKNOWN134134,TURTLE LAKE,ND,58575,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.51603983,-100.8911679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11211249.85,6024486.61,20180,134135,UNKNOWN134135,MERCER,ND,58559,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.50251546,-100.7123709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11190182.54,6014854.309,20181,134136,UNKNOWN134136,MCCLUSKY,ND,58463,SUBSTATION,IN SERVICE,SHERIDAN,38083,USA,47.44402795,-100.5231201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11251788.69,6017350.393,20182,134137,UNKNOWN134137,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.45919046,-101.0765375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,0,-999999,-999999,N,N
-11190215.94,6021956.849,20183,134139,UNKNOWN134139,MCCLUSKY,ND,58463,SUBSTATION,IN SERVICE,SHERIDAN,38083,USA,47.487161,-100.5234201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/9/2017 0:00,3,-999999,-999999,Y,Y
-11211779.98,6024366.905,20184,134140,TAP134140,MERCER,ND,58559,TAP,IN SERVICE,MCLEAN,38055,USA,47.501789,-100.7171331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11337034.29,6002827.638,20185,134141,ANTELOPE VALLEY,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.3709104,-101.8423118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,9,345,-999999,N,N
-11291115.15,6024245.497,20186,134142,GARRISON,HAZEN,ND,58545,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.5010522,-101.4298131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2015 0:00,IMAGERY,9/11/2015 0:00,5,230,115,Y,Y
-11260701.59,6003367.015,20187,134143,UNDERWOOD,WASHBURN,ND,58577,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.37419177,-101.1566035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2015 0:00,IMAGERY,9/11/2015 0:00,6,400,-999999,N,N
-11268703.88,6017145.202,20188,134144,UNKNOWN134144,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.45794419,-101.2284893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-11254799.42,6016683.106,20189,134145,UNKNOWN134145,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.45513744,-101.1035834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11260087.99,6003471.067,20190,134146,UNKNOWN134146,WASHBURN,ND,58577,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.37482477,-101.1510914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,N,N
-11272299.68,6002422.345,20191,134147,UNKNOWN134147,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.3684446,-101.2607909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11346623.06,6000451.094,20192,134148,UNKNOWN134148,ZAP,ND,58580,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.35644991,-101.9284492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,-999999,-999999,N,N
-11337018.4,6004218.636,20193,134149,UNKNOWN134149,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.37937232,-101.8421691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,-999999,-999999,Y,Y
-11335076.36,6002678.758,20194,134150,UNKNOWN134150,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.37000463,-101.8247234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11330191.08,6000625.72,20195,134151,UNKNOWN134151,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.35751258,-101.7808382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,-999999,-999999,N,N
-11338162.86,6017298.439,20196,134152,UNKNOWN134152,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.45887491,-101.8524499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11327700.44,6009866.969,20197,134153,UNKNOWN134153,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.41371915,-101.7584644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11325516.09,6013619.374,20198,134154,UNKNOWN134154,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.43652469,-101.738842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,8/22/2019 0:00,1,-999999,-999999,Y,Y
-11258981.93,6008388.408,20199,134155,UNKNOWN134155,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.40473036,-101.1411555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11259909.29,6007794.682,20200,134156,UNKNOWN134156,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.40112042,-101.1494862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11254339.8,6019359.643,20201,134157,UNKNOWN134157,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.47139252,-101.0994546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11327682.36,6007611.237,20202,134158,TAP134158,BEULAH,ND,58523,TAP,IN SERVICE,MERCER,38057,USA,47.400005,-101.758302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11334880.95,6003664.914,20203,134159,UNKNOWN134159,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.376004,-101.822968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,-999999,-999999,Y,Y
-11327814.72,6000588.814,20204,134161,TAP134161,BEULAH,ND,58523,TAP,IN SERVICE,MERCER,38057,USA,47.357288,-101.759491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11269809.47,6007647.583,20205,134163,TAP134163,UNDERWOOD,ND,58576,TAP,IN SERVICE,MCLEAN,38055,USA,47.400226,-101.238421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,230,230,Y,Y
-11257783.18,6008992.323,20206,134164,UNKNOWN134164,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.408402,-101.130387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,1,-999999,-999999,Y,Y
-11259810.65,6007596.764,20207,134165,TAP134165,UNDERWOOD,ND,58576,TAP,IN SERVICE,MCLEAN,38055,USA,47.399917,-101.1486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11260907.37,6007566.832,20208,134166,TAP134166,UNDERWOOD,ND,58576,TAP,IN SERVICE,MCLEAN,38055,USA,47.399735,-101.158452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/22/2019 0:00,3,-999999,-999999,Y,Y
-11264940.24,6000399.572,20209,134169,UNKNOWN134169,UNDERWOOD,ND,58576,SUBSTATION,NOT AVAILABLE,MCLEAN,38055,USA,47.35613637,-101.1946799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11336995.51,6001758.056,20210,134171,UNKNOWN134171,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.36440283,-101.8419634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,345,345,Y,Y
-11323267.99,6007625.788,20211,134172,UNKNOWN134172,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.40009348,-101.718647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11313673.05,6000450.562,20212,134173,UNKNOWN134173,HAZEN,ND,58545,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.35644667,-101.6324542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11299647.76,6017193.783,20213,134174,UNKNOWN134174,HAZEN,ND,58545,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.45823926,-101.5064628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-11260896.65,6007488.488,20214,134175,UNKNOWN134175,UNDERWOOD,ND,58576,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.39925862,-101.1583557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-11487796.17,6103134.988,20215,134176,UNKNOWN134176,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.97763552,-103.1966288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,4,115,-999999,Y,N
-11561584.64,6116413.836,20216,134177,UNKNOWN134177,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.05742623,-103.8594819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11392939.67,6102967.771,20217,134178,UNKNOWN134178,PARSHALL,ND,58770,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,47.97662994,-102.3445183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11408764.96,6102928.612,20218,134179,UNKNOWN134179,NEW TOWN,ND,58763,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,47.97639446,-102.4866793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11404867.65,6103862.593,20219,134180,UNKNOWN134180,NEW TOWN,ND,58763,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,47.98201079,-102.4516692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11539158.94,6103491.803,20220,134181,UNKNOWN134181,ALEXANDER,ND,58831,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.97978118,-103.6580284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,115,115,Y,Y
-11405333.66,6104136.785,20221,134187,TAP134187,NEW TOWN,ND,58763,TAP,IN SERVICE,MOUNTRAIL,38061,USA,47.98365948,-102.4558555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11454552.52,6091079.692,20222,134188,TAP134188,KEENE,ND,58847,TAP,IN SERVICE,MCKENZIE,38053,USA,47.90509,-102.897996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11393005.42,6103084.017,20223,134189,TAP134189,PARSHALL,ND,58770,TAP,IN SERVICE,MOUNTRAIL,38061,USA,47.977329,-102.345109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11375977.77,6100748.773,20224,134190,UNKNOWN134190,PARSHALL,ND,58770,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,47.963284,-102.192147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,1,-999999,-999999,N,N
-11459180.01,6091029.23,20225,134193,UNKNOWN134193,KEENE,ND,58847,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.90478612,-102.9395655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11454698.84,6105459.896,20226,134194,UNKNOWN134194,KEENE,ND,58847,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.99161448,-102.8993104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,-999999,Y,N
-11453932,6118663.005,20227,134195,UNKNOWN134195,KEENE,ND,58847,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,48.07092894,-102.8924218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11371470.13,6103295.791,20228,134196,UNKNOWN134196,PARSHALL,ND,58770,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,47.9786025,-102.1516542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,-999999,Y,N
-11394376.1,6113186.654,20229,134198,UNKNOWN134198,NEW TOWN,ND,58763,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.03804591,-102.357422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,-999999,Y,N
-11452260.53,6105471.406,20230,134199,UNKNOWN134199,KEENE,ND,58847,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.99168367,-102.8774067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-11418914.99,6104370.955,20231,134200,UNKNOWN134200,MANDAREE,ND,58757,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.98506748,-102.5778586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11393834.4,6118007.491,20232,134201,UNKNOWN134201,NEW TOWN,ND,58763,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.06699398,-102.3525558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11449542.07,6064925.736,20233,134202,UNKNOWN134202,KEENE,ND,58847,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.74735246,-102.8529864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-11454503.02,6074522.193,20234,134203,UNKNOWN134203,KEENE,ND,58847,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.80528548,-102.8975514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,2/26/2019 0:00,4,115,115,Y,Y
-11497533.88,6069471.816,20235,134204,UNKNOWN134204,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.77480481,-103.2841042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-11497903.84,6073456.052,20236,134205,UNKNOWN134205,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.79885246,-103.2874275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,-999999,-999999,N,N
-11517641.53,6070761.53,20237,134206,UNKNOWN134206,ARNEGARD,ND,58835,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.78259036,-103.4647342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-11486338.05,6081672.474,20238,134210,UNKNOWN134210,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.84840918,-103.1835303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11486255.83,6082696.149,20239,134211,UNKNOWN134211,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.85458008,-103.1827917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,115,115,Y,Y
-11536221.79,6079224.436,20240,134212,UNKNOWN134212,ALEXANDER,ND,58831,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.83364897,-103.6316436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,-999999,-999999,Y,Y
-11575676.54,6074293.916,20241,134213,UNKNOWN134213,CARTWRIGHT,ND,58838,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.80390814,-103.9860716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,2,115,-999999,Y,N
-11496442.77,6074652.114,20242,134214,UNKNOWN134214,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.80606936,-103.2743025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11497781.55,6073214.857,20243,134217,UNKNOWN134217,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.797397,-103.286329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,1,-999999,-999999,Y,Y
-11485511.82,6082866.541,20244,134224,TAP134224,WATFORD CITY,ND,58854,TAP,IN SERVICE,MCKENZIE,38053,USA,47.85560716,-103.1761081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11445259.47,6053222.471,20245,134228,TAP134228,WATFORD CITY,ND,58854,TAP,IN SERVICE,MCKENZIE,38053,USA,47.67661344,-102.8145152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11490187.13,6071917.697,20246,134229,UNKNOWN134229,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.78956874,-103.2181072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/22/2019 0:00,2,115,115,Y,Y
-11530592.26,6072887.106,20247,134231,UNKNOWN134231,ARNEGARD,ND,58835,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.79541915,-103.5810726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2017 0:00,IMAGERY,2/25/2019 0:00,4,115,115,Y,Y
-11366503.29,6064891.98,20248,134232,UNKNOWN134232,PARSHALL,ND,58770,SUBSTATION,NOT AVAILABLE,MCLEAN,38055,USA,47.74714856,-102.1070363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11497322.13,6069700.362,20249,134233,UNKNOWN134233,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.77618455,-103.2822019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11460050.57,6074254.738,20250,134234,UNKNOWN134234,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.80367175,-102.9473858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11449762.36,6074415.725,20251,134235,UNKNOWN134235,KEENE,ND,58847,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.80464309,-102.8549652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11017092.17,6040946.394,20252,134236,UNKNOWN134236,NEW ROCKFORD,ND,58356,SUBSTATION,IN SERVICE,EDDY,38027,USA,47.60230893,-98.9682228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-11010014.15,6117269.578,20253,134237,UNKNOWN134237,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.06256403,-98.90463991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,0,-999999,-999999,N,N
-11005384.67,6124577.854,20254,134238,UNKNOWN134238,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.10642136,-98.86305259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,0,-999999,-999999,N,N
-11010481.38,6128958.061,20255,134239,UNKNOWN134239,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.13268929,-98.90883708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,-999999,-999999,N,N
-11010487.73,6128902.499,20256,134240,UNKNOWN134240,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.13235616,-98.90889412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,-999999,-999999,N,N
-10946662.93,6141614.832,20257,134241,UNKNOWN134241,BROCKET,ND,58321,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.20851596,-98.3355462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,115,69,Y,Y
-10970488.27,6141693.896,20258,134242,UNKNOWN134242,LAWTON,ND,58345,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.20898928,-98.54957288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-10998736.3,6094287.701,20259,134243,UNKNOWN134243,SAINT MICHAEL,ND,58370,SUBSTATION,IN SERVICE,BENSON,38005,USA,47.92440487,-98.80332924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,-999999,-999999,Y,Y
-10988996.97,6079225.471,20260,134244,UNKNOWN134244,WARWICK,ND,58381,SUBSTATION,IN SERVICE,EDDY,38027,USA,47.83365521,-98.71583934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,-999999,-999999,N,N
-10988998.03,6079163.029,20261,134245,UNKNOWN134245,WARWICK,ND,58381,SUBSTATION,IN SERVICE,EDDY,38027,USA,47.83327867,-98.71584884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-10965423.6,6078833.357,20262,134246,UNKNOWN134246,TOLNA,ND,58380,SUBSTATION,IN SERVICE,NELSON,38063,USA,47.83129061,-98.50407621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,-999999,-999999,Y,Y
-10978028.38,6093051.036,20263,134247,UNKNOWN134247,WARWICK,ND,58381,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,47.91695998,-98.61730683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,-999999,-999999,Y,Y
-10958232.52,6074184.482,20264,134248,UNKNOWN134248,TOLNA,ND,58380,SUBSTATION,IN SERVICE,NELSON,38063,USA,47.80324784,-98.43947763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,Y,Y
-10945846.4,6048118.189,20265,134249,UNKNOWN134249,BINFORD,ND,58416,SUBSTATION,IN SERVICE,GRIGGS,38039,USA,47.64573113,-98.32821116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11007406.84,6126336.583,20266,134252,UNKNOWN134252,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.11697,-98.881218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,-999999,-999999,Y,Y
-10946330.29,6110449.058,20267,134253,TAP134253,LAKOTA,ND,58344,TAP,IN SERVICE,NELSON,38063,USA,48.0216,-98.332558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10953333.33,6091728.596,20268,134254,UNKNOWN134254,TOLNA,ND,58380,SUBSTATION,IN SERVICE,NELSON,38063,USA,47.90899752,-98.39546745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,2,-999999,-999999,N,N
-10951364.82,6093389.386,20269,134255,UNKNOWN134255,LAKOTA,ND,58344,SUBSTATION,IN SERVICE,NELSON,38063,USA,47.918997,-98.377784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,2,-999999,-999999,N,N
-10956314.08,6115203.233,20270,134259,TAP134259,LAKOTA,ND,58344,TAP,IN SERVICE,NELSON,38063,USA,48.050157,-98.422244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10967849.01,6078864.099,20271,134260,TAP134260,TOLNA,ND,58380,TAP,IN SERVICE,EDDY,38027,USA,47.831476,-98.525864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10958236.46,6074060.541,20272,134261,TAP134261,TOLNA,ND,58380,TAP,IN SERVICE,NELSON,38063,USA,47.8025,-98.439513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10988990.59,6079071.215,20273,134263,TAP134263,WARWICK,ND,58381,TAP,IN SERVICE,EDDY,38027,USA,47.832725,-98.715782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10927364.12,6090952.824,20274,134264,TAP134264,MICHIGAN,ND,58259,TAP,IN SERVICE,NELSON,38063,USA,47.904326,-98.162182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
