X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10946357.89,6093408.82,20275,134265,TAP134265,LAKOTA,ND,58344,TAP,IN SERVICE,NELSON,38063,USA,47.919114,-98.332806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11006421.44,6123525.051,20276,134266,UNKNOWN134266,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.10010574,-98.87236605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10997152.96,6139208.57,20277,134267,UNKNOWN134267,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.19410868,-98.78910582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10978031.61,6120095.248,20278,134268,UNKNOWN134268,CRARY,ND,58327,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.07952545,-98.61733588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10968400.34,6117653.218,20279,134269,UNKNOWN134269,CRARY,ND,58327,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.0648672,-98.53081672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-10924774.13,6109805.234,20280,134270,UNKNOWN134270,MICHIGAN,ND,58259,SUBSTATION,IN SERVICE,NELSON,38063,USA,48.01773151,-98.13891574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-11005668,6123542.432,20281,134271,DEVILS LAKE,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.10021001,-98.86559777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,115,Y,Y
-11003263.06,6124235.054,20282,134272,UNKNOWN134272,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.10436504,-98.8439938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11001268.3,6121355.88,20283,134273,UNKNOWN134273,DEVILS LAKE,ND,58301,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.08709074,-98.82607462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-10956544.28,6114381.706,20284,134274,UNKNOWN134274,CRARY,ND,58327,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.04522345,-98.42431187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10948070.62,6110482.375,20285,134275,LAKOTA,LAKOTA,ND,58344,SUBSTATION,IN SERVICE,NELSON,38063,USA,48.02180018,-98.34819173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,-999999,Y,Y
-10946770.43,6115240.175,20286,134276,UNKNOWN134276,LAKOTA,ND,58344,SUBSTATION,IN SERVICE,NELSON,38063,USA,48.05037884,-98.33651185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10927324.77,6069233.191,20287,134277,UNKNOWN134277,MCVILLE,ND,58254,SUBSTATION,IN SERVICE,NELSON,38063,USA,47.7733642,-98.16182857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11049805.86,6105915.909,20288,134278,UNKNOWN134278,OBERON,ND,58357,SUBSTATION,IN SERVICE,BENSON,38005,USA,47.9943559,-99.26209488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-11129083.6,6124318.232,20289,134279,BALTA,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.104864,-99.974259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2015 0:00,IMAGERY,9/11/2015 0:00,4,230,230,N,N
-11035802.71,6054523.548,20290,134280,UNKNOWN134280,NEW ROCKFORD,ND,58356,SUBSTATION,IN SERVICE,EDDY,38027,USA,47.68448239,-99.13630248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11044132.47,6057368.486,20291,134281,UNKNOWN134281,NEW ROCKFORD,ND,58356,SUBSTATION,IN SERVICE,EDDY,38027,USA,47.70168453,-99.21113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,-999999,-999999,Y,Y
-11044158.27,6093435.236,20292,134282,UNKNOWN134282,OBERON,ND,58357,SUBSTATION,IN SERVICE,BENSON,38005,USA,47.91927303,-99.21136173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11044193.33,6100645.807,20293,134283,UNKNOWN134283,OBERON,ND,58357,SUBSTATION,IN SERVICE,BENSON,38005,USA,47.96266464,-99.21167666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,-999999,-999999,Y,Y
-11050037.26,6118644.72,20294,134284,UNKNOWN134284,MINNEWAUKAN,ND,58351,SUBSTATION,IN SERVICE,BENSON,38005,USA,48.07081918,-99.26417358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11090753.14,6047809.534,20295,134285,UNKNOWN134285,FESSENDEN,ND,58438,SUBSTATION,IN SERVICE,WELLS,38103,USA,47.6438631,-99.62993059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,-999999,-999999,Y,Y
-11069262.85,6149096.206,20296,134286,UNKNOWN134286,LEEDS,ND,58346,SUBSTATION,IN SERVICE,BENSON,38005,USA,48.25328413,-99.43687998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,5,115,-999999,Y,Y
-11077345.62,6100537.394,20297,134287,UNKNOWN134287,MADDOCK,ND,58348,SUBSTATION,IN SERVICE,BENSON,38005,USA,47.9620125,-99.50948876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-11106225.21,6103268.693,20298,134288,UNKNOWN134288,MADDOCK,ND,58348,SUBSTATION,IN SERVICE,BENSON,38005,USA,47.97843955,-99.76891856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-11122142.58,6103252.818,20299,134289,UNKNOWN134289,HARVEY,ND,58341,SUBSTATION,IN SERVICE,PIERCE,38069,USA,47.97834409,-99.91190669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,-999999,-999999,Y,Y
-11034094.82,6078644.742,20300,134290,UNKNOWN134290,SHEYENNE,ND,58374,SUBSTATION,IN SERVICE,EDDY,38027,USA,47.83015315,-99.12096027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,-999999,-999999,Y,Y
-11123069.01,6103259.788,20301,134291,TAP134291,ESMOND,ND,58332,TAP,IN SERVICE,PIERCE,38069,USA,47.978386,-99.920229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11074065.84,6117560.57,20302,134292,TAP134292,MADDOCK,ND,58348,TAP,IN SERVICE,BENSON,38005,USA,48.064311,-99.480026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11127791.3,6069528.331,20303,134293,TAP134293,HARVEY,ND,58341,TAP,IN SERVICE,WELLS,38103,USA,47.775146,-99.96265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11042937.79,6150775.24,20304,134294,TAP134294,CHURCHS FERRY,ND,58325,TAP,IN SERVICE,BENSON,38005,USA,48.263326,-99.200398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11052608.67,6151396.316,20305,134295,UNKNOWN134295,LEEDS,ND,58346,SUBSTATION,IN SERVICE,BENSON,38005,USA,48.26704,-99.287273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/8/2017 0:00,2,-999999,-999999,Y,Y
-11044179.45,6079072.044,20306,134296,TAP134296,SHEYENNE,ND,58374,TAP,IN SERVICE,EDDY,38027,USA,47.83273,-99.211552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11044195.92,6103226.363,20307,134297,TAP134297,OBERON,ND,58357,TAP,IN SERVICE,BENSON,38005,USA,47.978185,-99.2117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11124602.63,6112804.71,20308,134299,UNKNOWN134299,ESMOND,ND,58332,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.03575172,-99.93400572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11124000.9,6069839.284,20309,134300,UNKNOWN134300,HARVEY,ND,58341,SUBSTATION,IN SERVICE,WELLS,38103,USA,47.77702321,-99.92860029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-11127839.05,6070621.934,20310,134301,UNKNOWN134301,HARVEY,ND,58341,SUBSTATION,IN SERVICE,WELLS,38103,USA,47.78174772,-99.96307901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11123003.31,6084074.042,20311,134302,UNKNOWN134302,HARVEY,ND,58341,SUBSTATION,IN SERVICE,PIERCE,38069,USA,47.86288511,-99.9196388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-11042830.13,6152939.14,20312,134303,UNKNOWN134303,CHURCHS FERRY,ND,58325,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.27626483,-99.19943086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11033389.06,6142719.812,20313,134304,UNKNOWN134304,PENN,ND,58362,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.21513057,-99.11462031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11033285.74,6048202.111,20314,134305,BARLOW,NEW ROCKFORD,ND,58356,SUBSTATION,IN SERVICE,EDDY,38027,USA,47.64623903,-99.11369212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-11030837.24,6143282.902,20315,134306,UNKNOWN134306,PENN,ND,58362,SUBSTATION,IN SERVICE,RAMSEY,38071,USA,48.218501,-99.09169691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11050482.27,6045793.316,20316,134307,UNKNOWN134307,CATHAY,ND,58422,SUBSTATION,IN SERVICE,WELLS,38103,USA,47.63165895,-99.26817122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11164571.62,6264953.488,20317,134308,UNKNOWN134308,BOTTINEAU,ND,58318,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.94157374,-100.2930533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,115,115,Y,Y
-11234070.59,6227062.5,20318,134309,UNKNOWN134309,NEWBURG,ND,58762,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.71750124,-100.9173731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,0,-999999,-999999,N,N
-11235217.63,6227316.5,20319,134310,UNKNOWN134310,NEWBURG,ND,58762,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.71900663,-100.9276772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,0,-999999,-999999,N,N
-11245154.21,6227266.626,20320,134311,UNKNOWN134311,NEWBURG,ND,58762,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.71871105,-101.016939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,4,115,115,Y,Y
-11269299.07,6234588.72,20321,134312,UNKNOWN134312,MAXBASS,ND,58760,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.76208812,-101.233836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,115,115,Y,Y
-11305760.84,6237314.992,20322,134313,UNKNOWN134313,MOHALL,ND,58761,SUBSTATION,IN SERVICE,RENVILLE,38075,USA,48.77822936,-101.5613777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,2/26/2019 0:00,1,115,115,Y,Y
-11284885.97,6212037.046,20323,134314,UNKNOWN134314,LANSFORD,ND,58750,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.62836903,-101.3738555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,0,-999999,-999999,N,N
-11245333.07,6244650.844,20324,134315,UNKNOWN134315,WESTHOPE,ND,58793,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.82163645,-101.0185457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,115,115,Y,Y
-11245503.2,6259430.615,20325,134316,UNKNOWN134316,WESTHOPE,ND,58793,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.908976,-101.020074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,8/22/2019 0:00,1,-999999,-999999,Y,Y
-11245389.16,6259400.336,20326,134317,UNKNOWN134317,WESTHOPE,ND,58793,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.90879722,-101.0190496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,-999999,-999999,Y,Y
-11208537.92,6259428.911,20327,134318,UNKNOWN134318,SOURIS,ND,58783,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.90896594,-100.6880092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,-999999,-999999,N,N
-11313465.98,6267709.487,20328,134319,UNKNOWN134319,SHERWOOD,ND,58782,SUBSTATION,IN SERVICE,RENVILLE,38075,USA,48.95783255,-101.630594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,-999999,-999999,Y,Y
-11274138.76,6249373.296,20329,134320,UNKNOWN134320,ANTLER,ND,58711,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.84955987,-101.2773116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,115,115,Y,Y
-11181133.83,6245478.886,20330,134321,UNKNOWN134321,BOTTINEAU,ND,58318,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.82653371,-100.4418341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,-999999,-999999,N,N
-11174254.58,6266678.499,20331,134322,UNKNOWN134322,BOTTINEAU,ND,58318,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.95175094,-100.3800367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,115,115,Y,Y
-11252259.91,6224642.589,20332,134323,UNKNOWN134323,MAXBASS,ND,58760,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.70315678,-101.0807706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,0,-999999,-999999,N,N
-11283940.92,6212843.471,20333,134324,UNKNOWN134324,LANSFORD,ND,58750,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.63315682,-101.3653659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,0,-999999,-999999,N,N
-11300863.57,6235138.123,20334,134325,UNKNOWN134325,MOHALL,ND,58761,SUBSTATION,IN SERVICE,RENVILLE,38075,USA,48.76534135,-101.5173847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,115,115,Y,Y
-11171984.9,6264032.118,20335,134326,TAP134326,BOTTINEAU,ND,58318,TAP,IN SERVICE,BOTTINEAU,38009,USA,48.936137,-100.3596479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11179174.59,6244443.993,20336,134327,UNKNOWN134327,BOTTINEAU,ND,58318,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.820413,-100.424234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,115,-999999,Y,N
-11301825.52,6237199.384,20337,134331,TAP134331,MOHALL,ND,58761,TAP,IN SERVICE,RENVILLE,38075,USA,48.777545,-101.526026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11179126.48,6243183.856,20338,134334,UNKNOWN134334,BOTTINEAU,ND,58318,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.81295912,-100.4238018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,-999999,Y,Y
-11165170.86,6215038.653,20339,134335,UNKNOWN134335,WILLOW CITY,ND,58384,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.64618741,-100.2984363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11141378.75,6242053.148,20340,134336,UNKNOWN134336,DUNSEITH,ND,58329,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.80626987,-100.0847082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11138613.13,6242212.445,20341,134337,UNKNOWN134337,DUNSEITH,ND,58329,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.80721233,-100.0598641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,-999999,Y,Y
-11137879.45,6265882.382,20342,134338,UNKNOWN134338,DUNSEITH,ND,58329,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.94705427,-100.0532735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11208647.38,6222412.448,20343,134339,UNKNOWN134339,KRAMER,ND,58748,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.6899336,-100.6889926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-11180779.41,6244292.628,20344,134340,UNKNOWN134340,BOTTINEAU,ND,58318,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.81951772,-100.4386503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,5,115,-999999,Y,N
-11179334.46,6242315.083,20345,134341,UNKNOWN134341,BOTTINEAU,ND,58318,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.80781955,-100.4256701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,115,Y,Y
-11131599.11,6165775.684,20346,134342,RUGBY,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.35295232,-99.99685613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,7,115,-999999,Y,N
-11196639.34,6156597.715,20347,134343,UNKNOWN134343,TOWNER,ND,58788,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.29813346,-100.5811225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11264035.97,6168558.906,20348,134344,UNKNOWN134344,GLENBURN,ND,58740,SUBSTATION,IN SERVICE,WARD,38101,USA,48.36956451,-101.1865567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11278703.18,6156651.751,20349,134345,UNKNOWN134345,MINOT,ND,58703,SUBSTATION,IN SERVICE,WARD,38101,USA,48.29845638,-101.3183145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,115,-999999,Y,Y
-11132090.51,6169293.766,20350,134346,UNKNOWN134346,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.37394976,-100.0012705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,-999999,-999999,Y,Y
-11177168.99,6163419.475,20351,134347,UNKNOWN134347,TOWNER,ND,58788,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.3388846,-100.4062173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,-999999,-999999,Y,Y
-11196782.06,6159052.783,20352,134348,UNKNOWN134348,TOWNER,ND,58788,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.31280305,-100.5824046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,115,115,Y,Y
-11266286.78,6168661.433,20353,134349,UNKNOWN134349,MINOT,ND,58703,SUBSTATION,IN SERVICE,WARD,38101,USA,48.37017636,-101.2067761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,5,115,115,Y,Y
-11314086.51,6168963.058,20354,134350,UNKNOWN134350,CARPIO,ND,58725,SUBSTATION,IN SERVICE,WARD,38101,USA,48.37197632,-101.6361683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,115,-999999,Y,Y
-11266797.56,6188280.062,20355,134351,UNKNOWN134351,GLENBURN,ND,58740,SUBSTATION,IN SERVICE,RENVILLE,38075,USA,48.48711884,-101.2113645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,115,-999999,Y,Y
-11279503.28,6175469.176,20356,134352,UNKNOWN134352,MINOT AFB,ND,58705,SUBSTATION,IN SERVICE,WARD,38101,USA,48.41078636,-101.3255019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,115,115,Y,Y
-11179063.11,6165471.034,20357,134353,UNKNOWN134353,TOWNER,ND,58788,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.35113363,-100.4232326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,Y,Y
-11323586.22,6181209.166,20358,134354,UNKNOWN134354,CARPIO,ND,58725,SUBSTATION,IN SERVICE,WARD,38101,USA,48.44500174,-101.7215057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,Y,Y
-11278900.54,6178715.118,20359,134355,UNKNOWN134355,MINOT AFB,ND,58704,SUBSTATION,IN SERVICE,WARD,38101,USA,48.43013785,-101.3200874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,115,115,Y,Y
-11276990.69,6168958.312,20360,134356,TAP134356,MINOT,ND,58703,TAP,IN SERVICE,WARD,38101,USA,48.371948,-101.302931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11279185.14,6168966.691,20361,134357,TAP134357,MINOT,ND,58703,TAP,IN SERVICE,WARD,38101,USA,48.371998,-101.322644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11276641.49,6173797.309,20362,134358,TAP134358,GLENBURN,ND,58740,TAP,IN SERVICE,WARD,38101,USA,48.40081623,-101.2997941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11276860.12,6173797.606,20363,134359,TAP134359,GLENBURN,ND,58740,TAP,IN SERVICE,WARD,38101,USA,48.400818,-101.301758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11276721.86,6178127.975,20364,134360,TAP134360,GLENBURN,ND,58740,TAP,IN SERVICE,WARD,38101,USA,48.426638,-101.300516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11266856.28,6178629.749,20365,134361,TAP134361,GLENBURN,ND,58740,TAP,IN SERVICE,WARD,38101,USA,48.429629,-101.211892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,3,115,115,Y,Y
-11266865.41,6168970.21,20366,134362,TAP134362,GLENBURN,ND,58740,TAP,IN SERVICE,WARD,38101,USA,48.372019,-101.211974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,115,115,Y,Y
-11266832.51,6190839.543,20367,134363,TAP134363,GLENBURN,ND,58740,TAP,IN SERVICE,RENVILLE,38075,USA,48.50235552,-101.2116785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,2,-999999,-999999,Y,Y
-11134212.98,6168802.468,20368,134366,TAP134366,RUGBY,ND,58368,TAP,IN SERVICE,PIERCE,38069,USA,48.371018,-100.020337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11177511.81,6163288.416,20369,134367,UNKNOWN134367,TOWNER,ND,58788,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.338102,-100.409297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/9/2017 0:00,2,-999999,-999999,Y,Y
-11164625.87,6208496.624,20370,134372,UNKNOWN134372,WILLOW CITY,ND,58384,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.60734401,-100.2935406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11145869.73,6190805.199,20371,134373,UNKNOWN134373,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.5021511,-100.1250514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11131700.01,6163711.855,20372,134374,UNKNOWN134374,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.34063046,-99.9977626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-11131724.82,6165668.463,20373,134375,UNKNOWN134375,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.35231224,-99.99798548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,-999999,Y,N
-11131176.27,6165847.06,20374,134376,UNKNOWN134376,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.35337841,-99.99305774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-11342151.72,6191969.785,20375,134377,UNKNOWN134377,DONNYBROOK,ND,58734,SUBSTATION,IN SERVICE,WARD,38101,USA,48.50908243,-101.8882825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11187063.41,6159023.555,20376,134378,UNKNOWN134378,TOWNER,ND,58788,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.31262843,-100.4951005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11132735.74,6072692.949,20377,134379,HARVEY,HARVEY,ND,58341,SUBSTATION,IN SERVICE,WELLS,38103,USA,47.79424746,-100.0070667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2015 0:00,IMAGERY,9/11/2015 0:00,4,230,-999999,Y,N
-11223290.04,6057734.724,20378,134380,UNKNOWN134380,RUSO,ND,58778,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.7038986,-100.8205298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-11223436.09,6055281.503,20379,134381,UNKNOWN134381,TURTLE LAKE,ND,58575,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.68906598,-100.8218418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-11191896.8,6098431.571,20380,134382,UNKNOWN134382,BALFOUR,ND,58712,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,47.94934374,-100.5385196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,4,115,-999999,Y,Y
-11223940.8,6151732.277,20381,134383,UNKNOWN134383,GRANVILLE,ND,58741,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.26904891,-100.8263757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,-999999,-999999,Y,Y
-11228070.29,6146681.371,20382,134384,UNKNOWN134384,NORWICH,ND,58768,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.23883815,-100.8634715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-11206088.13,6105225.432,20383,134385,UNKNOWN134385,VOLTAIRE,ND,58792,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,47.99020489,-100.6660024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,115,115,Y,Y
-11225696.34,6146874.728,20384,134386,TAP134386,GRANVILLE,ND,58741,TAP,IN SERVICE,MCHENRY,38049,USA,48.239995,-100.842146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11141722.49,6076677.498,20385,134388,UNKNOWN134388,MARTIN,ND,58758,SUBSTATION,IN SERVICE,SHERIDAN,38083,USA,47.818288,-100.087796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/9/2017 0:00,1,-999999,-999999,N,N
-11223356.74,6151712.223,20386,134389,TAP134389,GRANVILLE,ND,58741,TAP,IN SERVICE,MCHENRY,38049,USA,48.268929,-100.821129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11230095.24,6111296.748,20387,134390,TAP134390,VELVA,ND,58790,TAP,IN SERVICE,MCHENRY,38049,USA,48.026693,-100.881662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/20/2019 0:00,3,115,115,Y,Y
-11225987.54,6110641.173,20388,134393,UNKNOWN134393,VOLTAIRE,ND,58792,SUBSTATION,NOT AVAILABLE,MCHENRY,38049,USA,48.02275429,-100.8447618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11182766.55,6095405.228,20389,134394,UNKNOWN134394,BUTTE,ND,58723,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,47.93113162,-100.4565011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11182254.21,6124932.128,20390,134395,UNKNOWN134395,KARLSRUHE,ND,58744,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.10854643,-100.4518987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11180612.66,6048117.079,20391,134396,UNKNOWN134396,MCCLUSKY,ND,58463,SUBSTATION,IN SERVICE,SHERIDAN,38083,USA,47.64572441,-100.4371524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11170846.68,6092803.725,20392,134397,UNKNOWN134397,DRAKE,ND,58736,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,47.915471,-100.3494231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,-999999,-999999,Y,Y
-11158329.39,6086384.5,20393,134398,UNKNOWN134398,ANAMOOSE,ND,58710,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,47.87680805,-100.2369783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-11156177.63,6124041.115,20394,134399,UNKNOWN134399,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.10320164,-100.2176488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11131728.4,6134470.296,20395,134400,UNKNOWN134400,RUGBY,ND,58368,SUBSTATION,IN SERVICE,PIERCE,38069,USA,48.16572685,-99.99801763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11201579.19,6121449.182,20396,134401,UNKNOWN134401,KARLSRUHE,ND,58744,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.08765062,-100.6254979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11234798.6,6120908.286,20397,134402,VELVA WIND INTERCONNECTION,VELVA,ND,58790,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.08440477,-100.9239129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Files/PDF/Projects/ND/McHenry-Magic%20City/Detailed-Project-Maps.pdf",8/4/2016 0:00,IMAGERY,2/20/2019 0:00,3,115,115,Y,Y
-11230340.09,6110833.117,20398,134403,UNKNOWN134403,VELVA,ND,58790,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.02390752,-100.8838615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,2/20/2019 0:00,6,115,115,Y,Y
-11230372.13,6111450.177,20399,134404,UNKNOWN134404,VELVA,ND,58790,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.02761476,-100.8841493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11172457.59,6093560.85,20400,134405,UNKNOWN134405,DRAKE,ND,58736,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,47.92002926,-100.3638941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11354070.15,6227486.76,20401,134407,UNKNOWN134407,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.7200157,-101.9953476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,-999999,-999999,Y,Y
-11415584.68,6247253.707,20402,134408,UNKNOWN134408,LIGNITE,ND,58752,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.83702886,-102.547942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,115,69,N,Y
-11391160.95,6242681.698,20403,134409,UNKNOWN134409,BOWBELLS,ND,58721,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.80998847,-102.3285398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-11361388.96,6220057.485,20404,134410,UNKNOWN134410,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.67596654,-102.0610935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11366430.28,6212611.301,20405,134411,UNKNOWN134411,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.63177846,-102.1063805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11378193.47,6212797.568,20406,134412,UNKNOWN134412,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.6328843,-102.212051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,N,N
-11366001.71,6209384.877,20407,134413,UNKNOWN134413,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.61261978,-102.1025306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11399912.75,6186161.404,20408,134414,UNKNOWN134414,STANLEY,ND,58784,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.47450293,-102.4071586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,N,N
-11393803.51,6161581.563,20409,134415,UNKNOWN134415,STANLEY,ND,58784,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.32790867,-102.3522784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11408202.69,6158784.911,20410,134416,UNKNOWN134416,ROSS,ND,58776,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.31120266,-102.4816284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11397630.72,6160245.436,20411,134417,UNKNOWN134417,STANLEY,ND,58784,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.3199279,-102.3866588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11379636.93,6132377.855,20412,134418,UNKNOWN134418,PALERMO,ND,58769,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.15318831,-102.2250178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11356517.45,6227585.014,20413,134419,TAP134419,KENMARE,ND,58746,TAP,IN SERVICE,RENVILLE,38075,USA,48.720598,-102.017332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,3/20/2020 0:00,2,-999999,-999999,Y,Y
-11359378.03,6228043.309,20414,134420,TAP134420,KENMARE,ND,58746,TAP,IN SERVICE,WARD,38101,USA,48.723314,-102.043029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,10/11/2017 0:00,3,115,115,Y,Y
-11363828.26,6221386.952,20415,134421,TAP134421,KENMARE,ND,58746,TAP,IN SERVICE,WARD,38101,USA,48.68385196,-102.0830061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11368548.3,6212760.292,20416,134422,UNKNOWN134422,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.632663,-102.125407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,3,69,-999999,Y,N
-11356515.89,6214070.353,20417,134424,TAP134424,KENMARE,ND,58746,TAP,IN SERVICE,WARD,38101,USA,48.64044,-102.017318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11383762.34,6242240.11,20418,134425,TAP134425,BOWBELLS,ND,58721,TAP,IN SERVICE,BURKE,38013,USA,48.807376,-102.262077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-11364626.52,6220678.146,20419,134426,TAP134426,KENMARE,ND,58746,TAP,IN SERVICE,WARD,38101,USA,48.679648,-102.090177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11417992.08,6142040.469,20420,134428,TAP134428,ROSS,ND,58776,TAP,IN SERVICE,MOUNTRAIL,38061,USA,48.211064,-102.569568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11379040.61,6162042.234,20421,134429,UNKNOWN134429,PALERMO,ND,58769,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.33066,-102.219661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,3,115,115,Y,Y
-11391038.18,6242673.336,20422,134430,TAP134430,BOWBELLS,ND,58721,TAP,IN SERVICE,BURKE,38013,USA,48.809939,-102.327437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11398326.22,6256874.267,20423,134431,UNKNOWN134431,FLAXTON,ND,58737,SUBSTATION,NOT AVAILABLE,BURKE,38013,USA,48.89388042,-102.3929066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11398815.73,6161583.835,20424,134432,UNKNOWN134432,STANLEY,ND,58784,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.32792224,-102.397304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,115,Y,Y
-11379026.93,6161572.693,20425,134433,UNKNOWN134433,PALERMO,ND,58769,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.32785569,-102.2195381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11415488.24,6254386.645,20426,134434,UNKNOWN134434,LIGNITE,ND,58752,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.87918631,-102.5470756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,-999999,Y,Y
-11415435.22,6253680.775,20427,134435,UNKNOWN134435,LIGNITE,ND,58752,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.87501602,-102.5465993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,69,-999999,Y,Y
-11381395.63,6242268.085,20428,134436,UNKNOWN134436,BOWBELLS,ND,58721,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.80754151,-102.2408165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-11364581,6220305.81,20429,134437,UNKNOWN134437,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.67743952,-102.0897681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11417874.22,6153687.085,20430,134438,UNKNOWN134438,ROSS,ND,58776,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.28073633,-102.5685092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11393791.79,6132565.225,20431,134439,UNKNOWN134439,STANLEY,ND,58784,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.15431122,-102.3521731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,115,Y,Y
-11383822.1,6266832.187,20432,134440,UNKNOWN134440,FLAXTON,ND,58737,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.95265756,-102.2626138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-11362905.48,6164103.701,20433,134441,UNKNOWN134441,BERTHOLD,ND,58718,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.34297016,-102.0747166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11455692.75,6174122.043,20434,134443,TAP134443,TIOGA,ND,58852,TAP,IN SERVICE,WILLIAMS,38105,USA,48.40275292,-102.9082389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,115,115,Y,Y
-11456284.36,6173846.767,20435,134445,UNKNOWN134445,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.4011112,-102.9135534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,-999999,Y,N
-11450675.38,6173776.123,20436,134446,UNKNOWN134446,TIOGA,ND,58852,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.40068987,-102.8631671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11443613.11,6248533.764,20437,134447,UNKNOWN134447,COLUMBUS,ND,58727,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.84459693,-102.7997256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-11442117.15,6248896.773,20438,134448,UNKNOWN134448,COLUMBUS,ND,58727,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.84674294,-102.7862872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,69,Y,Y
-11456269.5,6154514.396,20439,134449,UNKNOWN134449,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.28568185,-102.9134199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,2/26/2019 0:00,4,115,115,Y,Y
-11456244.54,6154372.116,20440,134450,UNKNOWN134450,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.28483136,-102.9131957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,2/21/2019 0:00,1,115,115,Y,Y
-11457136.02,6154408.562,20441,134451,UNKNOWN134451,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.28504922,-102.9212039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11433678.01,6188658.282,20442,134452,UNKNOWN134452,POWERS LAKE,ND,58773,SUBSTATION,IN SERVICE,MOUNTRAIL,38061,USA,48.48937068,-102.7104771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11460564.49,6191286.79,20443,134453,UNKNOWN134453,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.50501753,-102.9520025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,115,115,Y,Y
-11457931.88,6221893.851,20444,134454,UNKNOWN134454,CROSBY,ND,58730,SUBSTATION,IN SERVICE,DIVIDE,38023,USA,48.68685819,-102.9283534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11470905.13,6164204.076,20445,134455,UNKNOWN134455,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.34356948,-103.044894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,115,115,Y,Y
-11460522.86,6171705.028,20446,134456,UNKNOWN134456,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.38833622,-102.9516285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,115,115,Y,Y
-11459153.64,6172635.834,20447,134457,UNKNOWN134457,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.39388866,-102.9393286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,Y,Y
-11485440.31,6167525.662,20448,134458,UNKNOWN134458,RAY,ND,58849,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.36339803,-103.1754658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,2/26/2019 0:00,3,115,-999999,Y,Y
-11484217.67,6163760.457,20449,134459,UNKNOWN134459,RAY,ND,58849,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.34092067,-103.1644826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,-999999,-999999,Y,Y
-11441461.71,6258082.706,20450,134460,UNKNOWN134460,COLUMBUS,ND,58727,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.90101698,-102.7803993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-11442232.01,6252097.88,20451,134461,TAP134461,COLUMBUS,ND,58727,TAP,IN SERVICE,BURKE,38013,USA,48.865663,-102.787319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,3/21/2019 0:00,3,115,115,Y,Y
-11444568.16,6255752.534,20452,134462,TAP134462,COLUMBUS,ND,58727,TAP,IN SERVICE,BURKE,38013,USA,48.887255,-102.808305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11454319.19,6252073.681,20453,134463,TAP134463,COLUMBUS,ND,58727,TAP,IN SERVICE,BURKE,38013,USA,48.86552,-102.8959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11460667.52,6166768.709,20454,134464,TAP134464,TIOGA,ND,58852,TAP,IN SERVICE,WILLIAMS,38105,USA,48.35888,-102.952928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11458796.57,6171502.664,20455,134466,TAP134466,TIOGA,ND,58852,TAP,IN SERVICE,WILLIAMS,38105,USA,48.387129,-102.936121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11450778.34,6188476.096,20456,134467,TAP134467,TIOGA,ND,58852,TAP,IN SERVICE,MOUNTRAIL,38061,USA,48.488286,-102.864092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11456506.29,6166413.044,20457,134468,TAP134468,TIOGA,ND,58852,TAP,IN SERVICE,WILLIAMS,38105,USA,48.356757,-102.915547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11483054.32,6163909.733,20458,134472,TAP134472,RAY,ND,58849,TAP,IN SERVICE,WILLIAMS,38105,USA,48.341812,-103.154032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11483515.4,6163900.857,20459,134473,TAP134473,RAY,ND,58849,TAP,IN SERVICE,WILLIAMS,38105,USA,48.341759,-103.158174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11483515.19,6163861.16,20460,134474,UNKNOWN134474,RAY,ND,58849,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.34152197,-103.1581721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11479693.9,6191148.852,20461,134475,UNKNOWN134475,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.50419654,-103.1238449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11473274.63,6134270.094,20462,134476,UNKNOWN134476,RAY,ND,58849,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.16452731,-103.0661796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11448321.27,6215411.24,20463,134477,UNKNOWN134477,POWERS LAKE,ND,58773,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.64839875,-102.8420198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-11455803.12,6169008.075,20464,134478,UNKNOWN134478,TIOGA,ND,58852,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.37224495,-102.9092303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11438669.99,6000540.576,20465,134479,UNKNOWN134479,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.35699445,-102.7553208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,2/26/2019 0:00,2,115,115,Y,Y
-11450755.19,6010028.553,20466,134480,UNKNOWN134480,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.41470139,-102.863884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,4,115,115,Y,Y
-11438235.5,6002381.991,20467,134481,UNKNOWN134481,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.36819909,-102.7514177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
