X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11525969.96,6043179.647,20468,134482,UNKNOWN134482,ARNEGARD,ND,58835,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.6158342,-103.5395498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,2,115,115,Y,Y
-11424134.81,6046881.705,20469,134483,UNKNOWN134483,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.63824731,-102.624749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,115,115,Y,Y
-11410569.59,6012461.99,20470,134484,UNKNOWN134484,HALLIDAY,ND,58636,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.42949165,-102.5028907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,115,115,Y,Y
-11396454.04,6007889.981,20471,134485,UNKNOWN134485,HALLIDAY,ND,58636,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.40169987,-102.3760885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,0,-999999,-999999,N,N
-11436622.96,6000681.003,20472,134492,UNKNOWN134492,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.357849,-102.736932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/10/2017 0:00,4,-999999,-999999,N,N
-11474745.19,6002965.529,20473,134494,UNKNOWN134494,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.37174929,-103.0793899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11474188.43,6000744.563,20474,134495,UNKNOWN134495,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.35823578,-103.0743884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,2/25/2019 0:00,2,115,115,Y,Y
-11448454.37,6020260.759,20475,134496,UNKNOWN134496,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.47686403,-102.8432154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11437129.41,6000511.895,20476,134497,UNKNOWN134497,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.35681991,-102.7414815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,5,115,-999999,Y,N
-11436711.05,6000681.031,20477,134498,UNKNOWN134498,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.35784917,-102.7377233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-11493785.83,6010230.711,20478,134499,UNKNOWN134499,GRASSY BUTTE,ND,58634,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.41593025,-103.2504349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-11558620.21,6031863.928,20479,134500,UNKNOWN134500,CARTWRIGHT,ND,58838,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.54726665,-103.832852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10763806.8,6204696.125,20480,134502,TAP134502,KARLSTAD,MN,56732,TAP,IN SERVICE,KITTSON,27069,USA,48.58476475,-96.69292164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10744266.53,6205099.54,20481,134503,TAP134503,KARLSTAD,MN,56732,TAP,IN SERVICE,KITTSON,27069,USA,48.58716197,-96.51738841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10787842.26,6227017.624,20482,134504,TAP134504,HALLOCK,MN,56728,TAP,IN SERVICE,KITTSON,27069,USA,48.71723527,-96.90883587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-10653495.44,6232098.957,20483,134505,TAP134505,ROSEAU,MN,56751,TAP,IN SERVICE,ROSEAU,27135,USA,48.74734263,-95.70197784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10623808.32,6256279.737,20484,134506,TAP134506,WARROAD,MN,56763,TAP,IN SERVICE,ROSEAU,27135,USA,48.89036899,-95.43529393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-10624230.68,6256049.105,20485,134508,ROSEAU COUNTY,WARROAD,MN,56763,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.88900676,-95.43908799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,500,500,N,N
-10828801.74,6204764.859,20486,134509,DRAYTON,DRAYTON,ND,58225,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.58517319,-97.27678114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.xcelenergy.com/staticfiles/xe/Corporate/Corporate%20PDFs/NSP_2012_transmission_plan.pdf",9/25/2015 0:00,IMAGERY,9/25/2015 0:00,4,230,115,N,Y
-10842915.46,6178699.6,20487,134510,UNKNOWN134510,GRAFTON,ND,58237,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.43004536,-97.40356685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,69,Y,Y
-10843274.5,6173370.087,20488,134511,UNKNOWN134511,GRAFTON,ND,58237,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.39826819,-97.40679217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-10848573.65,6209907.905,20489,134512,UNKNOWN134512,SAINT THOMAS,ND,58276,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.61572604,-97.45439518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,-999999,-999999,Y,Y
-10895177.85,6189097.723,20490,134513,UNKNOWN134513,EDINBURG,ND,58227,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.4919869,-97.87304782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,-999999,-999999,Y,Y
-10901080.45,6193065.356,20491,134514,UNKNOWN134514,EDINBURG,ND,58227,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.51560214,-97.92607179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,69,69,Y,Y
-10867396.89,6190325.692,20492,134515,UNKNOWN134515,HOOPLE,ND,58243,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.49929691,-97.62348727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,2,-999999,-999999,N,N
-10841006.15,6224671.588,20493,134516,UNKNOWN134516,SAINT THOMAS,ND,58276,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.7033287,-97.38641521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,0,-999999,-999999,N,N
-10818663.17,6201199.141,20494,134518,UNKNOWN134518,DRAYTON,ND,58225,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.5639798,-97.18570483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,0,-999999,-999999,N,N
-10872047.13,6236980.558,20495,134519,UNKNOWN134519,CAVALIER,ND,58220,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.77624959,-97.66526107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,0,-999999,-999999,N,N
-10867578.44,6240333.63,20496,134520,UNKNOWN134520,CAVALIER,ND,58220,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.79609554,-97.62511815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,0,-999999,-999999,N,N
-10852689.91,6241689.622,20497,134521,UNKNOWN134521,HAMILTON,ND,58238,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.80411907,-97.49137221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,0,-999999,-999999,N,N
-10899255.73,6261805.772,20498,134522,UNKNOWN134522,WALHALLA,ND,58282,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.92299753,-97.90968004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,0,-999999,-999999,N,N
-10896857.14,6259535.775,20499,134523,UNKNOWN134523,WALHALLA,ND,58282,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.90959689,-97.88813318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,0,-999999,-999999,N,N
-10826954.31,6241678.262,20500,134524,UNKNOWN134524,HAMILTON,ND,58238,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.80405186,-97.26018542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,0,-999999,-999999,N,N
-10827319.44,6241691.491,20501,134525,UNKNOWN134525,HAMILTON,ND,58238,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.80413013,-97.2634654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,0,-999999,-999999,N,N
-10842753.79,6261240.804,20502,134526,UNKNOWN134526,BATHGATE,ND,58216,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.91966265,-97.40211454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,0,-999999,-999999,N,N
-10836109.27,6176005.729,20503,134527,UNKNOWN134527,GRAFTON,ND,58237,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.41398566,-97.34242578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,2,69,69,Y,Y
-10816861.68,6196540.964,20504,134528,UNKNOWN134528,DRAYTON,ND,58225,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.53627982,-97.1695217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,69,69,Y,Y
-10841428.36,6177799.514,20505,134529,TAP134529,GRAFTON,ND,58237,TAP,IN SERVICE,WALSH,38099,USA,48.42468,-97.390208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-10850190.1,6209878.937,20506,134530,TAP134530,SAINT THOMAS,ND,58276,TAP,IN SERVICE,PEMBINA,38067,USA,48.615554,-97.468916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10850192.88,6203767.646,20507,134531,UNKNOWN134531,SAINT THOMAS,ND,58276,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.579247,-97.468941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,-999999,-999999,Y,Y
-10898669.18,6260201.96,20508,134537,UNKNOWN134537,WALHALLA,ND,58282,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.91353,-97.904411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,0,-999999,-999999,N,N
-10872139.52,6209913.96,20509,134539,UNKNOWN134539,CRYSTAL,ND,58222,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.615762,-97.666091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,-999999,-999999,Y,Y
-10893922.29,6190354.266,20510,134540,TAP134540,EDINBURG,ND,58227,TAP,IN SERVICE,WALSH,38099,USA,48.499467,-97.861769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10901283.29,6176405.794,20511,134541,TAP134541,EDINBURG,ND,58227,TAP,IN SERVICE,WALSH,38099,USA,48.416371,-97.927894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-10819007.73,6166497.31,20512,134542,TAP134542,GRAFTON,ND,58237,TAP,IN SERVICE,WALSH,38099,USA,48.35726,-97.1888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10898489.05,6227838.096,20513,134544,UNKNOWN134544,CAVALIER,ND,58220,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.72209786,-97.90279285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10896275.85,6234285.571,20514,134545,UNKNOWN134545,CAVALIER,ND,58220,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.76029297,-97.88291134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10872016.65,6232085.625,20515,134546,UNKNOWN134546,CAVALIER,ND,58220,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.74726366,-97.66498726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-10816723.86,6165984.265,20516,134547,UNKNOWN134547,GRAFTON,ND,58237,SUBSTATION,IN SERVICE,WALSH,38099,USA,48.35419746,-97.16828366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,69,N,Y
-10987244.48,5837678.054,20517,134548,UNKNOWN134548,EDGELEY,ND,58433,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.35658832,-98.70009643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,4,115,-999999,Y,Y
-11145059.7,6019481.742,20518,134549,UNKNOWN134549,GOODRICH,ND,58444,SUBSTATION,IN SERVICE,SHERIDAN,38083,USA,47.47213393,-100.1177747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,-999999,-999999,Y,Y
-11144992.62,6015232.856,20519,134550,UNKNOWN134550,GOODRICH,ND,58444,SUBSTATION,IN SERVICE,SHERIDAN,38083,USA,47.44632772,-100.1171721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11093046.61,6017221.071,20520,134551,UNKNOWN134551,FESSENDEN,ND,58438,SUBSTATION,IN SERVICE,WELLS,38103,USA,47.458405,-99.65053316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11066925.37,6016999.879,20521,134552,UNKNOWN134552,SYKESTON,ND,58486,SUBSTATION,IN SERVICE,WELLS,38103,USA,47.45706152,-99.41588207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11065598.43,6017144.183,20522,134553,UNKNOWN134553,SYKESTON,ND,58486,SUBSTATION,IN SERVICE,WELLS,38103,USA,47.457938,-99.403962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11034237.82,6014813.027,20523,134554,UNKNOWN134554,CARRINGTON,ND,58421,SUBSTATION,IN SERVICE,FOSTER,38031,USA,47.44377714,-99.12224481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-10993356.97,6002528.399,20524,134555,UNKNOWN134555,GLENFIELD,ND,58443,SUBSTATION,IN SERVICE,FOSTER,38031,USA,47.36908984,-98.75500586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,-999999,-999999,Y,Y
-11034051.88,6018040.488,20525,134556,UNKNOWN134556,CARRINGTON,ND,58421,SUBSTATION,IN SERVICE,FOSTER,38031,USA,47.46338169,-99.12057452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-10973385.45,6017074.756,20526,134557,UNKNOWN134557,GLENFIELD,ND,58443,SUBSTATION,IN SERVICE,FOSTER,38031,USA,47.45751632,-98.57559867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11106054.83,6014672.692,20527,134558,TAP134558,BOWDON,ND,58418,TAP,IN SERVICE,WELLS,38103,USA,47.44292454,-99.76738801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11033759.58,6016917.879,20528,134560,UNKNOWN134560,CARRINGTON,ND,58421,SUBSTATION,IN SERVICE,FOSTER,38031,USA,47.45656346,-99.11794874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,10/12/2017 0:00,0,-999999,-999999,N,N
-11033629.03,6013834.527,20529,134562,UNKNOWN134562,CARRINGTON,ND,58421,SUBSTATION,IN SERVICE,FOSTER,38031,USA,47.437832,-99.116776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/8/2017 0:00,2,-999999,-999999,Y,Y
-11093048.59,6017072.399,20530,134563,TAP134563,BOWDON,ND,58418,TAP,IN SERVICE,WELLS,38103,USA,47.457502,-99.650551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11100079.12,6018377.645,20531,134566,UNKNOWN134566,BOWDON,ND,58418,SUBSTATION,NOT AVAILABLE,WELLS,38103,USA,47.46542926,-99.71370728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11032998.52,6017154.158,20532,134567,CARRINGTON,CARRINGTON,ND,58421,SUBSTATION,IN SERVICE,FOSTER,38031,USA,47.45799859,-99.111112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,-999999,Y,Y
-10700990.69,6002458.56,20533,134572,TAP134572,GARY,MN,56545,TAP,IN SERVICE,NORMAN,27107,USA,47.36866494,-96.12863492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10889228.27,6024258.471,20534,134573,TAP134573,FINLEY,ND,58230,TAP,IN SERVICE,STEELE,38091,USA,47.50113094,-97.8196019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/24/2015 0:00,3,230,230,N,N
-10658899.43,6027513.498,20535,134574,SAND HILL,FOSSTON,MN,56542,SUBSTATION,IN SERVICE,POLK,27119,USA,47.52088133,-95.75052272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10658491.04,6035947.089,20536,134575,FOSSTON MUNICIPAL,FOSSTON,MN,56542,SUBSTATION,IN SERVICE,POLK,27119,USA,47.5720189,-95.74685409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10622142.12,6036133.051,20537,134576,BAGLEY,BAGLEY,MN,56621,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.57314593,-95.42032621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,115,N,N
-10716729.95,6042993.82,20538,134577,MAPLE BAY,FERTILE,MN,56540,SUBSTATION,IN SERVICE,POLK,27119,USA,47.61470891,-96.27002305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10701292,6028656.658,20539,134578,RINDAL,FERTILE,MN,56540,SUBSTATION,IN SERVICE,POLK,27119,USA,47.52781587,-96.13134163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,N,N
-10688238.32,6033606.77,20540,134579,WINGER,WINGER,MN,56592,SUBSTATION,IN SERVICE,POLK,27119,USA,47.55783324,-96.0140784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,10,230,-999999,N,N
-10889082.26,6024151.139,20541,134580,FINLEY,FINLEY,ND,58230,SUBSTATION,IN SERVICE,STEELE,38091,USA,47.50047956,-97.81829022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.xcelenergy.com/staticfiles/xe/Corporate/Corporate%20PDFs/NSP_2012_transmission_plan.pdf",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,5,230,-999999,N,N
-10867133.57,6064510.855,20542,134581,UNKNOWN134581,NORTHWOOD,ND,58267,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.7448464,-97.62112177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10834184.94,6011750.959,20543,134582,UNKNOWN134582,MAYVILLE,ND,58257,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.42517048,-97.3251392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10803249.97,6040437.141,20544,134583,UNKNOWN134583,BUXTON,ND,58218,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.59922424,-97.04724565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10894573.38,6026494.498,20545,134584,UNKNOWN134584,FINLEY,ND,58230,SUBSTATION,IN SERVICE,STEELE,38091,USA,47.51469919,-97.86761783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,N,N
-10910031.3,6050300.497,20546,134585,UNKNOWN134585,ANETA,ND,58212,SUBSTATION,IN SERVICE,GRIGGS,38039,USA,47.65893693,-98.00647864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,N,N
-10909872.55,6052552.106,20547,134586,UNKNOWN134586,MCVILLE,ND,58254,SUBSTATION,IN SERVICE,NELSON,38063,USA,47.67255859,-98.00505257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,Y,Y
-10800713.76,6054912.745,20548,134587,UNKNOWN134587,REYNOLDS,ND,58275,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.68683603,-97.02446246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10869801.78,6014259.771,20549,134588,UNKNOWN134588,FINLEY,ND,58230,SUBSTATION,IN SERVICE,STEELE,38091,USA,47.44041577,-97.64509072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-10831932.25,6026098.414,20550,134591,TAP134591,MAYVILLE,ND,58257,TAP,IN SERVICE,TRAILL,38097,USA,47.512296,-97.304903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/27/2019 0:00,3,69,69,Y,Y
-10834849.94,6026144.562,20551,134594,TAP134594,MAYVILLE,ND,58257,TAP,IN SERVICE,TRAILL,38097,USA,47.512576,-97.331113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-10894547.13,6023984.625,20552,134595,TAP134595,FINLEY,ND,58230,TAP,IN SERVICE,STEELE,38091,USA,47.499469,-97.867382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/25/2019 0:00,3,-999999,-999999,N,N
-10879244.92,6014372.371,20553,134597,TAP134597,FINLEY,ND,58230,TAP,IN SERVICE,STEELE,38091,USA,47.4410999,-97.72991992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-10928923.62,6048006.296,20554,134599,TAP134599,ANETA,ND,58212,TAP,IN SERVICE,GRIGGS,38039,USA,47.64505394,-98.17619127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10862631.81,6062201.82,20555,134600,UNKNOWN134600,NORTHWOOD,ND,58267,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.73089664,-97.58068177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10860785.99,6062880.17,20556,134601,UNKNOWN134601,NORTHWOOD,ND,58267,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.7349952,-97.56410051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10848398.77,6047648.513,20557,134602,UNKNOWN134602,HATTON,ND,58240,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.64288854,-97.45282425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10848375.06,6047729.43,20558,134603,UNKNOWN134603,HATTON,ND,58240,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.64337828,-97.45261122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10805916.16,6008235.35,20559,134604,UNKNOWN134604,HILLSBORO,ND,58045,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.40379977,-97.07119645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10805727.55,6028469.26,20560,134605,UNKNOWN134605,CUMMINGS,ND,58223,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.52667916,-97.0695021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,69,69,Y,Y
-10928982.84,6024085.618,20561,134606,UNKNOWN134606,COOPERSTOWN,ND,58425,SUBSTATION,IN SERVICE,GRIGGS,38039,USA,47.50008192,-98.17672324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,N,N
-10928593.87,6067399.034,20562,134607,UNKNOWN134607,MCVILLE,ND,58254,SUBSTATION,IN SERVICE,NELSON,38063,USA,47.76228973,-98.17322906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-10792820.04,6016670.538,20563,134608,UNKNOWN134608,HILLSBORO,ND,58045,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.4550611,-96.95355198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,69,Y,Y
-10834429.17,6024768.336,20564,134609,UNKNOWN134609,MAYVILLE,ND,58257,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.50422512,-97.32733322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10805817.04,6052506.798,20565,134610,UNKNOWN134610,REYNOLDS,ND,58275,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.67228452,-97.07030608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10804766.01,6007093.333,20566,134611,UNKNOWN134611,HILLSBORO,ND,58045,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.3968558,-97.06086448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10071314.15,6061241.18,20567,134612,TAP134612,GRAND MARAIS,MN,55604,TAP,IN SERVICE,COOK,27031,USA,47.72509195,-90.47215435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10062518.72,6066338.389,20568,134613,TAP134613,GRAND MARAIS,MN,55604,TAP,IN SERVICE,COOK,27031,USA,47.75588458,-90.39314367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10237930.23,6061343.712,20569,134614,TAP134614,BABBITT,MN,55706,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.72571153,-91.968892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10243698.63,6051966.37,20570,134615,TAP134615,LEXINGTON,MN,40503,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.66901538,-92.02071041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10228300.12,6052463.907,20571,134616,TAP134616,NOT AVAILABLE,MN,NOT AVAILABLE,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.67202507,-91.88238325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10308987.27,6054063.26,20572,134617,TAP134617,BRITT,MN,55710,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.68169869,-92.60720828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10293045.82,6049439.026,20573,134618,TAP134618,VIRGINIA,MN,55792,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.65372431,-92.46400383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10281341.85,6071459.254,20574,134619,TAP134619,TOWER,MN,55790,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.78680178,-92.35886523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10281309.43,6071467.613,20575,134620,TAP134620,TOWER,MN,55790,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.78685223,-92.35857404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10233217.39,6051963.871,20576,134621,UNKNOWN134621,NOT AVAILABLE,MN,NOT AVAILABLE,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.66900026,-91.92655585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10232909.01,6047261.918,20577,134622,TAP134622,LEXINGTON,MN,40503,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.64054867,-91.92378566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10097512.45,6047731.33,20578,134623,TAP134623,LUTSEN,MN,55612,TAP,IN SERVICE,COOK,27031,USA,47.64338978,-90.70749768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10118439.85,6031913.581,20579,134624,TAP134624,SCHROEDER,MN,55613,TAP,IN SERVICE,COOK,27031,USA,47.54756771,-90.89549165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10148969.45,6003544.407,20580,134625,TAP134625,SILVER BAY,MN,55614,TAP,IN SERVICE,LAKE,27075,USA,47.37527092,-91.16974373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10304647.86,6002949.73,20581,134626,TAP134626,FORBES,MN,55738,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.37165318,-92.5682267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10305499.21,6002221.42,20582,134627,TAP134627,FORBES,MN,55738,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.36722214,-92.57587451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10305460.46,6002223.13,20583,134628,TAP134628,FORBES,MN,55738,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.36723254,-92.57552641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10257339.49,6036670.94,20584,134629,TAP134629,HOYT LAKES,MN,55750,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.57640569,-92.14324838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10313324.04,6008634.88,20585,134630,TAP134630,IRON,MN,55751,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.40622888,-92.64616615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10307201.61,6013194.86,20586,134631,TAP134631,IRON,MN,55751,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.43394517,-92.59116743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10311250.57,6034071.2,20587,134632,TAP134632,NOT AVAILABLE,MN,NOT AVAILABLE,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.56064865,-92.62753985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10312088.59,6026889.77,20588,134633,TAP134633,MOUNTAIN IRON,MN,55768,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.51709734,-92.63506788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10305686.85,6024956.816,20589,134634,TAP134634,MOUNTAIN IRON,MN,55768,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.50536889,-92.57756007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10304449.44,6021945.1,20590,134635,TAP134635,FOND DU LAC,MN,54935,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.48708968,-92.56644426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10279897.3,6016692.77,20591,134636,TAP134636,GILBERT,MN,55741,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.45519614,-92.34588864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10304766.25,6003342.536,20592,134637,TAP134637,FORBES,MN,55738,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.37404286,-92.5692902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10310347.95,6023601.09,20593,134638,TAP134638,MOUNTAIN IRON,MN,55768,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.49714128,-92.61943148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9986540.834,5129155.747,20594,134639,STERLING STEEL,STERLING,IL,61081,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.78719734,-89.71062267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,345,N,N
-9770042.155,5125353.59,20595,134640,BEDFORD PARK,BEDFORD PARK,IL,60638,SUBSTATION,IN SERVICE,COOK,17031,USA,41.7617252,-87.76578194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,11,345,-999999,N,N
-9975245.144,5125187.023,20596,134641,NELSON,HARMON,IL,61042,SUBSTATION,IN SERVICE,LEE,17103,USA,41.76060907,-89.60915176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,10,345,138,N,Y
-9822850.871,5158395.586,20597,134642,WAYNE,BARTLETT,IL,60103,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.98274838,-88.24017071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,345,138,N,Y
-9808902.168,5085260.132,20598,134643,JOLIET,JOLIET,IL,60436,SUBSTATION,IN SERVICE,WILL,17197,USA,41.49250784,-88.11486738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,9,345,-999999,N,N
-9776691.797,5085577.502,20599,134644,EAST FRANKFORT,FRANKFORT,IL,60423,SUBSTATION,IN SERVICE,WILL,17197,USA,41.49464331,-87.82551669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,12,345,138,N,Y
-9808998.774,5077257.293,20600,134645,ELWOOD,ELWOOD,IL,60421,SUBSTATION,IN SERVICE,WILL,17197,USA,41.43863626,-88.1157352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,9/30/2015 0:00,5,345,345,N,N
-9789857.622,5070617.03,20601,134646,LINCOLN,MANHATTAN,IL,60442,SUBSTATION,IN SERVICE,WILL,17197,USA,41.39390297,-87.94378731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/comed.xls",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,-999999,N,N
-9870162.4,5048452.178,20602,134647,LA SALLE,MARSEILLES,IL,61341,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.24436258,-88.6651774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,-999999,N,N
-9821216.622,5048533.099,20603,134648,BRAIDWOOD,BRACEVILLE,IL,60407,SUBSTATION,IN SERVICE,WILL,17197,USA,41.24490915,-88.22549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,345,N,N
-9834758.704,5064512.617,20604,134649,COLLINS,MORRIS,IL,60450,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.35275235,-88.34714059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,765,345,N,Y
-9790849.142,5071281.832,20605,134650,WILTON,MANHATTAN,IL,60442,SUBSTATION,IN SERVICE,WILL,17197,USA,41.39838291,-87.95269429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/comed.xls",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,765,-999999,N,N
-9790450.336,5071431.185,20606,134651,WILTON (345KV),MANHATTAN,IL,60442,SUBSTATION,IN SERVICE,WILL,17197,USA,41.39938932,-87.94911175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/comed.xls",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,345,-999999,N,N
-9849456.114,5113690.079,20607,134652,PLANO (765 KV),YORKVILLE,IL,60560,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.68352365,-88.47916967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,1/16/2019 0:00,3,765,345,Y,Y
-9806690.086,5105752.844,20608,134653,LOCKPORT,ROMEOVILLE,IL,60446,SUBSTATION,IN SERVICE,WILL,17197,USA,41.63025163,-88.09499591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,12,345,345,N,N
-9788615.662,5104948.733,20609,134654,GOODINGS GROVE,HOMER GLEN,IL,60491,SUBSTATION,IN SERVICE,WILL,17197,USA,41.62485226,-87.93263059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,20,345,138,N,Y
-9861672.032,5033379.47,20610,134655,TOP CROP,KINSMAN,IL,60437,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.14247505,-88.58890713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,345,N,N
-9786192.541,5043339.839,20611,134656,DAVIS CREEK,MANTENO,IL,60950,SUBSTATION,IN SERVICE,KANKAKEE,17091,USA,41.20982229,-87.91086333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,10,345,138,N,Y
-9822847.007,5170521.933,20612,134657,TOLLWAY,HOFFMAN ESTATES,IL,60192,SUBSTATION,IN SERVICE,COOK,17031,USA,42.0636717,-88.240136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,10,345,138,N,Y
-9769009.239,5168518.613,20613,134658,SKOKIE (345 KV),SKOKIE,IL,60077,SUBSTATION,IN SERVICE,COOK,17031,USA,42.05030996,-87.7565031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,1/11/2019 0:00,8,345,138,N,Y
-9768812.797,5168511.036,20614,134659,SKOKIE (138 KV),SKOKIE,IL,60077,SUBSTATION,IN SERVICE,COOK,17031,USA,42.05025941,-87.75473843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,1/11/2019 0:00,12,138,138,Y,Y
-9939346.291,5172078.189,20615,134660,BYRON,MAPLE PARK,IL,60151,SUBSTATION,IN SERVICE,OGLE,17141,USA,42.07404968,-89.28666687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,345,N,N
-9772258.318,5179982.799,20616,134661,NORTHBROOK,NORTHBROOK,IL,60062,SUBSTATION,IN SERVICE,COOK,17031,USA,42.1267358,-87.78569008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,138,N,Y
-10056182.26,5412525.405,20617,134662,HILLSBORO,HILLSBORO,WI,54634,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.65706977,-90.33622226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, https://psc.wi.gov/utilityinfo/maps/documents/lrgElectricSystem.pdf",4/7/2014 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-9887998.965,5386455.51,20618,134663,NORTH BEAVER DAM,BEAVER DAM,WI,53916,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.487398,-88.825406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,4,138,69,N,Y
-9896968.867,5395485.905,20619,134664,FOX LAKE,FOX LAKE,WI,53933,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.546225,-88.905984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,1,138,138,N,N
-9888104.753,5434659.906,20620,134665,METOMEN,RIPON,WI,54971,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.80075339,-88.82635631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/17/2015 0:00,5,138,69,N,Y
-9921744.467,5435425.657,20621,134666,ROEDER,PRINCETON,WI,54968,SUBSTATION,IN SERVICE,GREEN LAKE,55047,USA,43.805718,-89.128547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,2,138,138,N,N
-9995174.7,5383671.122,20622,134667,KIRKWOOD,BARABOO,WI,53913,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.469248,-89.788182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,5,138,69,N,Y
-9911548.38,5398217.778,20623,134668,NORTH RANDOLPH,RANDOLPH,WI,53956,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.56401004,-89.03695399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,7,138,69,N,Y
-9886193.99,5384686.933,20624,134669,BEAVER DAM EAST,BEAVER DAM,WI,53916,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.47587018,-88.80919163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/17/2015 0:00,1,138,138,N,N
-9959382.125,5395761.766,20625,134670,PORTAGE,PORTAGE,WI,53901,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.54802115,-89.46665183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,9,138,-999999,N,Y
-10012581.66,5552204.403,20626,134671,ARPIN,ARPIN,WI,54410,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.55800275,-89.94455142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,5,345,-999999,N,N
-9996555.165,5514265.74,20627,134672,SARATOGA,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.31465594,-89.80058293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/21/2015 0:00,7,138,69,N,Y
-9772806.67,5563846.27,20628,134673,DYCKESVILLE,GREEN BAY TOWN OF,WI,54229,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.632473,-87.790616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,7/24/2015 0:00,4,138,69,N,N
-9954709.504,5537803.265,20629,134674,ARNOTT,STEVENS POINT,WI,54482,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.46575006,-89.42467696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,3,138,69,N,Y
-9957642.808,5522163.871,20630,134675,GOLDEN SANDS,BANCROFT,WI,54921,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.36539979,-89.45102728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,2,138,138,N,N
-9849823.727,5508947.715,20631,134676,CASALOMA,GRAND CHUTE TOWN OF,WI,54913,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.280464,-88.482472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9917593.363,5522133.539,20632,134677,HARRISON NORTH 138KV,WAUPACA,WI,54981,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.365205,-89.091257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,4,138,-999999,N,N
-9899884.881,5516493.923,20633,134678,WHITE LAKE,WEYAUWEGA,WI,54983,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.328976,-88.932179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9833920.847,5508086.501,20634,134679,MAES,KIMBERLY,WI,54136,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.274925,-88.339614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9835587.745,5522516.136,20635,134680,NORTH APPLETON,FREEDOM TOWN OF,WI,54913,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.367662,-88.354588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,13,345,138,N,N
-9939578.406,5475340.834,20636,134681,WAUTOMA,WAUTOMA,WI,54982,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.06393,-89.288752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/17/2015 0:00,6,138,69,N,Y
-9961053.606,5488710.357,20637,134682,SAND LAKE,HANCOCK,WI,54943,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.150167,-89.481667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/21/2015 0:00,3,138,69,N,Y
-9854688.5,5488361.131,20638,134683,WOODENSHOE,NEENAH TOWN OF,WI,54956,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.147916,-88.526173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,2,138,138,N,N
-9840978.837,5502132.679,20639,134684,CITY LIMITS,APPLETON,WI,54915,SUBSTATION,IN SERVICE,CALUMET,55015,USA,44.236618,-88.403017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,4,138,-999999,N,N
-9843402.374,5497518.946,20640,134685,MELISSA,MENASHA,WI,54952,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.206916,-88.424788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
