X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9850032.34,5502023.918,20641,134686,BUTTE DES MORTS,MENASHA TOWN OF,WI,54956,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.235918,-88.484346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/14/2015 0:00,5,138,138,N,N
-10979387.63,5288820.454,20642,134699,TAP134699,SPENCER,NE,68777,TAP,IN SERVICE,BOYD,31015,USA,42.8477103,-98.62951721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-9904755.895,5193437.81,20643,134700,CHERRY VALLEY,ROCKFORD,IL,61109,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.216316,-88.97593606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,12,345,138,N,Y
-9845064.581,5199523.453,20644,134701,PLEASANT VALLEY,WOODSTOCK,IL,60098,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.25679106,-88.43971986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,138,N,N
-9824053.691,5199236.345,20645,134702,SILVER LAKE,CARY,IL,60013,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.25488212,-88.25097583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,10,345,138,N,Y
-10110516.61,5355746.927,20646,134703,DPC BELL CENTER,GAYS MILLS,WI,54631,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.286923,-90.824316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,10/3/2018 0:00,7,161,69,N,N
-9795561.039,5649385.102,20647,134704,CRIVITZ,CRIVITZ,WI,54114,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.17671767,-87.99502198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/25/2015 0:00,6,138,69,N,Y
-9844132.63,5587167.772,20648,134705,WHITE CLAY,CECIL,WI,54111,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.781368,-88.431348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,3,138,138,N,N
-9860960.797,5585655.722,20649,134706,EAST SHAWANO,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.771726,-88.582518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9866260.607,5585866.158,20650,134707,WEST SHAWANO,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.773068,-88.630127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,3,138,-999999,N,N
-9871225.817,5577537.897,20651,134708,HIGHWAY 22,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.71993295,-88.67473025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/24/2015 0:00,3,345,345,N,N
-9800909.444,5339614.677,20652,134709,SWAN,MILWAUKEE,WI,53224,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.18134114,-88.04306752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/12/2015 0:00,1,138,138,N,N
-9791513.313,5368810.036,20653,134710,CEDARSAUK,SAUKVILLE,WI,53080,SUBSTATION,IN SERVICE,OZAUKEE,55089,USA,43.37228399,-87.95866064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/13/2015 0:00,13,345,138,N,N
-9952770.613,5135204.303,20654,134711,EASY ROAD,DIXON,IL,61021,SUBSTATION,IN SERVICE,LEE,17103,USA,41.82769814,-89.40725961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,345,N,N
-9784865.469,5237037.555,20655,134712,LAKEVIEW,PLEASANT PRAIRIE,WI,53158,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.50572056,-87.89894203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, https://psc.wi.gov/utilityinfo/maps/documents/lrgElectricSystem.pdf",4/7/2014 0:00,IMAGERY,7/17/2015 0:00,2,138,138,N,N
-9784576.62,5232830.278,20656,134713,ZION ENERGY CENTER,ZION,IL,60099,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.47785179,-87.89634726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,345,N,N
-9774449.254,5228096.077,20657,134714,ZION,ZION,IL,60099,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.44647786,-87.80537158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",5/19/2015 0:00,IMAGERY,9/29/2015 0:00,6,345,345,N,N
-9928888.054,5212445.972,20658,134715,WEMPLETOWN,ROCKFORD,IL,61101,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.34265147,-89.19271894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,345,-999999,N,N
-9815411.56,5313302.386,20659,134716,ARCADIAN,NEW BERLIN,WI,53146,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.00874084,-88.17334224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, https://psc.wi.gov/utilityinfo/maps/documents/lrgElectricSystem.pdf",4/7/2014 0:00,IMAGERY,7/17/2015 0:00,8,345,138,N,N
-9892455.464,5304088.092,20660,134717,FORT ATKINSON,FORT ATKINSON,WI,53538,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,42.94818298,-88.86543941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/20/2015 0:00,2,138,138,N,N
-9802911.055,5323208.718,20661,134718,TOSA,MILWAUKEE,WI,53222,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.07378034,-88.0610483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,7/23/2015 0:00,4,138,138,N,N
-9909469.215,5240338.947,20662,134719,UNKNOWN134719,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.5275801,-89.01827653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,1,69,69,Y,Y
-9868683.515,5279121.73,20663,134720,BLUFF CREEK,WHITEWATER,WI,53190,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.78380029,-88.65189236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,7/23/2015 0:00,1,138,138,Y,Y
-10159593.47,5989367.72,20664,134721,TAP134721,SILVER BAY,MN,55614,TAP,IN SERVICE,LAKE,27075,USA,47.28895888,-91.26518094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10353256.29,6005819.55,20665,134722,TAP134722,HIBBING,MN,55746,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.38910956,-93.00488366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10359203.55,6006429.18,20666,134723,TAP134723,HIBBING,MN,55746,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.39281704,-93.0583088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10436843.49,5995449.528,20667,134724,TAP134724,DEER RIVER,MN,56636,TAP,IN SERVICE,ITASCA,27061,USA,47.32600408,-93.75576029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10361488.17,6006255.78,20668,134725,TAP134725,KEEWATIN,MN,55753,TAP,IN SERVICE,ITASCA,27061,USA,47.39176253,-93.07883191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10349324.29,6020608.13,20669,134726,TAP134726,HIBBING,MN,55746,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.47897308,-92.9695619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10353861.17,6015842.19,20670,134727,TAP134727,HIBBING,MN,55746,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.45002938,-93.01031739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10352252.46,6009964.62,20671,134728,TAP134728,HIBBING,MN,55746,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.41431276,-92.9958661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10436855.4,5995015.61,20672,134729,TAP134729,DEER RIVER,MN,56636,TAP,IN SERVICE,ITASCA,27061,USA,47.32336188,-93.75586724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,115,115,N,N
-10382752.57,6016911.038,20673,134730,UNKNOWN134730,NASHWAUK,MN,55769,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.45652191,-93.26985329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,115,115,Y,Y
-10381078.97,6000835.933,20674,134731,UNKNOWN134731,NASHWAUK,MN,55769,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.35879179,-93.254819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,230,-999999,Y,N
-10376600.9,6005359.597,20675,134732,UNKNOWN134732,NASHWAUK,MN,55769,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.38631217,-93.21459189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,230,-999999,Y,N
-10356380.38,6024018.176,20676,134733,SHANNON,SAINT PAUL,MN,55110,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.49967262,-93.03294783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,230,115,N,N
-10318262.58,6001754.583,20677,134734,FORBES,IRON,MN,55751,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.3643817,-92.69052979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,10,500,115,N,N
-10420224.48,6171528.268,20678,134735,LITTLEFORK,LITTLEFORK,MN,56653,SUBSTATION,IN SERVICE,KOOCHICHING,27071,USA,48.38728174,-93.60646917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,230,115,N,N
-10526306.8,6215680.18,20679,134736,TAP134736,BAUDETTE,MN,56623,TAP,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.64999488,-94.55942284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-10526267.71,6215679.98,20680,134737,TAP134737,BAUDETTE,MN,56623,TAP,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.64999369,-94.55907169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-10561219.5,6002631.101,20681,134738,TAP134738,BEMIDJI,MN,56601,TAP,IN SERVICE,HUBBARD,27057,USA,47.36971469,-94.87304895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10554766.83,5993192.733,20682,134739,TAP134739,LAPORTE,MN,56461,TAP,IN SERVICE,HUBBARD,27057,USA,47.31226063,-94.81508362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10620876.68,6054965.459,20683,134740,TAP134740,CLEARBROOK,MN,56634,TAP,IN SERVICE,CLEARWATER,27029,USA,47.68715481,-95.40895851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10598349.2,6033391.21,20684,134741,TAP134741,SHEVLIN,MN,56676,TAP,IN SERVICE,CLEARWATER,27029,USA,47.55652645,-95.20659073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10596850.97,6004921.38,20685,134742,TAP134742,SHEVLIN,MN,56676,TAP,IN SERVICE,CLEARWATER,27029,USA,47.38364684,-95.1931319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10590123.92,6031120.93,20686,134743,TAP134743,SOLWAY,MN,56678,TAP,IN SERVICE,BELTRAMI,27007,USA,47.54276131,-95.13270174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10590086.66,6031120.526,20687,134744,TAP134744,SOLWAY,MN,56678,TAP,IN SERVICE,BELTRAMI,27007,USA,47.54275886,-95.13236704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10582593.95,6030645.87,20688,134745,TAP134745,SOLWAY,MN,56678,TAP,IN SERVICE,BELTRAMI,27007,USA,47.53988048,-95.06505891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10576903.93,6027790.391,20689,134746,TAP134746,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.52256108,-95.0139446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10561530.74,6021671.769,20690,134747,UNKNOWN134747,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.48543042,-94.87584484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10534552.81,6004889.691,20691,134748,UNKNOWN134748,CASS LAKE,MN,56633,SUBSTATION,IN SERVICE,CASS,27021,USA,47.3834541,-94.63349797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-10611251.53,6260714.391,20692,134749,HASLERUD,WARROAD,MN,56763,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.91655515,-95.32249434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,N,N
-10598342.18,6028751.806,20693,134750,NORTHWOODS,SHEVLIN,MN,56676,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.52839301,-95.20652763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10581493.65,6032422.882,20694,134751,LAKEHEAD PIPELINE,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.55065574,-95.05517471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10569978.41,6021837.594,20695,134752,WILTON,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.48643707,-94.95173154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,7,230,-999999,N,N
-10567189.26,6021847.857,20696,134753,AIRPORT,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.48649937,-94.92667626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,0,-999999,-999999,N,N
-10565665.38,6019001.195,20697,134754,BEMIDJI 115KV,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.4692159,-94.91298699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,-999999,N,N
-10540964.68,5841844.558,20698,134755,TAP134755,MOTLEY,MN,56466,TAP,IN SERVICE,CASS,27021,USA,46.38241406,-94.6910968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,115,115,N,N
-10188067.62,5764097.444,20699,134756,STONE LAKE,STONE LAKE,WI,54876,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.89849235,-91.52096855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,7/22/2015 0:00,8,345,69,N,Y
-9793424.326,5700021.143,20700,134757,AMBERG,AMBERG,WI,54102,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.49646391,-87.97582756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/25/2015 0:00,6,138,69,N,Y
-11465005.51,5070735.55,20701,134758,TAP134758,GURLEY,NE,69141,TAP,IN SERVICE,CHEYENNE,31033,USA,41.39470167,-102.9918968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-11474994.81,5093035.83,20702,134759,TAP134759,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,MORRILL,31123,USA,41.54480753,-103.0816322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-10070661.11,5269241.451,20703,134763,HILLMAN,PLATTEVILLE,WI,53818,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.718626,-90.466288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,5,138,69,N,Y
-8186554.459,4972957.208,20704,134764,NEWBRIDGE ROAD,HEMPSTEAD TOWN OF,NY,11756,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.73244571,-73.54106995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://neptunerts.com/wp-content/uploads/2010/08/TD_World_Article_August-2007.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,7,345,-999999,N,N
-8201008.64,4973068.85,20705,134765,TAP134765,NORTH HEMPSTEAD TOWN OF,NY,11530,TAP,IN SERVICE,NASSAU,36059,USA,40.73320567,-73.67091407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8186349.565,4993934.491,20706,134766,OYSTER BAY,OYSTER BAY TOWN OF,NY,11771,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.87508729,-73.53922936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,69,Y,Y
-8195646.778,4991257.034,20707,134767,ORCHARD,GLEN COVE,NY,11542,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.85689816,-73.62274764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,69,Y,Y
-8196000.394,4988045.118,20708,134768,GLEN HEAD,GLEN HEAD,NY,11545,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.83507162,-73.62592423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,69,-999999,Y,N
-8190668.014,4984773.212,20709,134769,BROOKVILLE,GLEN HEAD,NY,11545,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.81283003,-73.57802264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,-999999,-999999,N,N
-8180042.151,4983133.383,20710,134770,WOODBURY,OYSTER BAY TOWN OF,NY,11797,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.80168008,-73.48256889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,69,69,Y,Y
-8198029.223,4980530.249,20711,134771,ROSLYN,NORTH HEMPSTEAD TOWN OF,NY,11577,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.78397633,-73.64414951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,-999999,-999999,N,N
-8199363.371,4985636.893,20712,134772,BAR BEACH,NORTH HEMPSTEAD TOWN OF,NY,11050,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.81870184,-73.65613437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,69,Y,Y
-8202839.871,4986937.852,20713,134773,PORT WASHINGTON,NORTH HEMPSTEAD TOWN OF,NY,11050,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.82754554,-73.68736429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,69,Y,Y
-8191822.453,4973730.399,20714,134774,MITCHELL GARDENS,HEMPSTEAD TOWN OF,NY,11590,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.73770871,-73.58839314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/28/2015 0:00,IMAGERY,7/28/2015 0:00,0,-999999,-999999,N,N
-8202641.449,4969631.537,20715,134775,WHITESIDE,HEMPSTEAD TOWN OF,NY,11003,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.70980363,-73.68558184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,3,69,-999999,Y,N
-8197722.306,4968390.903,20716,134776,WEST HEMPSTEAD,HEMPSTEAD TOWN OF,NY,11552,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.70135508,-73.64139242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,69,69,Y,Y
-8194342.644,4972647.33,20717,134777,EAST GARDEN CITY,HEMPSTEAD TOWN OF,NY,11530,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.7303363,-73.6110324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,3,345,-999999,N,N
-8195687.49,4975064.986,20718,134778,CARLE PLACE,NORTH HEMPSTEAD TOWN OF,NY,11514,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.74679206,-73.62311336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,3,-999999,-999999,N,N
-8199537.219,4973622.057,20719,134779,HERRICKS,NORTH HEMPSTEAD TOWN OF,NY,11040,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.73697127,-73.65769606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,-999999,-999999,N,N
-8187703.11,4977120.583,20720,134780,DUFFY AVENUE CONVERTER STATION,NORTH HEMPSTEAD TOWN OF,NY,11590,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.76078027,-73.55138846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,500,345,N,N
-8187847.639,4973135.556,20721,134781,MEADOWBROOK HOSPITAL,HEMPSTEAD TOWN OF,NY,11554,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.73365974,-73.55268678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,1,-999999,-999999,N,N
-8181325.832,4972871.911,20722,134782,LEVITTOWN,HEMPSTEAD TOWN OF,NY,11714,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.73186508,-73.4941004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,3,69,-999999,Y,N
-8183637.727,4982416.514,20723,134783,LOCUST GROVE,SYOSSET,NY,11791,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.79680517,-73.5148685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,-999999,-999999,N,N
-8182829.896,4977262.088,20724,134784,NEW SOUTH ROAD,OYSTER BAY TOWN OF,NY,11801,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.76174309,-73.50761163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,69,69,Y,Y
-8197665.926,4968449.906,20725,134785,WEST HEMPSTEAD,HEMPSTEAD TOWN OF,NY,11552,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.70175691,-73.64088595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8185498.562,4978001.428,20726,134786,UNKNOWN134786,OYSTER BAY TOWN OF,NY,11801,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.76677346,-73.53158466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8191399.854,4994490.516,20727,134790,LOCUST VALLEY,LOCUST VALLEY,NY,11560,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.87886399,-73.58459687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8202716.245,4986713.585,20728,134791,PORT WASHINGTON,NORTH HEMPSTEAD TOWN OF,NY,11050,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.8260211,-73.68625374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8197858.859,4979397.626,20729,134792,UNKNOWN134792,NORTH HEMPSTEAD TOWN OF,NY,11577,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.77627196,-73.6426191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,N,N
-8221758.471,5003536.37,20730,134793,DUNWOODIE,YONKERS,NY,10701,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,40.94027597,-73.85731297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assess",7/17/2015 0:00,IMAGERY,9/25/2015 0:00,8,345,-999999,N,N
-8221653.139,5006045.124,20731,134794,SPRAIN BROOK,YONKERS,NY,10710,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,40.95729771,-73.85636675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assess",7/17/2015 0:00,IMAGERY,4/3/2018 0:00,12,345,-999999,N,N
-8227744.351,4982749.626,20732,134795,BRUCKNER,BRONX,NY,10454,SUBSTATION,IN SERVICE,BRONX,36005,USA,40.79907047,-73.91108504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,3,138,138,Y,Y
-8222429.126,4989164.991,20733,134796,TREMONT,BRONX,NY,10462,SUBSTATION,IN SERVICE,BRONX,36005,USA,40.84268252,-73.86333756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,138,138,Y,Y
-8227225.045,4980244.151,20734,134797,NORTH QUEENS,NEW YORK,NY,11105,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.78203031,-73.90642004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,8,138,-999999,Y,N
-8204143.873,4976245.754,20735,134798,SPERRY,NORTH HEMPSTEAD TOWN OF,NY,11040,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.75482747,-73.69907834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-8206536.148,4981232.132,20736,134799,GREAT NECK,GREAT NECK,NY,11021,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.78875026,-73.72056851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,69,69,Y,Y
-8204408.472,4976010.521,20737,134800,LAKE SUCCESS,NORTH HEMPSTEAD TOWN OF,NY,11040,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.75322673,-73.70145528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,3,-999999,-999999,N,N
-8214997.792,4973966.35,20738,134801,FRESH MEADOWS,FRESH MEADOWS,NY,11365,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.73931471,-73.79658076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8212128.022,4976961.877,20739,134802,BAYSIDE,BAYSIDE,NY,11361,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.75970039,-73.77080117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8227618.226,4982756.441,20740,134803,HELL GATE,BRONX,NY,10454,SUBSTATION,NOT AVAILABLE,BRONX,36005,USA,40.79911681,-73.90995204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8222432.759,4989072.636,20741,134805,PARKCHESTER,BRONX,NY,10462,SUBSTATION,NOT AVAILABLE,BRONX,36005,USA,40.84205489,-73.8633702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,138,138,Y,Y
-8221045.649,4980564.113,20742,134806,CHISHOLM,NEW YORK,NY,11356,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.78420667,-73.85090958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8220036.275,4979779.969,20743,134807,CAUSEWAY,NEW YORK,NY,11356,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.77887285,-73.84184222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8216725.205,4981234.941,20744,134808,WHITESTONE,NEW YORK,NY,11357,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.78876936,-73.81209837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8215303.087,4979435.395,20745,134809,AUBURNDALE,NEW YORK,NY,11357,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.77652888,-73.79932326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8214858.219,4980756.109,20746,134810,BEECHHURST,NEW YORK,NY,11357,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.78551258,-73.79532695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8213189.581,4999820.327,20747,134811,CEDAR STREET,NEW ROCHELLE,NY,10801,SUBSTATION,NOT AVAILABLE,WESTCHESTER,36119,USA,40.91505479,-73.78033732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8213216.311,4979513.569,20748,134812,CLEARVIEW,BAYSIDE,NY,11360,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.77706067,-73.78057744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8225766.097,4990160.652,20749,134813,EAST 179TH STREET,BRONX,NY,10457,SUBSTATION,NOT AVAILABLE,BRONX,36005,USA,40.84944852,-73.89331408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,138,138,Y,Y
-8219397.556,4977640.861,20750,134814,FLUSHING,NEW YORK,NY,11354,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.76432026,-73.83610451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8208954.995,4977776.345,20751,134815,DOUGLASTON,NEW YORK,NY,11362,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.76524207,-73.74229739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8222302.083,4974097.993,20752,134816,CORONA,NEW YORK,NY,11368,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.74021072,-73.86219632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,138,138,Y,Y
-8211154.606,4975227.895,20753,134817,OAKLAND,OAKLAND GARDENS,NY,11364,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.74790076,-73.76205683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8211090.913,4974614.076,20754,134818,ALLEY PARK,OAKLAND GARDENS,NY,11364,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.74372325,-73.76148466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8208408.137,4975338.698,20755,134819,NORTH HILLS,NEW YORK,NY,11362,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.74865483,-73.73738488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8207314.047,4974113.344,20756,134820,PARKWAY,BELLEROSE,NY,11426,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.7403152,-73.7275565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8206159.52,4974635.45,20757,134821,GLEN OAKS,GLEN OAKS,NY,11004,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.74386873,-73.7171852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8205020.334,4973675.91,20758,134822,FLORAL PARK,GLEN OAKS,NY,11004,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.73733783,-73.70695173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8215868.801,4971754.903,20759,134823,HILLCREST,FRESH MEADOWS,NY,11366,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.72426098,-73.80440516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8213602.535,4972297.78,20760,134824,CUNNINGHAM,FRESH MEADOWS,NY,11366,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.72795676,-73.78404695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8210754.277,4973113.088,20761,134825,UNION,OAKLAND GARDENS,NY,11364,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.7335068,-73.75846061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8210355.585,4970153.707,20762,134826,HOLLIS,HOLLIS,NY,11423,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.71335922,-73.7548791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-11564975.7,5543614.074,20763,134827,TAP134827,SPEARFISH,SD,57783,TAP,IN SERVICE,LAWRENCE,46081,USA,44.50299127,-103.8899443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY/OTHER,8/17/2015 0:00,3,69,69,Y,Y
-11560093.19,5528049.495,20764,134828,TAP134828,LEAD,SD,57754,TAP,IN SERVICE,LAWRENCE,46081,USA,44.40318514,-103.846084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY/OTHER,8/18/2015 0:00,3,69,69,Y,Y
-11519705.19,5476660.996,20765,134829,TAP134829,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.07245099,-103.4832724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY/OTHER,8/24/2015 0:00,3,69,69,Y,Y
-11494671.52,5469143.391,20766,134830,TAP134830,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.02391216,-103.2583912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY/OTHER,8/24/2015 0:00,3,69,69,Y,Y
-11511784.04,5475905.971,20767,134831,TAP134831,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.06757783,-103.4121155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY/OTHER,8/24/2015 0:00,3,69,69,Y,Y
-11495071.54,5476322.57,20768,134832,TAP134832,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.07026674,-103.2619846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,8/27/2015 0:00,3,69,69,Y,Y
-11493254.22,5478592.13,20769,134833,TAP134833,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.08491331,-103.2456593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,8/27/2015 0:00,3,69,69,Y,Y
-11491735.4,5474789.47,20770,134834,TAP134834,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.06037085,-103.2320155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,8/27/2015 0:00,3,69,69,Y,Y
-11487221.44,5475588.61,20771,134835,TAP134835,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.06552937,-103.1914659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,8/27/2015 0:00,3,69,69,Y,Y
-11547067.87,5520546.897,20772,134837,TAP134837,HARRISON TOWN OF,SD,54915,TAP,IN SERVICE,LAWRENCE,46081,USA,44.35501464,-103.7290755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY/OTHER,8/21/2015 0:00,3,69,69,Y,Y
-11491729.33,5483788.7,20773,134838,TAP134838,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.11843563,-103.231961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,69,69,Y,Y
-11486924.84,5480333.985,20774,134839,TAP134839,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.09615188,-103.1888015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,69,69,Y,Y
-11492827.46,5479308.93,20775,134840,TAP134840,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.08953841,-103.2418257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,69,69,Y,Y
-11491723.47,5479331.32,20776,134841,TAP134841,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.08968287,-103.2319083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,69,69,Y,Y
-11487193.08,5471897.85,20777,134843,TAP134843,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.04170146,-103.1912112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,69,69,Y,Y
-11489436.15,5483781.541,20778,134846,TAP134846,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.11838946,-103.211361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,69,69,Y,Y
-11484982.95,5478165.38,20779,134847,TAP134847,RAPID CITY,SD,57703,TAP,IN SERVICE,PENNINGTON,46103,USA,44.08215956,-103.1713572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,-999999,-999999,Y,Y
-11484984.14,5480374.89,20780,134848,TAP134848,RAPID CITY,SD,57703,TAP,IN SERVICE,PENNINGTON,46103,USA,44.09641578,-103.1713679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,-999999,-999999,Y,Y
-11482422.76,5478163.09,20781,134849,TAP134849,RAPID CITY,SD,57703,TAP,IN SERVICE,PENNINGTON,46103,USA,44.08214478,-103.1483586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,-999999,-999999,Y,Y
-11495043.66,5478600.735,20782,134850,TAP134850,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.08496883,-103.2617341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY/OTHER,8/25/2015 0:00,3,69,69,Y,Y
-11494998.61,5478601,20783,134851,TAP134851,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.08497054,-103.2613294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY/OTHER,8/25/2015 0:00,3,69,69,Y,Y
-11493972.3,5476635.681,20784,134852,TAP134852,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.07228761,-103.2521099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY/OTHER,3/25/2019 0:00,1,69,69,Y,Y
-11537255.76,5746235.618,20785,134853,UNKNOWN134853,NOT AVAILABLE,SD,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARDING,46063,USA,45.78671399,-103.6409318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,-999999,-999999,N,N
-11534431.41,5735928.749,20786,134854,UNKNOWN134854,NOT AVAILABLE,SD,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARDING,46063,USA,45.72211197,-103.6155603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,-999999,-999999,N,N
-11540436.4,5794729.453,20787,134857,UNKNOWN134857,RHAME,ND,58651,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.08966309,-103.6695041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,2/26/2019 0:00,1,115,115,Y,Y
-11539902.28,5794610.909,20788,134858,UNKNOWN134858,RHAME,ND,58651,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.08892454,-103.6647059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,2/26/2019 0:00,2,115,-999999,Y,N
-11572011.99,5816686.46,20789,134859,UNKNOWN134859,MARMARTH,ND,58643,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.22628786,-103.9531524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,115,115,Y,Y
-11571700.57,5802333.27,20790,134860,UNKNOWN134860,MARMARTH,ND,58643,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.1370153,-103.9503549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,115,115,Y,Y
-11571673.05,5802223.204,20791,134861,UNKNOWN134861,MARMARTH,ND,58643,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.13633016,-103.9501077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,115,115,Y,Y
-11562434.27,5804307.11,20792,134862,UNKNOWN134862,RHAME,ND,58651,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.14930059,-103.8671143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,115,115,Y,Y
-11539543.2,5780764.306,20793,134863,UNKNOWN134863,RHAME,ND,58651,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.00259017,-103.6614803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,-999999,-999999,Y,Y
-11511702.72,5810360.595,20794,134864,UNKNOWN134864,BOWMAN,ND,58623,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.18696073,-103.411385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,-999999,-999999,Y,Y
-11511745.52,5815787.21,20795,134865,UNKNOWN134865,BOWMAN,ND,58623,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.22069905,-103.4117695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,2,-999999,-999999,Y,Y
-11518372.82,5858105.348,20796,134866,UNKNOWN134866,AMIDON,ND,58620,SUBSTATION,IN SERVICE,SLOPE,38087,USA,46.48308845,-103.4713035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,-999999,-999999,Y,Y
-11481787.98,5803351.967,20797,134867,UNKNOWN134867,SCRANTON,ND,58653,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.14335607,-103.1426563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,2,-999999,-999999,Y,Y
-11471043.49,5800863.556,20798,134868,UNKNOWN134868,SCRANTON,ND,58653,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.12786593,-103.0461369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,-999999,-999999,Y,Y
-11460868.04,5799331.174,20799,134869,UNKNOWN134869,REEDER,ND,58649,SUBSTATION,IN SERVICE,ADAMS,38001,USA,46.11832483,-102.9547293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,-999999,-999999,Y,Y
-11574873.67,5818027.006,20800,134870,UNKNOWN134870,MARMARTH,ND,58643,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.23461826,-103.9788593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,1,115,115,Y,Y
-11486589.09,5783240.843,20801,134871,UNKNOWN134871,SCRANTON,ND,58653,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.01804143,-103.1857855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,1,-999999,-999999,Y,Y
-11488805,5919443.993,20802,134873,UNKNOWN134873,BELFIELD,ND,58622,SUBSTATION,IN SERVICE,STARK,38089,USA,46.86117702,-103.2056913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,N,N
-11498520.91,5924387.478,20803,134874,UNKNOWN134874,FAIRFIELD,ND,58627,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,46.89153327,-103.2929708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11522971.24,5922319.491,20804,134875,UNKNOWN134875,MEDORA,ND,58645,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,46.87883656,-103.5126118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11568792.09,5926496.381,20805,134876,UNKNOWN134876,BEACH,ND,58621,SUBSTATION,IN SERVICE,GOLDEN VALLEY,38033,USA,46.9044781,-103.9242275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,69,-999999,Y,Y
-11568770.13,5903043.138,20806,134877,UNKNOWN134877,GOLVA,ND,58632,SUBSTATION,IN SERVICE,GOLDEN VALLEY,38033,USA,46.76034196,-103.9240303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11578116.74,5928464.124,20807,134878,UNKNOWN134878,BEACH,ND,58621,SUBSTATION,IN SERVICE,GOLDEN VALLEY,38033,USA,46.91655365,-104.0079923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,69,69,Y,Y
-11538402.17,5942258.601,20808,134879,UNKNOWN134879,FAIRFIELD,ND,58627,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,47.0011305,-103.6512303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11505558.66,5907806.001,20809,134880,UNKNOWN134880,MEDORA,ND,58645,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,46.78964427,-103.356192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11475167.77,5917223.599,20810,134881,UNKNOWN134881,SOUTH HEART,ND,58655,SUBSTATION,IN SERVICE,STARK,38089,USA,46.84753675,-103.0831859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11488478.52,5962455.052,20811,134882,UNKNOWN134882,BELFIELD,ND,58622,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,47.12471809,-103.2027585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,N,N
-11502390.34,5964747.671,20812,134883,UNKNOWN134883,FAIRFIELD,ND,58627,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,47.13872915,-103.3277305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,4,-999999,-999999,N,N
-11524673.59,5981518.054,20813,134884,UNKNOWN134884,FAIRFIELD,ND,58627,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,47.24110701,-103.5279043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11512559.49,5953744.753,20814,134885,UNKNOWN134885,FAIRFIELD,ND,58627,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,47.07145253,-103.4190815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11476558.2,5986302.511,20815,134886,UNKNOWN134886,FAIRFIELD,ND,58627,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,47.27027839,-103.0956764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11575170.64,5816063.782,20816,134887,TAP134887,MARMARTH,ND,58643,TAP,IN SERVICE,BOWMAN,38011,USA,46.222418,-103.981527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11565999.36,5808622.134,20817,134888,TAP134888,MARMARTH,ND,58643,TAP,IN SERVICE,BOWMAN,38011,USA,46.176148,-103.89914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
