X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11572146.97,5816659.731,20818,134889,UNKNOWN134889,MARMARTH,ND,58643,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.22612175,-103.9543649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11539345.47,5817656.179,20819,134891,TAP134891,RHAME,ND,58651,TAP,IN SERVICE,BOWMAN,38011,USA,46.232314,-103.659704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11486280.13,5805916.902,20820,134892,TAP134892,SCRANTON,ND,58653,TAP,IN SERVICE,BOWMAN,38011,USA,46.159318,-103.18301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11536751.83,5926316.487,20821,134894,UNKNOWN134894,NOT AVAILABLE,ND,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOLDEN VALLEY,38033,USA,46.903374,-103.636405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,-999999,-999999,Y,Y
-11518680.56,5815712.226,20822,134895,TAP134895,BOWMAN,ND,58623,TAP,IN SERVICE,BOWMAN,38011,USA,46.220233,-103.474068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11501025.17,5919553.133,20823,134896,TAP134896,MEDORA,ND,58645,TAP,IN SERVICE,BILLINGS,38007,USA,46.86184739,-103.3154669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11498678.34,5919550.789,20824,134897,TAP134897,MEDORA,ND,58645,TAP,IN SERVICE,BILLINGS,38007,USA,46.861833,-103.294385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11511634.48,5811026.354,20825,134898,TAP134898,BOWMAN,ND,58623,TAP,IN SERVICE,BOWMAN,38011,USA,46.191101,-103.410772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11539255.99,5794482.341,20826,134899,UNKNOWN134899,RHAME,ND,58651,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.08812353,-103.6589002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/3/2017 0:00,1,-999999,-999999,N,N
-11475190.71,5919535.974,20827,134900,TAP134900,BELFIELD,ND,58622,TAP,IN SERVICE,STARK,38089,USA,46.861742,-103.083392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11522955.01,5922227.875,20828,134901,UNKNOWN134901,MEDORA,ND,58645,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,46.878274,-103.512466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/3/2017 0:00,2,-999999,-999999,Y,Y
-11488594.13,5966062.19,20829,134903,TAP134903,FAIRFIELD,ND,58627,TAP,IN SERVICE,BILLINGS,38007,USA,47.146761,-103.203797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-11476907.48,5999427.425,20830,134906,UNKNOWN134906,GRASSY BUTTE,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.35022,-103.098814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/10/2017 0:00,3,-999999,-999999,N,N
-11476723.71,5991039.539,20831,134907,UNKNOWN134907,FAIRFIELD,ND,58627,SUBSTATION,IN SERVICE,BILLINGS,38007,USA,47.29914476,-103.0971632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,N,N
-11213097.6,5911743.033,20832,134908,BISMARCK,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.81385384,-100.7289696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/18/2015 0:00,IMAGERY,9/18/2015 0:00,8,230,115,N,Y
-11213145.28,5911306.461,20833,134909,EAST BISMARCK,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.81116981,-100.7293979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/18/2015 0:00,IMAGERY,9/18/2015 0:00,7,115,115,Y,Y
-11232354.83,5901136.727,20834,134910,UNKNOWN134910,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.74860878,-100.9019602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,2,69,69,Y,Y
-11208804.54,5904189.408,20835,134911,UNKNOWN134911,BISMARCK,ND,58504,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.76739555,-100.6904043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,115,115,Y,Y
-11218655.99,5906745.486,20836,134912,UNKNOWN134912,BISMARCK,ND,58504,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.7831211,-100.7789014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11214463.65,5901595.895,20837,134914,TAP134914,BISMARCK,ND,58504,TAP,IN SERVICE,BURLEIGH,38015,USA,46.751435,-100.741241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11222686.82,5914313.487,20838,134922,UNKNOWN134922,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.82965417,-100.815111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11216788.67,5915662.082,20839,134927,TAP134927,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.837942,-100.762127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11208672.14,5913296.109,20840,134929,TAP134929,BISMARCK,ND,58501,TAP,IN SERVICE,BURLEIGH,38015,USA,46.823401,-100.689215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11222721.44,5916924.001,20841,134930,UNKNOWN134930,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.845696,-100.815422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/10/2017 0:00,0,-999999,-999999,N,N
-11223090.19,5911770.351,20842,134933,UNKNOWN134933,BISMARCK,ND,58504,SUBSTATION,NOT AVAILABLE,BURLEIGH,38015,USA,46.81402178,-100.8187345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11219123.23,5913244.521,20843,134935,UNKNOWN134935,BISMARCK,ND,58501,SUBSTATION,NOT AVAILABLE,BURLEIGH,38015,USA,46.8230839,-100.7830987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11220503.67,5902664.792,20844,134936,UNKNOWN134936,BISMARCK,ND,58504,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.75801359,-100.7954994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11215605.3,5911377.995,20845,134937,UNKNOWN134937,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.81160961,-100.7514966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11221678.8,5914387.547,20846,134938,UNKNOWN134938,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.83010934,-100.8060558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11215527.16,5914794.798,20847,134939,UNKNOWN134939,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.83261223,-100.7507947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11231228.55,5916461.657,20848,134940,UNKNOWN134940,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.84285521,-100.8918427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11230061.98,5913362.197,20849,134941,UNKNOWN134941,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.82380722,-100.8813631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11222757.68,5911834.672,20850,134942,UNKNOWN134942,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.81441721,-100.8157476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11222617.14,5915591.45,20851,134943,UNKNOWN134943,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.83750796,-100.8144851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-11219724.21,5915631.097,20852,134944,UNKNOWN134944,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.83775159,-100.7884974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11219474.98,5910083.681,20853,134945,BISMARCK SWEET AVENUE JUNCTION,BISMARCK,ND,58504,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.80365149,-100.7862585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/MDU%20Transferred%20Facilities.pdf",8/4/2016 0:00,IMAGERY,10/12/2017 0:00,2,115,115,N,N
-11219017.49,5909020.608,20854,134946,UNKNOWN134946,BISMARCK,ND,58504,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.79711429,-100.7821489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,N,N
-11217482.89,5910189.13,20855,134947,UNKNOWN134947,BISMARCK,ND,58504,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.80429989,-100.7683633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11216433.18,5915611.475,20856,134948,UNKNOWN134948,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.83763101,-100.7589336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11215781.02,5908569.239,20857,134949,UNKNOWN134949,BISMARCK,ND,58504,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.79433842,-100.7530751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,N,N
-11212873.45,5911733.192,20858,134950,UNKNOWN134950,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.81379334,-100.726956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11334864.59,5912876.137,20859,134951,UNKNOWN134951,GLEN ULLIN,ND,58631,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.82081949,-101.822821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,2,-999999,-999999,Y,Y
-11334920.15,5912815.018,20860,134952,UNKNOWN134952,GLEN ULLIN,ND,58631,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.82044379,-101.8233202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,-999999,-999999,Y,Y
-11327618.69,5913034.623,20861,134953,UNKNOWN134953,GLEN ULLIN,ND,58631,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.8217937,-101.7577301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,-999999,-999999,Y,Y
-11105779.32,5918175.899,20862,134954,WEBER,DAWSON,ND,58428,SUBSTATION,IN SERVICE,KIDDER,38043,USA,46.85338732,-99.7649131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,4,230,115,N,Y
-11164017.5,5927349.359,20863,134955,UNKNOWN134955,STERLING,ND,58572,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.90971295,-100.2880756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11213079.28,5917927.76,20864,134956,UNKNOWN134956,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.8518629,-100.728805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11122091.38,5918452.881,20865,134957,UNKNOWN134957,STEELE,ND,58482,SUBSTATION,IN SERVICE,KIDDER,38043,USA,46.85508887,-99.9114468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,115,115,Y,Y
-11091646.39,5920798.814,20866,134958,UNKNOWN134958,TAPPEN,ND,58487,SUBSTATION,IN SERVICE,KIDDER,38043,USA,46.86949822,-99.6379548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,115,115,Y,Y
-11203639.17,5946313.742,20867,134959,TAP134959,BALDWIN,ND,58521,TAP,IN SERVICE,BURLEIGH,38015,USA,47.025968,-100.644003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11091571.16,5919907.34,20868,134960,TAP134960,TAPPEN,ND,58487,TAP,IN SERVICE,KIDDER,38043,USA,46.864023,-99.637279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11105644.73,5919970.022,20869,134961,TAP134961,DAWSON,ND,58428,TAP,IN SERVICE,KIDDER,38043,USA,46.864408,-99.763704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11104278.28,5919967.092,20870,134962,TAP134962,DAWSON,ND,58428,TAP,IN SERVICE,KIDDER,38043,USA,46.86439,-99.751429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11104183.77,5917647.644,20871,134963,TAP134963,DAWSON,ND,58428,TAP,IN SERVICE,KIDDER,38043,USA,46.850142,-99.75058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11122079.49,5919760.81,20872,134964,TAP134964,STEELE,ND,58482,TAP,IN SERVICE,KIDDER,38043,USA,46.863123,-99.91134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11206278.66,5918038.625,20873,134965,TAP134965,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.852544,-100.667714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11189381.03,5946285.49,20874,134966,TAP134966,BALDWIN,ND,58521,TAP,IN SERVICE,BURLEIGH,38015,USA,47.025795,-100.51592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11212957.98,5946310.51,20875,134967,UNKNOWN134967,BALDWIN,ND,58521,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,47.02594821,-100.7277153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-11265452.56,5954519.176,20876,134968,CENTER 345KV SWITCHYARD,WATERLOO,ND,50703,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.07619047,-101.1992822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/10/2015 0:00,IMAGERY,9/10/2015 0:00,5,345,230,N,Y
-11334922.27,5917207.904,20877,134969,UNKNOWN134969,GLEN ULLIN,ND,58631,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.84744032,-101.8233392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,2,-999999,-999999,Y,Y
-11334916.64,5922100.809,20878,134970,UNKNOWN134970,GLEN ULLIN,ND,58631,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.87749375,-101.8232887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,2/26/2019 0:00,2,-999999,-999999,Y,Y
-11229827.18,5918126.804,20879,134971,UNKNOWN134971,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.85308571,-100.8792539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,-999999,-999999,Y,Y
-11213360.4,5918136.119,20880,134972,UNKNOWN134972,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.85314294,-100.7313303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11222709.32,5922535.521,20881,134973,UNKNOWN134973,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.88016305,-100.8153131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11239772.07,5921028.186,20882,134974,UNKNOWN134974,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.87090688,-100.9685904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,115,115,Y,Y
-11243986.89,5933881.67,20883,134975,UNKNOWN134975,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.94978571,-101.0064528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11277844.23,5953072.533,20884,134976,UNKNOWN134976,CENTER,ND,58530,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.06733953,-101.3105984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,230,230,Y,Y
-11323209.55,5922008.187,20885,134977,UNKNOWN134977,GLEN ULLIN,ND,58631,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.876925,-101.718122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,0,-999999,-999999,N,N
-11239418.7,5917601.255,20886,134978,TAP134978,MANDAN,ND,58554,TAP,IN SERVICE,MORTON,38059,USA,46.849857,-100.965416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11239471.13,5922272.66,20887,134979,TAP134979,MANDAN,ND,58554,TAP,IN SERVICE,MORTON,38059,USA,46.878549,-100.965887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/22/2019 0:00,3,-999999,-999999,Y,Y
-11221847.36,5922721.013,20888,134980,TAP134980,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.881302,-100.80757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11222593.65,5922714.824,20889,134983,TAP134983,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.881264,-100.814274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11213297.24,5918065.646,20890,134984,TAP134984,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.85271,-100.730763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11213299.36,5918171.778,20891,134985,TAP134985,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.853362,-100.730782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11222587.08,5923395.459,20892,134986,TAP134986,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.885443,-100.814215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11283993.96,5917458.404,20893,134989,UNKNOWN134989,NEW SALEM,ND,58563,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.84897936,-101.3658424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11330077.45,5921964.42,20894,134990,UNKNOWN134990,GLEN ULLIN,ND,58631,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.87665625,-101.7798174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,Y,Y
-11307391.36,5922016.007,20895,134991,UNKNOWN134991,NEW SALEM,ND,58563,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.87697302,-101.5760248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11283351.47,5919613.727,20896,134992,UNKNOWN134992,NEW SALEM,ND,58563,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.86221958,-101.3600708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11275528.4,5921965.913,20897,134993,UNKNOWN134993,NEW SALEM,ND,58563,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.87666542,-101.289795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11234999.3,5918425.628,20898,134994,NORTHWEST MANDAN SWICTHING STATION,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.85492145,-100.9257159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,N,N
-11231475.7,5917648.491,20899,134995,UNKNOWN134995,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.8501472,-100.8940629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11230487.41,5920316.029,20900,134996,HESKETT,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.86653314,-100.8851849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/MDU%20Transferred%20Facilities.pdf",8/4/2016 0:00,IMAGERY,10/12/2017 0:00,8,230,-999999,N,Y
-11222775.65,5919063.071,20901,134997,UNKNOWN134997,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.85883719,-100.815909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10868389.55,5795739.375,20902,134998,FORMAN,FORMAN,ND,58032,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.09595464,-97.63240448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,4,230,-999999,N,Y
-10868629.27,5795842.509,20903,134999,FORMAN,FORMAN,ND,58032,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.0965971,-97.63455789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,5,115,-999999,Y,Y
-10870595.39,5823678.223,20904,135000,UNKNOWN135000,MILNOR,ND,58060,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.26972204,-97.65221988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,2/26/2019 0:00,3,115,-999999,Y,N
-10869415.35,5837508.022,20905,135001,UNKNOWN135001,LISBON,ND,58054,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.35553413,-97.64161937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,2/26/2019 0:00,3,115,-999999,Y,N
-10885325.2,5875019.721,20906,135002,TAP135002,NOME,ND,58062,TAP,IN SERVICE,RANSOM,38073,USA,46.587612,-97.78454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,2/28/2019 0:00,3,41.599998,41.599998,Y,Y
-10897361.3,5823501.646,20907,135003,UNKNOWN135003,STIRUM,ND,58069,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.26862554,-97.89266214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,Y,Y
-10850135.13,5839715.312,20908,135004,UNKNOWN135004,MILNOR,ND,58060,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.36921763,-97.4684222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,N,N
-10850125.6,5839892.319,20909,135005,UNKNOWN135005,MILNOR,ND,58060,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.37031478,-97.46833664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,Y,Y
-10824663.95,5881708.577,20910,135006,UNKNOWN135006,LEONARD,ND,58052,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.62889074,-97.23961075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,41.599998,41.599998,Y,Y
-10882970.3,5849220.324,20911,135007,UNKNOWN135007,LISBON,ND,58054,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.42810222,-97.76338556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,41.599998,41.599998,Y,Y
-10852319.25,5823573.858,20912,135008,UNKNOWN135008,MILNOR,ND,58060,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.26907396,-97.48804251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,-999999,-999999,N,N
-10829249.58,5790558.366,20913,135009,UNKNOWN135009,LIDGERWOOD,ND,58053,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.06367067,-97.28080413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,-999999,-999999,Y,Y
-10828968.26,5791881.79,20914,135010,UNKNOWN135010,LIDGERWOOD,ND,58053,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.071919,-97.278277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,3,-999999,-999999,N,N
-10854931.75,5880779.007,20915,135012,TAP135012,SHELDON,ND,58068,TAP,IN SERVICE,RANSOM,38073,USA,46.623156,-97.511511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/26/2019 0:00,3,41.599998,41.599998,Y,Y
-10864307.48,5879531.395,20916,135014,UNKNOWN135014,ENDERLIN,ND,58027,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.61545822,-97.59573461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,-999999,Y,N
-10897434.98,5797865.442,20917,135015,UNKNOWN135015,COGSWELL,ND,58017,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.10919715,-97.89332404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-10897398.86,5797878.778,20918,135016,UNKNOWN135016,COGSWELL,ND,58017,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.10928021,-97.89299957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-10874014.67,5883303.065,20919,135017,UNKNOWN135017,ENDERLIN,ND,58027,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.63872612,-97.68293573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10873691.81,5850216.395,20920,135018,UNKNOWN135018,LISBON,ND,58054,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.4342693,-97.68003549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10871140.5,5878963.519,20921,135019,UNKNOWN135019,ENDERLIN,ND,58027,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.61195405,-97.6571167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-10868648.02,5795691.28,20922,135020,UNKNOWN135020,FORMAN,ND,58032,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.09565504,-97.63472633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10852653.02,5865628.606,20923,135021,UNKNOWN135021,SHELDON,ND,58068,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.52960378,-97.49104083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,41.599998,41.599998,Y,Y
-10870824.32,5817361.004,20924,135022,UNKNOWN135022,GWINNER,ND,58040,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.23047976,-97.6542764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10927808.48,5886725.118,20925,135023,UNKNOWN135023,LITCHVILLE,ND,58461,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.65982854,-98.16617377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,41.599998,41.599998,Y,Y
-10936391.13,5837533.058,20926,135024,UNKNOWN135024,LAMOURE,ND,58458,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.35568935,-98.24327301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-10974754.37,5807703.853,20927,135025,UNKNOWN135025,ELLENDALE,ND,58436,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.1704357,-98.58789594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-10977093.83,5809899.37,20928,135026,UNKNOWN135026,ELLENDALE,ND,58436,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.18409225,-98.60891159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-10958074.13,5807361.526,20929,135027,UNKNOWN135027,FULLERTON,ND,58441,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.16830605,-98.43805472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-10914692.58,5806977.835,20930,135028,UNKNOWN135028,OAKES,ND,58474,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.16591897,-98.04835167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-10920324.27,5797925.951,20931,135029,TAP135029,OAKES,ND,58474,TAP,IN SERVICE,DICKEY,38021,USA,46.109574,-98.098942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10914788.91,5797888.378,20932,135030,TAP135030,OAKES,ND,58474,TAP,IN SERVICE,DICKEY,38021,USA,46.10934,-98.049217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10919453.2,5800319.877,20933,135031,TAP135031,OAKES,ND,58474,TAP,IN SERVICE,DICKEY,38021,USA,46.124481,-98.091117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10948122.86,5835218.945,20934,135032,TAP135032,LAMOURE,ND,58458,TAP,IN SERVICE,LAMOURE,38045,USA,46.34134,-98.348661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10945690.64,5832825.699,20935,135033,TAP135033,LAMOURE,ND,58458,TAP,IN SERVICE,LAMOURE,38045,USA,46.326496,-98.326812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10920030.5,5803481.294,20936,135034,TAP135034,OAKES,ND,58474,TAP,IN SERVICE,DICKEY,38021,USA,46.144161,-98.096303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10920050.54,5801565.996,20937,135035,TAP135035,OAKES,ND,58474,TAP,IN SERVICE,DICKEY,38021,USA,46.132239,-98.096483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10961886.35,5865480.195,20938,135037,UNKNOWN135037,DICKEY,ND,58431,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.52868656,-98.47230053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10961986.17,5835294.757,20939,135038,UNKNOWN135038,BERLIN,ND,58415,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.34181016,-98.47319722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,Y,Y
-10950311.25,5839877.489,20940,135039,UNKNOWN135039,LAMOURE,ND,58458,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.37022286,-98.36831963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10947981.46,5837710.644,20941,135040,UNKNOWN135040,LAMOURE,ND,58458,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.35679037,-98.34739073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10921247.65,5793407.859,20942,135041,UNKNOWN135041,OAKES,ND,58474,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.08142881,-98.10723688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10919948.24,5801617.436,20943,135042,UNKNOWN135042,OAKES,ND,58474,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.13255923,-98.09556403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10919573.43,5803518.892,20944,135043,UNKNOWN135043,OAKES,ND,58474,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.144395,-98.09219705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10916937.81,5800255.371,20945,135044,UNKNOWN135044,OAKES,ND,58474,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.12407937,-98.06852088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10906064.59,5874906.802,20946,135045,UNKNOWN135045,KATHRYN,ND,58049,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.58691488,-97.97084512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,41.599998,41.599998,Y,Y
-10901951,5874892.743,20947,135046,UNKNOWN135046,KATHRYN,ND,58049,SUBSTATION,IN SERVICE,RANSOM,38073,USA,46.58682807,-97.93389214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10720461.47,5710703.307,20948,135047,TAP135047,DUMONT,MN,56236,TAP,IN SERVICE,BIG STONE,27011,USA,45.56368687,-96.30354395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10734741.59,5711321.375,20949,135048,TAP135048,GRACEVILLE,MN,56240,TAP,IN SERVICE,BIG STONE,27011,USA,45.56757392,-96.43182445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10660264.99,5696011.22,20950,135049,TAP135049,HANCOCK,MN,56244,TAP,IN SERVICE,STEVENS,27149,USA,45.47120869,-95.76278973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10676951.15,5707322.24,20951,135050,TAP135050,MORRIS,MN,56267,TAP,IN SERVICE,STEVENS,27149,USA,45.54241848,-95.91268406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10496851.15,5720219.434,20952,135051,TAP135051,ST JOSEPH,MN,56374,TAP,IN SERVICE,STEARNS,27145,USA,45.62350429,-94.29481821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10495680.36,5713597.958,20953,135052,TAP135052,ST JOSEPH,MN,56374,TAP,IN SERVICE,STEARNS,27145,USA,45.58188911,-94.28430088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10484418.09,5699519.848,20954,135053,TAP135053,ST CLOUD,MN,56301,TAP,IN SERVICE,STEARNS,27145,USA,45.49330728,-94.18313013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10489214.88,5710477.06,20955,135054,TAP135054,WAITE PARK,MN,56387,TAP,IN SERVICE,STEARNS,27145,USA,45.56226393,-94.22622045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,115,115,N,N
-10493528.97,5710919.978,20956,135055,TAP135055,ST CLOUD,MN,56303,TAP,IN SERVICE,STEARNS,27145,USA,45.56504956,-94.26497462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,115,115,N,N
-10500061.01,5750751.133,20957,135057,TAP135057,ROYALTON,MN,56373,TAP,IN SERVICE,BENTON,27009,USA,45.81499306,-94.32365291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,115,115,N,N
-10607111.24,5754445.16,20958,135058,TAP135058,ALEXANDRIA,MN,56308,TAP,IN SERVICE,DOUGLAS,27041,USA,45.83811676,-95.28530147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,115,115,N,N
-10629924.8,5764767.79,20959,135059,TAP135059,ALEXANDRIA,MN,56308,TAP,IN SERVICE,DOUGLAS,27041,USA,45.90268298,-95.49023917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,115,115,N,N
-10689830.58,5774357.266,20960,135060,TAP135060,ELBOW LAKE,MN,56531,TAP,IN SERVICE,GRANT,27051,USA,45.96259624,-96.02838192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10741923.28,5748338.068,20961,135061,TAP135061,WHEATON,MN,56296,TAP,IN SERVICE,TRAVERSE,27155,USA,45.79988268,-96.49633865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10736563.08,5734858.579,20962,135062,TAP135062,DUMONT,MN,56236,TAP,IN SERVICE,TRAVERSE,27155,USA,45.7154,-96.44818712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10529186.03,5721301.177,20963,135063,UNKNOWN135063,ALBANY,MN,56307,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.63029998,-94.58528736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,4,69,-999999,Y,N
-10493156.01,5747462.641,20964,135064,UNKNOWN135064,ROYALTON,MN,56373,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.79439982,-94.2616242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,N,N
-10552825.82,5728025.668,20965,135065,UNKNOWN135065,MELROSE,MN,56352,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.67252589,-94.79764724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10610596.16,5783442.34,20966,135066,UNKNOWN135066,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,46.01929839,-95.31660702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-10498615.83,5700641.458,20967,135067,UNKNOWN135067,ROCKVILLE,MN,56301,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.50036975,-94.31067063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-10503921.83,5758194.964,20968,135068,BLANCHARD,ROYALTON,MN,56373,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.8615798,-94.35833523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,6,115,-999999,N,N
-10497334.35,5774292.944,20969,135069,LITTLE FALLS,LITTLE FALLS,MN,56345,SUBSTATION,IN SERVICE,MORRISON,27097,USA,45.96219458,-94.29915888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,115,-999999,N,N
-10642670.68,5774217.113,20970,135070,BRANDON MRES,BRANDON,MN,56315,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.96172106,-95.60473736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10620536.03,5755963.925,20971,135071,ALEXANDRIA,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.84762107,-95.40589844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,12/19/2018 0:00,5,345,115,N,N
-10616232.64,5754743.62,20972,135072,MRES ALEXANDRIA,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.83998463,-95.36724044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10607113.72,5754315.972,20973,135073,HUDSON,ALEXANDRIA,MN,56308,SUBSTATION,IN SERVICE,DOUGLAS,27041,USA,45.83730824,-95.28532375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10688499.43,5714017.8,20974,135074,MORRIS,WINGER,MN,56592,SUBSTATION,IN SERVICE,STEVENS,27149,USA,45.58452868,-96.01642404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,230,115,N,N
-10680416.26,5774357.197,20975,135075,MRES ELBOW LAKE,ELBOW LAKE,MN,56531,SUBSTATION,IN SERVICE,GRANT,27051,USA,45.96259581,-95.94381164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10783077.83,5788549.512,20976,135076,UNKNOWN135076,HANKINSON,ND,58041,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.05114798,-96.86603625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-10753012.99,5788551.553,20977,135077,UNKNOWN135077,FAIRMOUNT,ND,58030,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.05116071,-96.59595919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,115,-999999,N,Y
-11224271.72,5748966.067,20978,135079,TAP135079,STILLWATER,SD,55082,TAP,IN SERVICE,CORSON,46031,USA,45.80381554,-100.8293484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY/OTHER,9/10/2015 0:00,3,115,115,Y,Y
-10920713.53,5691851.8,20979,135080,TAP135080,GROTON,SD,57445,TAP,IN SERVICE,BROWN,46013,USA,45.44499994,-98.10243877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY/OTHER,9/21/2015 0:00,3,-999999,-999999,Y,Y
-10971306.79,5695358.06,20980,135081,TAP135081,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.46709389,-98.55692576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY/OTHER,9/21/2015 0:00,3,115,115,Y,Y
-10959868.49,5689490.282,20981,135082,TAP135082,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.43011446,-98.45417373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY/OTHER,9/23/2015 0:00,3,115,115,Y,Y
-10942794.72,5703343.021,20982,135084,GROTON,BATH,SD,57427,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.51737713,-98.30079748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,69,Y,Y
-11157063.33,5706076.059,20983,135085,GLENHAM,GLENHAM,SD,57631,SUBSTATION,IN SERVICE,WALWORTH,46129,USA,45.53457742,-100.2256052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,230,115,N,Y
-10972477.78,5781832.226,20984,135086,ELLENDALE,ELLENDALE,ND,58436,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.00925351,-98.56744496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,5,230,-999999,N,N
-11062251.38,5787080.115,20985,135087,UNKNOWN135087,ASHLEY,ND,58413,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.04198633,-99.37389488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,-999999,-999999,N,N
-11062719.69,5787267.969,20986,135088,UNKNOWN135088,ASHLEY,ND,58413,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.04315769,-99.37810181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,N,N
-11083727.6,5780294.949,20987,135089,UNKNOWN135089,ASHLEY,ND,58413,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,45.99966134,-99.56681912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-10967354.54,5781420.533,20988,135090,UNKNOWN135090,ELLENDALE,ND,58436,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.00668483,-98.52142207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-10968325.1,5780647.684,20989,135091,UNKNOWN135091,ELLENDALE,ND,58436,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.00186245,-98.53014076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-10967065.41,5779630.624,20990,135092,UNKNOWN135092,ELLENDALE,ND,58436,SUBSTATION,IN SERVICE,DICKEY,38021,USA,45.99551562,-98.51882483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11111437.74,5782614.556,20991,135093,UNKNOWN135093,ZEELAND,ND,58581,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.01413439,-99.81574347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11167244.47,5785226.881,20992,135094,UNKNOWN135094,STRASBURG,ND,58573,SUBSTATION,IN SERVICE,EMMONS,38029,USA,46.03042931,-100.3170639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11222170.95,5785287.591,20993,135095,UNKNOWN135095,SELFRIDGE,ND,58568,SUBSTATION,IN SERVICE,SIOUX,38085,USA,46.03080795,-100.8104769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,N,N
-11021092.5,5784678.445,20994,135099,UNKNOWN135099,ASHLEY,ND,58413,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.02700873,-99.0041584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-10972483.48,5789028.306,20995,135100,UNKNOWN135100,ELLENDALE,ND,58436,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.05413292,-98.56749613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10898845.62,5772903.806,20996,135101,UNKNOWN135101,COGSWELL,ND,58017,SUBSTATION,IN SERVICE,SARGENT,38081,USA,45.95351946,-97.90599598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-11189931.11,5913159.065,20997,135102,UNKNOWN135102,MENOKEN,ND,58558,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.82255863,-100.5208615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,115,115,Y,Y
-11164301.53,5899065.609,20998,135103,UNKNOWN135103,MOFFIT,ND,58560,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.73585899,-100.290627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11206148.51,5910895.154,20999,135104,UNKNOWN135104,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.80864098,-100.6665449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11207459.53,5913330.61,21000,135105,TAP135105,BISMARCK,ND,58501,TAP,IN SERVICE,BURLEIGH,38015,USA,46.82361307,-100.678322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11206326.86,5910910.445,21001,135106,TAP135106,BISMARCK,ND,58501,TAP,IN SERVICE,BURLEIGH,38015,USA,46.808735,-100.668147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11166426.62,5915320.407,21002,135107,TAP135107,STERLING,ND,58572,TAP,IN SERVICE,BURLEIGH,38015,USA,46.83584235,-100.309717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,3/22/2019 0:00,3,115,115,Y,Y
-11082290.27,5915232.995,21003,135108,UNKNOWN135108,TAPPEN,ND,58487,SUBSTATION,IN SERVICE,KIDDER,38043,USA,46.83530517,-99.55390728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10792278.84,5915112.273,21004,135109,FARGO,FARGO,ND,58104,SUBSTATION,IN SERVICE,CASS,38017,USA,46.83456329,-96.94869029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,7,230,69,N,Y
-10783859.98,5905291.31,21005,135110,FRONTIER,HORACE,ND,58047,SUBSTATION,IN SERVICE,CASS,38017,USA,46.77417526,-96.87306239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,4,230,69,N,Y
-10789706.85,5922876.49,21006,135111,DELVO,WEST FARGO,ND,58078,SUBSTATION,IN SERVICE,CASS,38017,USA,46.88225663,-96.92558572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://news.minnkota.com/post/minnkota-completes-fargo-power-upgrades",12/1/2016 0:00,IMAGERY,2/24/2020 0:00,2,69,69,Y,Y
-10836580.65,5905091.868,21007,135112,UNKNOWN135112,WHEATLAND,ND,58079,SUBSTATION,IN SERVICE,CASS,38017,USA,46.77294821,-97.34666021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,41.599998,41.599998,Y,Y
-10784764.43,5939138.168,21008,135113,UNKNOWN135113,HARWOOD,ND,58042,SUBSTATION,IN SERVICE,CASS,38017,USA,46.98201017,-96.88118723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
