X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10780375.97,5891358.562,21009,135114,TAP135114,HORACE,ND,58047,TAP,IN SERVICE,CASS,38017,USA,46.688388,-96.841765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-10824904.54,5905266.888,21010,135115,TAP135115,MAPLETON,ND,58059,TAP,IN SERVICE,CASS,38017,USA,46.774025,-97.241772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,41.599998,41.599998,Y,Y
-10822665.02,5905289.155,21011,135116,TAP135116,MAPLETON,ND,58059,TAP,IN SERVICE,CASS,38017,USA,46.774162,-97.221654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,41.599998,41.599998,Y,Y
-10815633.97,5921683.631,21012,135120,TAP135120,MAPLETON,ND,58059,TAP,IN SERVICE,CASS,38017,USA,46.874932,-97.158493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/25/2019 0:00,3,-999999,-999999,Y,Y
-10792719.85,5905463.562,21013,135123,TAP135123,HORACE,ND,58047,TAP,IN SERVICE,CASS,38017,USA,46.775235,-96.952652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,41.599998,41.599998,Y,Y
-10820278.88,5925428.395,21014,135128,TAP135128,CASSELTON,ND,58012,TAP,IN SERVICE,CASS,38017,USA,46.897923,-97.200219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10820281.22,5925612.653,21015,135129,TAP135129,CASSELTON,ND,58012,TAP,IN SERVICE,CASS,38017,USA,46.899054,-97.20024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10822551.47,5921988.319,21016,135130,UNKNOWN135130,CASSELTON,ND,58012,SUBSTATION,IN SERVICE,CASS,38017,USA,46.876803,-97.220634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/7/2017 0:00,1,-999999,-999999,Y,Y
-10785035.88,5918849.683,21017,135131,GRAGER,WEST FARGO,ND,58078,SUBSTATION,IN SERVICE,CASS,38017,USA,46.8575264,-96.8836257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://news.minnkota.com/post/minnkota-completes-fargo-power-upgrades",8/4/2016 0:00,IMAGERY,2/24/2020 0:00,2,69,69,N,N
-10785006.68,5936138.319,21018,135132,UNKNOWN135132,HARWOOD,ND,58042,SUBSTATION,IN SERVICE,CASS,38017,USA,46.96362226,-96.88336338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,69,69,Y,Y
-10806016.9,5895058.192,21019,135134,UNKNOWN135134,DAVENPORT,ND,58021,SUBSTATION,IN SERVICE,CASS,38017,USA,46.71118081,-97.07210143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10836516.21,5924254.077,21020,135135,UNKNOWN135135,WHEATLAND,ND,58079,SUBSTATION,IN SERVICE,CASS,38017,USA,46.89071433,-97.34608137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-10827224.15,5925814.691,21021,135136,UNKNOWN135136,CASSELTON,ND,58012,SUBSTATION,IN SERVICE,CASS,38017,USA,46.90029411,-97.2626094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-10822733.7,5921782.62,21022,135137,UNKNOWN135137,CASSELTON,ND,58012,SUBSTATION,IN SERVICE,CASS,38017,USA,46.87553987,-97.22227094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,41.599998,-999999,Y,Y
-10821414.75,5925663.484,21023,135138,UNKNOWN135138,CASSELTON,ND,58012,SUBSTATION,IN SERVICE,CASS,38017,USA,46.899366,-97.21042264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-10803814.05,5921630.235,21024,135139,UNKNOWN135139,MAPLETON,ND,58059,SUBSTATION,IN SERVICE,CASS,38017,USA,46.8746041,-97.0523129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,-999999,Y,Y
-10799159.92,5905565.212,21025,135140,UNKNOWN135140,DAVENPORT,ND,58021,SUBSTATION,IN SERVICE,CASS,38017,USA,46.77586037,-97.01050413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,41.599998,41.599998,Y,Y
-10792260.49,5915444.259,21026,135141,UNKNOWN135141,FARGO,ND,58104,SUBSTATION,IN SERVICE,CASS,38017,USA,46.83660345,-96.94852549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,69,41.599998,Y,Y
-10787309.94,5905365.639,21027,135142,HORACE,HORACE,ND,58047,SUBSTATION,IN SERVICE,CASS,38017,USA,46.77463255,-96.90405391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://news.minnkota.com/post/minnkota-completes-fargo-power-upgrades",8/4/2016 0:00,IMAGERY,2/24/2020 0:00,2,69,41.599998,Y,Y
-10784964.4,5905386.755,21028,135143,STANLEY,FARGO,ND,58047,SUBSTATION,IN SERVICE,CASS,38017,USA,46.77476246,-96.88298355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://news.minnkota.com/post/minnkota-completes-fargo-power-upgrades",8/4/2016 0:00,IMAGERY,2/24/2020 0:00,4,115,41.599998,N,Y
-10784870.85,5925356.623,21029,135144,REED,FARGO,ND,58102,SUBSTATION,IN SERVICE,CASS,38017,USA,46.89748245,-96.88214318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://news.minnkota.com/post/minnkota-completes-fargo-power-upgrades",8/4/2016 0:00,IMAGERY,2/24/2020 0:00,2,69,69,Y,Y
-10781487.64,5917364.323,21030,135145,UNKNOWN135145,FARGO,ND,58103,SUBSTATION,IN SERVICE,CASS,38017,USA,46.84840134,-96.85175128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-10781260.21,5921746.305,21031,135146,UNKNOWN135146,FARGO,ND,58103,SUBSTATION,IN SERVICE,CASS,38017,USA,46.87531687,-96.84970824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-10855462.5,5935431.806,21032,135147,BUFFALO,BUFFALO,ND,58011,SUBSTATION,IN SERVICE,CASS,38017,USA,46.95929069,-97.51627884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/25/2015 0:00,IMAGERY,9/25/2015 0:00,7,345,-999999,N,Y
-10885795.93,5924425.54,21033,135148,UNKNOWN135148,ORISKA,ND,58063,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.89176693,-97.78876867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,-999999,-999999,Y,Y
-10906631.65,5924389.292,21034,135149,UNKNOWN135149,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.89154441,-97.97593908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,2,41.599998,-999999,Y,Y
-10913824.58,5926861.498,21035,135150,UNKNOWN135150,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.90671894,-98.04055429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,N,N
-10908930.97,5929549.934,21036,135151,UNKNOWN135151,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.92321583,-97.99659424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,N,N
-10895039.13,5912445.183,21037,135152,UNKNOWN135152,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.81817035,-97.87180169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,41.599998,41.599998,Y,Y
-10908918.03,5924374.239,21038,135153,TAP135153,VALLEY CITY,ND,58072,TAP,IN SERVICE,BARNES,38003,USA,46.891452,-97.996478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,41.599998,41.599998,Y,Y
-10908934.95,5926709.552,21039,135154,TAP135154,VALLEY CITY,ND,58072,TAP,IN SERVICE,BARNES,38003,USA,46.90578641,-97.99662998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,41.599998,41.599998,Y,Y
-10913854.6,5926784.926,21040,135155,UNKNOWN135155,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.906249,-98.040824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/10/2017 0:00,2,41.599998,-999999,Y,N
-10859803.2,5931173.997,21041,135157,TAP135157,BUFFALO,ND,58011,TAP,IN SERVICE,CASS,38017,USA,46.933179,-97.555272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10859961.27,5904198.814,21042,135158,UNKNOWN135158,ALICE,ND,58031,SUBSTATION,IN SERVICE,CASS,38017,USA,46.76745343,-97.55669198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10909410.69,5928014.535,21043,135159,UNKNOWN135159,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.91379487,-98.00090364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10906747.9,5927008.373,21044,135160,VALLEY CITY,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.90762033,-97.97698336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,5,115,-999999,Y,N
-10906739.99,5926843.05,21045,135161,UNKNOWN135161,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.90660572,-97.97691236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,41.599998,41.599998,Y,Y
-10897932.46,5926798.105,21046,135162,UNKNOWN135162,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.90632988,-97.89779291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,41.599998,41.599998,Y,Y
-10862134.92,5931232.026,21047,135163,UNKNOWN135163,BUFFALO,ND,58011,SUBSTATION,IN SERVICE,CASS,38017,USA,46.93353496,-97.57621814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10859771.1,5928804.033,21048,135164,UNKNOWN135164,BUFFALO,ND,58011,SUBSTATION,IN SERVICE,CASS,38017,USA,46.91863931,-97.55498364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11391187.12,5922008.794,21049,135165,UNKNOWN135165,RICHARDTON,ND,58652,SUBSTATION,IN SERVICE,STARK,38089,USA,46.87692873,-102.328775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,4,-999999,-999999,N,N
-11391067.84,5926674.431,21050,135166,UNKNOWN135166,RICHARDTON,ND,58652,SUBSTATION,IN SERVICE,STARK,38089,USA,46.90557086,-102.3277034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,N,N
-11391171.92,5924209.435,21051,135167,UNKNOWN135167,RICHARDTON,ND,58652,SUBSTATION,IN SERVICE,STARK,38089,USA,46.89044027,-102.3286384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,-999999,-999999,N,N
-11387736.7,5922058.104,21052,135168,UNKNOWN135168,RICHARDTON,ND,58652,SUBSTATION,IN SERVICE,STARK,38089,USA,46.87723152,-102.2977793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-11389437.71,5922818.782,21053,135169,UNKNOWN135169,RICHARDTON,ND,58652,SUBSTATION,IN SERVICE,STARK,38089,USA,46.88190231,-102.3130597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11388588.85,5891471.17,21054,135170,UNKNOWN135170,RICHARDTON,ND,58652,SUBSTATION,IN SERVICE,STARK,38089,USA,46.6890819,-102.3054343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11390097.6,5863605.109,21055,135171,UNKNOWN135171,MOTT,ND,58646,SUBSTATION,IN SERVICE,HETTINGER,38041,USA,46.51709667,-102.3189876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11336671.05,5975543.839,21056,135172,UNKNOWN135172,ZAP,ND,58580,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.20465896,-101.8390488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11344733.05,5972509.327,21057,135173,UNKNOWN135173,ZAP,ND,58580,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.18613614,-101.911471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11340678.52,5969817.619,21058,135174,UNKNOWN135174,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.16970039,-101.8750485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11340864.92,5996389.864,21059,135175,UNKNOWN135175,ZAP,ND,58580,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.33172949,-101.876723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,-999999,-999999,Y,Y
-11338234.57,5806399.411,21060,135176,UNKNOWN135176,ELGIN,ND,58533,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.1623202,-101.8530941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-11359115,5926023.932,21061,135177,UNKNOWN135177,HEBRON,ND,58638,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.9015784,-102.0406662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,-999999,-999999,Y,Y
-11393113.51,5974575.12,21062,135178,UNKNOWN135178,HALLIDAY,ND,58636,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.19874655,-102.34608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11335928.91,5806378.646,21063,135179,TAP135179,ELGIN,ND,58533,TAP,IN SERVICE,GRANT,38037,USA,46.162191,-101.832382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11394700.48,5844659.445,21064,135181,UNKNOWN135181,MOTT,ND,58646,SUBSTATION,IN SERVICE,HETTINGER,38041,USA,46.399855,-102.360336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/3/2017 0:00,2,-999999,-999999,Y,Y
-11389599.04,5840074.502,21065,135182,TAP135182,MOTT,ND,58646,TAP,IN SERVICE,HETTINGER,38041,USA,46.371444,-102.314509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,3/20/2020 0:00,2,-999999,-999999,Y,Y
-11337329.71,5997607.8,21066,135183,UNKNOWN135183,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.33914419,-101.8449656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/10/2017 0:00,1,-999999,-999999,Y,Y
-11391489.14,5995805.245,21067,135184,TAP135184,HALLIDAY,ND,58636,TAP,IN SERVICE,DUNN,38025,USA,47.32817,-102.331488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11362461.58,5988655.674,21068,135185,TAP135185,GOLDEN VALLEY,ND,58541,TAP,IN SERVICE,MERCER,38057,USA,47.28462,-102.070729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11359526.19,5922035.871,21069,135186,UNKNOWN135186,HEBRON,ND,58638,TAP,IN SERVICE,MORTON,38059,USA,46.877095,-102.04436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,8/22/2019 0:00,3,-999999,-999999,Y,Y
-11389796.19,5921996.95,21070,135187,TAP135187,RICHARDTON,ND,58652,TAP,IN SERVICE,STARK,38089,USA,46.876856,-102.31628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11388415.83,5914891.903,21071,135188,TAP135188,RICHARDTON,ND,58652,TAP,IN SERVICE,STARK,38089,USA,46.833209,-102.30388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11346063.37,5987726.037,21072,135189,UNKNOWN135189,ZAP,ND,58580,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.27895469,-101.9234214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11391778.16,5998225.455,21073,135190,UNKNOWN135190,HALLIDAY,ND,58636,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.34290403,-102.3340844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-11389867.14,5840082.94,21074,135191,UNKNOWN135191,MOTT,ND,58646,SUBSTATION,IN SERVICE,HETTINGER,38041,USA,46.3714963,-102.3169173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11387621.97,5840122.178,21075,135192,UNKNOWN135192,MOTT,ND,58646,SUBSTATION,IN SERVICE,HETTINGER,38041,USA,46.37173951,-102.2967486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11362439.37,5988819.212,21076,135193,UNKNOWN135193,GOLDEN VALLEY,ND,58541,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.28561656,-102.0705295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11348422.92,5841227.723,21077,135194,UNKNOWN135194,NEW LEIPZIG,ND,58562,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.37859143,-101.9446176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-11339024.85,5845224.607,21078,135195,UNKNOWN135195,CARSON,ND,58529,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.40335605,-101.8601933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,69,-999999,Y,Y
-11438119.29,5915771.288,21079,135196,DICKINSON,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.83861307,-102.7503738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,7,230,-999999,N,N
-11425685,5780111.802,21080,135197,UNKNOWN135197,HETTINGER,ND,58639,SUBSTATION,IN SERVICE,ADAMS,38001,USA,45.99851844,-102.6386747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,2,-999999,-999999,N,N
-11453034.25,5867741.55,21081,135198,UNKNOWN135198,NEW ENGLAND,ND,58647,SUBSTATION,IN SERVICE,HETTINGER,38041,USA,46.54266069,-102.8843572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11448447.36,5921097.863,21082,135199,UNKNOWN135199,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.87133478,-102.8431524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11445665.79,5921622.533,21083,135200,UNKNOWN135200,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.8745568,-102.8181652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,5,115,-999999,Y,N
-11438111.13,5921926.275,21084,135201,UNKNOWN135201,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.87642201,-102.7503005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,-999999,-999999,N,N
-11444944.09,5928784.553,21085,135202,UNKNOWN135202,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.91851978,-102.811682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,115,-999999,Y,N
-11451698.92,5928879.649,21086,135203,UNKNOWN135203,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.91910327,-102.8723617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11436738.55,5926017.91,21087,135204,UNKNOWN135204,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.90154143,-102.7379704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11440933,5919889.618,21088,135205,UNKNOWN135205,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.86391416,-102.7756498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,115,115,Y,Y
-11401459.24,5925950.662,21089,135206,UNKNOWN135206,TAYLOR,ND,58656,SUBSTATION,IN SERVICE,STARK,38089,USA,46.90112868,-102.421051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11415958.42,5848663.133,21090,135207,UNKNOWN135207,REGENT,ND,58650,SUBSTATION,IN SERVICE,HETTINGER,38041,USA,46.42465211,-102.5512993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11439712.28,5983881.847,21091,135208,UNKNOWN135208,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.25552133,-102.7646838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11441093.93,5965437.441,21092,135209,UNKNOWN135209,MANNING,ND,58642,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.14294387,-102.7770955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11423837.47,5781032.876,21093,135211,TAP135211,HETTINGER,ND,58639,TAP,IN SERVICE,ADAMS,38001,USA,46.004266,-102.622078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/22/2019 0:00,3,-999999,-999999,Y,Y
-11452957.98,5868975.434,21094,135212,TAP135212,NEW ENGLAND,ND,58647,TAP,IN SERVICE,HETTINGER,38041,USA,46.550284,-102.883672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11454099,5919567.558,21095,135213,TAP135213,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.861936,-102.893922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11401575.46,5921966.823,21096,135217,TAP135217,TAYLOR,ND,58656,TAP,IN SERVICE,STARK,38089,USA,46.876671,-102.422095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11434964.41,5921892.401,21097,135218,TAP135218,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.876214,-102.722033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11437822.98,5918912.455,21098,135219,TAP135219,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.857912,-102.747712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11442554.06,5928921.491,21099,135222,TAP135222,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.91936,-102.790212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11436633.64,5926020.609,21100,135223,TAP135223,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.901558,-102.737028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11445061.64,5928884.657,21101,135224,TAP135224,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.919134,-102.812738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/22/2019 0:00,3,-999999,-999999,Y,Y
-11444888.87,5924774.155,21102,135225,TAP135225,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.893907,-102.811186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-11395329.17,5998055.424,21103,135226,UNKNOWN135226,HALLIDAY,ND,58636,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.34186903,-102.3659836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,5,115,-999999,Y,N
-11450616.83,5867911.681,21104,135227,UNKNOWN135227,NEW ENGLAND,ND,58647,SUBSTATION,IN SERVICE,HETTINGER,38041,USA,46.54371187,-102.8626411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-11447171.88,5869987.826,21105,135228,MDU NEW ENGLAND,NEW ENGLAND,ND,58647,SUBSTATION,IN SERVICE,HETTINGER,38041,USA,46.55653807,-102.8316946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.oasis.oati.com/PPW/PPWdocs/2017-WECC-Map-of-Principal-Transmission-Lines.pdf",8/4/2016 0:00,IMAGERY,2/22/2019 0:00,4,115,-999999,Y,N
-11442597.14,5926546.55,21106,135229,UNKNOWN135229,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.90478601,-102.790599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-11435415.83,5921939.679,21107,135230,UNKNOWN135230,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.87650432,-102.7260882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,Y,Y
-11430705.92,5820441.31,21108,135231,UNKNOWN135231,HETTINGER,ND,58639,SUBSTATION,IN SERVICE,ADAMS,38001,USA,46.24961799,-102.6837783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-11430604.11,5926687.29,21109,135232,UNKNOWN135232,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.90564978,-102.6828638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,115,115,Y,Y
-11444813.98,5924784.041,21110,135233,UNKNOWN135233,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.89396768,-102.8105132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-11434601.18,5983651.28,21111,135234,UNKNOWN135234,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.25411551,-102.71877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11332956.14,5876039.184,21112,135235,UNKNOWN135235,ELGIN,ND,58533,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.59390541,-101.8056772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,2,-999999,-999999,Y,Y
-11306014.23,5847082.465,21113,135236,UNKNOWN135236,CARSON,ND,58529,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.41486348,-101.5636539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,-999999,-999999,Y,Y
-11337465.02,5846080.122,21114,135237,UNKNOWN135237,ELGIN,ND,58533,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.40865535,-101.8461811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,-999999,-999999,Y,Y
-11336736.12,5847203.32,21115,135238,UNKNOWN135238,ELGIN,ND,58533,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.41561197,-101.8396332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,69,69,Y,Y
-11337445.53,5847119.363,21116,135239,TAP135239,ELGIN,ND,58533,TAP,IN SERVICE,GRANT,38037,USA,46.415092,-101.846006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11336854.42,5848363.387,21117,135241,TAP135241,ELGIN,ND,58533,TAP,IN SERVICE,GRANT,38037,USA,46.422796,-101.840696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/22/2019 0:00,3,69,69,Y,Y
-11338957.06,5845219.128,21118,135242,UNKNOWN135242,CARSON,ND,58529,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.40332211,-101.8595843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,69,69,Y,Y
-10985477.87,5921838.874,21119,135243,JAMESTOWN,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.87588531,-98.68422673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.xcelenergy.com/staticfiles/xe/Corporate/Corporate%20PDFs/NSP_2012_transmission_plan.pdf",9/11/2015 0:00,IMAGERY,9/24/2015 0:00,11,230,-999999,N,N
-10964970.82,5930200.497,21120,135244,UNKNOWN135244,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.92720707,-98.50000879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-10934545.66,5931684.151,21121,135245,UNKNOWN135245,SANBORN,ND,58480,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.93630828,-98.22669493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,41.599998,41.599998,Y,Y
-10990825.67,5933866.703,21122,135246,UNKNOWN135246,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.94969393,-98.73226685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,N,N
-10987117.95,5929218.759,21123,135247,UNKNOWN135247,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.92118393,-98.69895979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,2/26/2019 0:00,2,115,-999999,Y,Y
-10983026.02,5926737.862,21124,135248,UNKNOWN135248,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.90596015,-98.66220144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,2/26/2019 0:00,4,115,-999999,Y,N
-10927615.62,5927056.298,21125,135249,UNKNOWN135249,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.90791445,-98.16444128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,41.599998,-999999,Y,Y
-10990127.16,5924649.775,21126,135250,UNKNOWN135250,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.89314347,-98.72599202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,Y,Y
-10987800.15,5927142.684,21127,135251,UNKNOWN135251,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.9084446,-98.70508809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,115,115,Y,Y
-10979307,5927081.83,21128,135252,UNKNOWN135252,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.90807114,-98.6287929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,115,115,Y,Y
-10985788.91,5922501.486,21129,135253,UNKNOWN135253,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.87995407,-98.68702087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,0,-999999,-999999,N,N
-11054114.98,5919753.267,21130,135254,UNKNOWN135254,MEDINA,ND,58467,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.86307667,-99.3008044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-11054188.01,5924178.961,21131,135255,UNKNOWN135255,MEDINA,ND,58467,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.89025319,-99.3014604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11009888.73,5929184.888,21132,135256,UNKNOWN135256,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.92097611,-98.90351323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-10986337.73,5927220.638,21133,135260,UNKNOWN135260,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.908923,-98.691951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,3,115,115,Y,Y
-10988608.2,5922166.968,21134,135262,TAP135262,JAMESTOWN,ND,58401,TAP,IN SERVICE,STUTSMAN,38093,USA,46.8779,-98.712347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/21/2019 0:00,2,-999999,-999999,Y,Y
-10991015.71,5933887.262,21135,135263,TAP135263,JAMESTOWN,ND,58401,TAP,IN SERVICE,STUTSMAN,38093,USA,46.94982,-98.733974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-10989580.36,5929174.928,21136,135264,TAP135264,JAMESTOWN,ND,58401,TAP,IN SERVICE,STUTSMAN,38093,USA,46.920915,-98.72108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-10979335.85,5926865.093,21137,135267,TAP135267,JAMESTOWN,ND,58401,TAP,IN SERVICE,STUTSMAN,38093,USA,46.906741,-98.629052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2017 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11047154.1,5893766.733,21138,135269,UNKNOWN135269,GACKLE,ND,58442,SUBSTATION,NOT AVAILABLE,STUTSMAN,38093,USA,46.70322543,-99.23827376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-10991133.52,5929168.576,21139,135270,UNKNOWN135270,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.92087603,-98.73503233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,N,N
-11332599.79,5979532.15,21140,135271,COYOTE,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.228994,-101.802476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/10/2015 0:00,IMAGERY,9/10/2015 0:00,4,345,115,Y,Y
-11278361.15,5988307.131,21141,135272,LELAND OLDS 345 KV,CHAMPLIN,ND,55316,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.28249601,-101.315242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/10/2015 0:00,IMAGERY,9/10/2015 0:00,5,345,230,N,Y
-11247398.26,5991994.375,21142,135273,WASHBURN,WASHBURN,ND,58577,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.30496141,-101.0370976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2015 0:00,IMAGERY,9/11/2015 0:00,5,230,-999999,Y,N
-11062415.27,5964774.464,21143,135274,UNKNOWN135274,WOODWORTH,ND,58496,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,47.13889287,-99.37536718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11107219.9,5964951.735,21144,135275,UNKNOWN135275,ROBINSON,ND,58478,SUBSTATION,IN SERVICE,KIDDER,38043,USA,47.13997608,-99.77785403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11128377.09,5967486.846,21145,135276,UNKNOWN135276,TUTTLE,ND,58488,SUBSTATION,IN SERVICE,KIDDER,38043,USA,47.15546443,-99.96791225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11219059.24,5967791.117,21146,135277,UNKNOWN135277,WILTON,ND,58579,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.15732308,-100.7825239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-11233546.66,5975977.606,21147,135278,UNKNOWN135278,WILTON,ND,58579,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.20730618,-100.9126666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,-999999,-999999,Y,Y
-11248551.47,5991390.168,21148,135279,UNKNOWN135279,WASHBURN,ND,58577,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.30128079,-101.0474571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-11328427.2,5972169.863,21149,135280,UNKNOWN135280,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.18406363,-101.764993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,115,115,Y,Y
-11202990.58,5977287.917,21150,135281,UNKNOWN135281,WILTON,ND,58579,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,47.21530199,-100.6381767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-11263998.53,5983955.919,21151,135282,UNKNOWN135282,CENTER,ND,58530,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.25597296,-101.1862204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11333418.51,5977814.629,21152,135283,UNKNOWN135283,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.21851576,-101.8098307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11328316.27,5982289.271,21153,135284,UNKNOWN135284,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.24581029,-101.7639965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,0,-999999,-999999,N,N
-11302417.76,5962570.843,21154,135285,UNKNOWN135285,HAZEN,ND,58545,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.12542582,-101.5313462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11330504.74,5962557.967,21155,135286,UNKNOWN135286,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.12534712,-101.7836559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11334802.25,5998797.842,21156,135287,UNKNOWN135287,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.34638808,-101.822261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,12/8/2016 0:00,2,345,-999999,Y,N
-11314305.83,5992408.043,21157,135288,UNKNOWN135288,HAZEN,ND,58545,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.30748118,-101.6381386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11263755.81,5988248.814,21158,135289,UNKNOWN135289,WASHBURN,ND,58577,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.28214062,-101.18404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,Y,Y
-11325990.64,5979233.64,21159,135290,UNKNOWN135290,BEULAH,ND,58523,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.227173,-101.743105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,2,115,-999999,Y,Y
-11323690.22,5978018.723,21160,135291,TAP135291,BEULAH,ND,58523,TAP,IN SERVICE,OLIVER,38065,USA,47.219761,-101.72244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11275454.26,5960278.508,21161,135293,TAP135293,CENTER,ND,58530,TAP,IN SERVICE,OLIVER,38065,USA,47.111413,-101.289129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11254212.72,5993853.017,21162,135295,UNKNOWN135295,WASHBURN,ND,58577,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.316282,-101.098313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,1,-999999,-999999,Y,Y
-11322252.2,5979230.034,21163,135296,TAP135296,BEULAH,ND,58523,TAP,IN SERVICE,OLIVER,38065,USA,47.227151,-101.709522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11264829.82,5981333.757,21164,135298,TAP135298,CENTER,ND,58530,TAP,IN SERVICE,OLIVER,38065,USA,47.239983,-101.193688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/25/2019 0:00,3,-999999,-999999,Y,Y
-11267111.56,5998207.459,21165,135301,UNKNOWN135301,WASHBURN,ND,58577,SUBSTATION,NOT AVAILABLE,MCLEAN,38055,USA,47.34279449,-101.2141852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11252486.9,5992910.645,21166,135302,UNKNOWN135302,WASHBURN,ND,58577,SUBSTATION,NOT AVAILABLE,MCLEAN,38055,USA,47.31054252,-101.0828097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,230,230,Y,Y
-11277014.59,5960202.777,21167,135303,UNKNOWN135303,CENTER,ND,58530,SUBSTATION,IN SERVICE,OLIVER,38065,USA,47.11095,-101.3031457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-11327984.34,5986200.66,21168,135304,BEULAH,BEULAH,ND,58523,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.26965756,-101.7610147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,5,115,-999999,Y,Y
-11299547.61,5999474.708,21169,135305,TAP135305,HAZEN,ND,58545,TAP,IN SERVICE,MERCER,38057,USA,47.35050777,-101.5055632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/11/2017 0:00,3,115,115,Y,Y
-10692797.61,5829231.26,21170,135306,TAP135306,FERGUS FALLS,MN,56537,TAP,IN SERVICE,OTTER TAIL,27111,USA,46.30419408,-96.05503523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,115,115,N,N
-10698018.57,5828781.095,21171,135307,TAP135307,FERGUS FALLS,MN,56537,TAP,IN SERVICE,OTTER TAIL,27111,USA,46.30140036,-96.1019359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,115,115,Y,Y
-10692311.9,5823443.997,21172,135309,TAP135309,FERGUS FALLS,MN,56537,TAP,IN SERVICE,OTTER TAIL,27111,USA,46.26826754,-96.05067205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,115,115,N,N
-10748891.26,5822284.05,21173,135310,UNKNOWN135310,BRECKENRIDGE,MN,56520,SUBSTATION,IN SERVICE,WILKIN,27167,USA,46.26106392,-96.55893306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,Y,Y
-10750899.97,5822321.28,21174,135311,UNKNOWN135311,BRECKENRIDGE,MN,56520,SUBSTATION,IN SERVICE,WILKIN,27167,USA,46.26129514,-96.57697761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,Y,Y
-10752175.89,5825674.785,21175,135312,UNKNOWN135312,BRECKENRIDGE,MN,56520,SUBSTATION,IN SERVICE,WILKIN,27167,USA,46.28211876,-96.58843935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10785540.63,5799146.452,21176,135313,HANKINSON,HANKINSON,ND,58041,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.11717458,-96.88815994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,7,230,-999999,N,N
-10753660.18,5826742.648,21177,135314,WAHPETON,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.288748,-96.601773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,9,230,-999999,N,N
-10786343.85,5791908.139,21178,135315,UNKNOWN135315,HANKINSON,ND,58041,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.07208321,-96.89537543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,N,N
-10783217.71,5791436.43,21179,135316,UNKNOWN135316,HANKINSON,ND,58041,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.0691434,-96.86729278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,Y,Y
-10785373.54,5818892.562,21180,135317,UNKNOWN135317,BARNEY,ND,58008,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.23999631,-96.88665893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,N,N
-10785272.99,5823572.403,21181,135318,UNKNOWN135318,MOORETON,ND,58061,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.26906492,-96.88575574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,Y,Y
-10752897.23,5804859.841,21182,135319,UNKNOWN135319,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.15274033,-96.59491934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,Y,Y
-10762364.04,5797948.911,21183,135320,UNKNOWN135320,FAIRMOUNT,ND,58030,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.10971699,-96.67996115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,Y,Y
-10764127.15,5828027.893,21184,135321,UNKNOWN135321,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.29672568,-96.69579941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,Y,Y
-10768676.37,5829032.915,21185,135322,UNKNOWN135322,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.30296317,-96.73666574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,Y,Y
-10768663.01,5852115.035,21186,135323,UNKNOWN135323,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.44602264,-96.73654571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,Y,Y
-10806062.87,5851348.006,21187,135324,UNKNOWN135324,WYNDMERE,ND,58081,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.44127473,-97.07251433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,Y,Y
-10806107.84,5822395.652,21188,135325,UNKNOWN135325,WYNDMERE,ND,58081,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.26175704,-97.07291838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,Y,Y
-10812981.2,5821083.052,21189,135326,UNKNOWN135326,WYNDMERE,ND,58081,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.25360435,-97.13466282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,Y,Y
-10812962.95,5820958.433,21190,135327,UNKNOWN135327,WYNDMERE,ND,58081,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.25283027,-97.13449882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,Y,Y
-10792405.89,5882018.14,21191,135328,UNKNOWN135328,KINDRED,ND,58051,SUBSTATION,IN SERVICE,CASS,38017,USA,46.63080038,-96.94983162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-10785379.89,5791684.588,21192,135329,TAP135329,HANKINSON,ND,58041,TAP,IN SERVICE,RICHLAND,38077,USA,46.07069,-96.886716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10753012.63,5797815.159,21193,135330,TAP135330,FAIRMOUNT,ND,58030,TAP,IN SERVICE,RICHLAND,38077,USA,46.108884,-96.595956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10768270.42,5828047.118,21194,135333,TAP135333,WAHPETON,ND,58075,TAP,IN SERVICE,RICHLAND,38077,USA,46.296845,-96.733019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10775556.95,5853787.377,21195,135334,TAP135334,WAHPETON,ND,58075,TAP,IN SERVICE,RICHLAND,38077,USA,46.456373,-96.798475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10780685.55,5881972.85,21196,135335,TAP135335,HORACE,ND,58047,TAP,IN SERVICE,CASS,38017,USA,46.630521,-96.844546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-10782684.62,5853740.678,21197,135336,TAP135336,COLFAX,ND,58018,TAP,IN SERVICE,RICHLAND,38077,USA,46.456084,-96.862504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10785525.16,5793235.369,21198,135337,TAP135337,HANKINSON,ND,58041,TAP,IN SERVICE,RICHLAND,38077,USA,46.080354,-96.888021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
