X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10785271.58,5822390.332,21199,135339,TAP135339,MOORETON,ND,58061,TAP,IN SERVICE,RICHLAND,38077,USA,46.261724,-96.885743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10768545.27,5852116.063,21200,135343,TAP135343,WAHPETON,ND,58075,TAP,IN SERVICE,RICHLAND,38077,USA,46.446029,-96.735488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10768673.84,5853772.995,21201,135344,TAP135344,WAHPETON,ND,58075,TAP,IN SERVICE,RICHLAND,38077,USA,46.456284,-96.736643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10799952.58,5884274.365,21202,135345,UNKNOWN135345,KINDRED,ND,58051,SUBSTATION,IN SERVICE,CASS,38017,USA,46.64471657,-97.01762466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-10755160.62,5824678.528,21203,135346,UNKNOWN135346,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.27593332,-96.61525167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-10754808.33,5832675.962,21204,135347,UNKNOWN135347,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.32556713,-96.61208697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-10753434.99,5821087.326,21205,135348,UNKNOWN135348,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.2536309,-96.59975006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10782683.6,5856253.364,21206,135349,UNKNOWN135349,WALCOTT,ND,58077,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.47163176,-96.86249484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,69,-999999,Y,Y
-10755246.95,5827987.909,21207,135350,UNKNOWN135350,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.29647751,-96.61602717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,115,-999999,Y,Y
-10758008.22,5835363.374,21208,135351,UNKNOWN135351,WAHPETON,ND,58075,SUBSTATION,IN SERVICE,RICHLAND,38077,USA,46.34223569,-96.64083208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-11020068.63,5969613.703,21209,135352,UNKNOWN135352,PINGREE,ND,58476,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,47.16845506,-98.99496078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-10796210,5964460.033,21210,135353,UNKNOWN135353,GARDNER,ND,58036,SUBSTATION,IN SERVICE,CASS,38017,USA,47.13697149,-96.98400452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,N,N
-10822364.11,5966780.434,21211,135354,UNKNOWN135354,HUNTER,ND,58048,SUBSTATION,IN SERVICE,CASS,38017,USA,47.15114903,-97.21895093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10885889.11,5957497.244,21212,135355,UNKNOWN135355,ORISKA,ND,58063,SUBSTATION,IN SERVICE,BARNES,38003,USA,47.09440645,-97.7896057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10857783.91,5981243.866,21213,135356,UNKNOWN135356,GALESBURG,ND,58035,SUBSTATION,IN SERVICE,STEELE,38091,USA,47.23943476,-97.53713239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10861552.78,5967283.615,21214,135357,UNKNOWN135357,PAGE,ND,58064,SUBSTATION,IN SERVICE,CASS,38017,USA,47.15422295,-97.57098868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-10933030.5,5954135.662,21215,135358,UNKNOWN135358,ROGERS,ND,58479,SUBSTATION,IN SERVICE,BARNES,38003,USA,47.07384418,-98.21308402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,41.599998,41.599998,Y,Y
-10940748.32,5957183.403,21216,135359,UNKNOWN135359,ROGERS,ND,58479,SUBSTATION,IN SERVICE,BARNES,38003,USA,47.09248707,-98.28241437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-10939244.36,5957830.112,21217,135360,UNKNOWN135360,ROGERS,ND,58479,SUBSTATION,IN SERVICE,BARNES,38003,USA,47.09644212,-98.26890406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-10930942.51,5957670.171,21218,135361,UNKNOWN135361,ROGERS,ND,58479,SUBSTATION,IN SERVICE,BARNES,38003,USA,47.095464,-98.19432729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-10929710.8,5992563.653,21219,135362,UNKNOWN135362,HANNAFORD,ND,58448,SUBSTATION,IN SERVICE,GRIGGS,38039,USA,47.30842902,-98.18326266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,N,N
-10784566.92,5964323.147,21220,135364,UNKNOWN135364,GARDNER,ND,58036,SUBSTATION,IN SERVICE,CASS,38017,USA,47.136135,-96.879413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,1,69,69,Y,Y
-10782009.36,5999583.846,21221,135366,TAP135366,HILLSBORO,ND,58045,TAP,IN SERVICE,TRAILL,38097,USA,47.351172,-96.856438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-10991938.1,5991654.494,21222,135367,TAP135367,KENSAL,ND,58455,TAP,IN SERVICE,STUTSMAN,38093,USA,47.302891,-98.74226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/26/2019 0:00,2,-999999,-999999,Y,Y
-10991936.54,5991796.984,21223,135368,TAP135368,KENSAL,ND,58455,TAP,IN SERVICE,STUTSMAN,38093,USA,47.303759,-98.742246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10857649.73,5966905.815,21224,135371,TAP135371,PAGE,ND,58064,TAP,IN SERVICE,CASS,38017,USA,47.151915,-97.535927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-10863577.49,5966648.332,21225,135372,TAP135372,PAGE,ND,58064,TAP,IN SERVICE,CASS,38017,USA,47.150342,-97.589177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-10822360.22,5966584.495,21226,135373,TAP135373,HUNTER,ND,58048,TAP,IN SERVICE,CASS,38017,USA,47.149952,-97.218916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-10873588.34,5986025.359,21227,135374,TAP135374,HOPE,ND,58046,TAP,IN SERVICE,STEELE,38091,USA,47.268589,-97.679106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-10853060.96,5947884.393,21228,135375,UNKNOWN135375,AYR,ND,58007,SUBSTATION,IN SERVICE,CASS,38017,USA,47.03558504,-97.49470539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,N,N
-10992012.19,5991748.1,21229,135376,UNKNOWN135376,KENSAL,ND,58455,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,47.30346122,-98.74292549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10991693.05,5991513.854,21230,135377,UNKNOWN135377,KENSAL,ND,58455,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,47.30203426,-98.74005865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10898925.11,5983878.23,21231,135378,UNKNOWN135378,LUVERNE,ND,58056,SUBSTATION,IN SERVICE,STEELE,38091,USA,47.25549928,-97.90671007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10897595.26,5996069.57,21232,135379,UNKNOWN135379,HOPE,ND,58046,SUBSTATION,IN SERVICE,STEELE,38091,USA,47.32977939,-97.89476382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,230,230,Y,Y
-10876638.14,5995214.795,21233,135380,UNKNOWN135380,HOPE,ND,58046,SUBSTATION,IN SERVICE,STEELE,38091,USA,47.32457477,-97.70650277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10870779.67,5981328.75,21234,135381,UNKNOWN135381,PAGE,ND,58064,SUBSTATION,IN SERVICE,STEELE,38091,USA,47.23995246,-97.65387523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,69,69,Y,Y
-10820057.22,5943066.111,21235,135382,UNKNOWN135382,AMENIA,ND,58004,SUBSTATION,IN SERVICE,CASS,38017,USA,47.00607738,-97.19822771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-10798238.12,5981256.16,21236,135383,UNKNOWN135383,GRANDIN,ND,58038,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.23950974,-97.00222345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-7914491.201,5139711.817,21237,135384,TAUNTON TAP,BERKLEY TOWN OF,MA,2779,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.85786356,-71.09708411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7909744.965,5147151.828,21238,135385,TAP135385,RAYNHAM,MA,2767,TAP,IN SERVICE,BRISTOL,25005,USA,41.90762288,-71.05444795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7909764.093,5147132.923,21239,135386,TAP135386,RAYNHAM,MA,2767,TAP,IN SERVICE,BRISTOL,25005,USA,41.90749649,-71.05461978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7914501.534,5139739.562,21240,135387,TAP135387,BERKLEY TOWN OF,MA,2779,TAP,IN SERVICE,BRISTOL,25005,USA,41.8580492,-71.09717694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7903837.401,5165007.653,21241,135388,TAP135388,WEST BRIDGEWATER TOWN OF,MA,2379,TAP,IN SERVICE,PLYMOUTH,25023,USA,42.02688577,-71.0013794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7903827.081,5164992.649,21242,135389,TAP135389,WEST BRIDGEWATER TOWN OF,MA,2379,TAP,IN SERVICE,PLYMOUTH,25023,USA,42.02678565,-71.0012867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7914889.044,5142055.132,21243,135391,TAP135391,TAUNTON,MA,2780,TAP,IN SERVICE,BRISTOL,25005,USA,41.87354,-71.100658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7914086.181,5143062.638,21244,135392,UNKNOWN135392,TAUNTON,MA,2780,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.88027889,-71.09344576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,2,115,115,Y,Y
-7856646.771,5148861.921,21245,135393,UNKNOWN135393,PLYMOUTH,MA,2360,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.91905462,-70.57745877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,1,115,115,Y,Y
-7872819.884,5169107.396,21246,135394,TAP135394,DUXBURY,MA,2332,TAP,IN SERVICE,PLYMOUTH,25023,USA,42.05423731,-70.72274431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,115,115,Y,Y
-7896835.85,5160332.15,21247,135395,TAP135395,BRIDGEWATER,MA,2324,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.99567866,-70.9384834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7915423.327,5140822.455,21248,135396,CLEARY FLOOD,BERKLEY TOWN OF,MA,2779,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.86529405,-71.10545755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,5,115,115,Y,Y
-7905575.284,5156801.163,21249,135397,BRIDGEWATER,BRIDGEWATER,MA,2324,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.97210059,-71.01699108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,12,345,115,Y,Y
-7899962.796,5164544.226,21250,135398,EAST BRIDGEWATER,EAST BRIDGEWATER,MA,2333,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.02379326,-70.96657324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7877715.686,5155837.581,21251,135399,BROOK STREET,PLYMPTON,MA,2367,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.96566478,-70.76672405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,115,115,Y,Y
-7916524.556,5165507.58,21252,135400,EASTON,SOUTH EASTON,MA,2375,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,42.03022167,-71.11535006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7909777.937,5170843,21253,135401,BELMONT,BROCKTON,MA,2301,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.06581289,-71.05474415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7900782.14,5172683.708,21254,135402,AUBURN STREET,WHITMAN,MA,2382,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.07808716,-70.97393353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,9,345,115,Y,Y
-7880139.868,5145740.389,21255,135403,CARVER,CARVER,MA,2330,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.89818605,-70.78850085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,8,345,115,Y,Y
-7876561.484,5161764.529,21256,135404,KINGSTON,KINGSTON,MA,2364,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.00524084,-70.75635567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,115,Y,Y
-7916618.293,5122139.023,21257,135405,TAP135405,FALL RIVER,MA,2720,TAP,IN SERVICE,BRISTOL,25005,USA,41.74018166,-71.11619211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7907208.505,5100085.152,21258,135406,FISHER ROAD,DARTMOUTH TOWN OF,MA,2747,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.59218505,-71.03166255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-7904546.833,5108567.09,21259,135407,TAP135407,DARTMOUTH TOWN OF,MA,2747,TAP,IN SERVICE,BRISTOL,25005,USA,41.64914494,-71.00775234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7904349.86,5113254.24,21260,135408,TAP135408,DARTMOUTH TOWN OF,MA,2747,TAP,IN SERVICE,BRISTOL,25005,USA,41.68059959,-71.0059829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7890533.87,5115227.91,21261,135409,TAP135409,ACUSHNET TOWN OF,MA,2743,TAP,IN SERVICE,BRISTOL,25005,USA,41.69383995,-70.88187175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7886940.263,5121787.688,21262,135410,TAP135410,ROCHESTER TOWN OF,MA,2770,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.73782663,-70.84958983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7886939.742,5121853.378,21263,135411,TAP135411,ROCHESTER TOWN OF,MA,2770,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.73826696,-70.84958515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7890245.11,5115624.031,21264,135412,TAP135412,ACUSHNET TOWN OF,MA,2743,TAP,IN SERVICE,BRISTOL,25005,USA,41.696497,-70.87927778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7890181.126,5115579.008,21265,135413,TAP135413,ACUSHNET TOWN OF,MA,2743,TAP,IN SERVICE,BRISTOL,25005,USA,41.696195,-70.878703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7890247.827,5115581.416,21266,135414,TAP135414,ACUSHNET TOWN OF,MA,2743,TAP,IN SERVICE,BRISTOL,25005,USA,41.69621115,-70.87930218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7885003.343,5112262.855,21267,135415,UNKNOWN135415,MATTAPOISETT TOWN OF,MA,2739,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.67394786,-70.83219018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,-999999,Y,N
-7869391.098,5129396.814,21268,135416,TAP135416,WAREHAM,MA,2571,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.788812,-70.691943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7869353.84,5129418.49,21269,135417,TAP135417,WAREHAM,MA,2571,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.78895718,-70.69160831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7859297.257,5128423.3,21270,135418,TAP135418,PLYMOUTH,MA,2360,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.78229118,-70.60126849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7859329.146,5128444.305,21271,135419,TAP135419,PLYMOUTH,MA,2360,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.78243188,-70.60155495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7857876,5127903.95,21272,135420,TAP135420,BUZZARDS BAY,MA,2532,TAP,IN SERVICE,BARNSTABLE,25001,USA,41.77881218,-70.58850112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-7857938.267,5127916.708,21273,135421,TAP135421,BUZZARDS BAY,MA,2532,TAP,IN SERVICE,BARNSTABLE,25001,USA,41.77889764,-70.58906047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-7857874.293,5127950.036,21274,135422,TAP135422,BUZZARDS BAY,MA,2532,TAP,IN SERVICE,BARNSTABLE,25001,USA,41.7791209,-70.58848578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7857185.584,5128400.881,21275,135423,TAP135423,PLYMOUTH,MA,2360,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.782141,-70.582299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,2,345,345,N,N
-7857088.958,5128412.824,21276,135424,TAP135424,PLYMOUTH,MA,2360,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.782221,-70.581431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,2,345,345,Y,Y
-7831297.756,5114276.024,21277,135425,TAP135425,WEST BARNSTABLE,MA,2668,TAP,IN SERVICE,BARNSTABLE,25001,USA,41.68745456,-70.34974469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,115,115,Y,Y
-7856813.261,5118963.55,21278,135426,UNKNOWN135426,BUZZARDS BAY,MA,2532,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.71889302,-70.57895437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,1,115,115,Y,Y
-7856743.107,5118948.498,21279,135427,TAP135427,BUZZARDS BAY,MA,2532,TAP,IN SERVICE,BARNSTABLE,25001,USA,41.7187921,-70.57832416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,115,115,N,N
-7803556.234,5114341.44,21280,135429,TAP135429,HARWICH,MA,2645,TAP,IN SERVICE,BARNSTABLE,25001,USA,41.6878934,-70.10053835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,115,115,Y,Y
-7903592.781,5112176.176,21281,135430,UNKNOWN135430,DARTMOUTH TOWN OF,MA,2747,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.67336624,-70.99918194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,N,N
-7918832.008,5133490.743,21282,135431,DIGHTON,DIGHTON,MA,2715,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.81622683,-71.13607825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7916581.45,5122204.894,21283,135432,SYKES ROAD,FALL RIVER,MA,2720,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.74062318,-71.11586114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7854503.892,5126047.286,21284,135433,BOURNE SWITCHING STATION,BUZZARDS BAY,MA,2532,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.76637329,-70.55820895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,115,115,N,N
-7849220.778,5126458.928,21285,135434,CANAL,SANDWICH,MA,2563,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.76913133,-70.51074993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,345,115,Y,N
-7892235.091,5112775.531,21286,135435,WING LANE,ACUSHNET TOWN OF,MA,2743,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.67738776,-70.89715408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7877452.626,5131270.201,21287,135436,TREMONT,WEST WAREHAM,MA,2576,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.80135852,-70.76436094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,115,115,Y,Y
-7869388.782,5129314.761,21288,135437,WAREHAM VALLEY,WAREHAM,MA,2571,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.78826241,-70.6919222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,-999999,Y,N
-7859301.585,5128508.645,21289,135438,BOURNE,PLYMOUTH,MA,2360,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.78286286,-70.60130736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,-999999,Y,N
-7860434.714,5095844.743,21290,135439,FALMOUTH,FALMOUTH,MA,2540,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.56369001,-70.61148643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7879429.014,5131918.527,21291,135440,SEMASS TAP,WEST WAREHAM,MA,2576,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,41.80569994,-70.78211514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7792253.259,5128132.433,21292,135441,ORLEANS,ORLEANS,MA,2653,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.78034275,-69.999002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7904510.813,5108611.382,21293,135442,HIGH HILL,DARTMOUTH TOWN OF,MA,2747,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.64944224,-71.00742877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7904274.509,5113222.777,21294,135443,DARTMOUTH,DARTMOUTH TOWN OF,MA,2747,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.6803885,-71.00530601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7898024.736,5119040.084,21295,135444,INDUSTRIAL PARK,NEW BEDFORD,MA,2745,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.7194062,-70.94916335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7894081.071,5111792.008,21296,135445,ACUSHNET TAP,ACUSHNET TOWN OF,MA,2743,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.67078845,-70.9137368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7889795.083,5107191.265,21297,135446,ARSENE,FAIRHAVEN,MA,2719,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.63990909,-70.87523512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7857800.063,5105791.279,21298,135447,HATCHVILLE,FALMOUTH TOWN OF,MA,2536,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.6305097,-70.58781896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7913330.368,5121738.013,21299,135448,BELL ROCK ROAD,FALL RIVER,MA,2720,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.73749364,-71.08665618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap,https://www.eversource.com/content/docs/default-source/projects-infrastructure/acushnet-fall-river-map.pdf?sfvrsn=2298cf62_0",9/21/2015 0:00,IMAGERY,3/4/2019 0:00,5,115,115,Y,Y
-7902626.671,5117056.547,21300,135449,HIGH HILL SWITCHING STATION,DARTMOUTH TOWN OF,MA,2747,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.70610492,-70.99050323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,115,Y,Y
-8133785.051,4985301.348,21301,135450,TAP135450,HOLTSVILLE,NY,11742,TAP,IN SERVICE,SUFFOLK,36103,USA,40.81642067,-73.06703429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8117208.325,4986572.533,21302,135451,YAPHANK,YAPHANK,NY,11980,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.82506229,-72.91812302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8122676.479,4985779.973,21303,135452,WEST YAPHANK,BROOKHAVEN TOWN OF,NY,11763,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81967453,-72.96724429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,5,69,-999999,Y,N
-8128643.077,4985216.211,21304,135453,HOLTSVILLE,HOLTSVILLE,NY,11742,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81584186,-73.02084315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8119471.904,4979076.145,21305,135454,NORTH BELLPORT,BROOKHAVEN TOWN OF,NY,11713,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.77408501,-72.9384571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,69,-999999,Y,Y
-8128581.56,4977194.557,21306,135455,PATCHOGUE,PATCHOGUE,NY,11772,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.7612836,-73.02029053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,-999999,-999999,Y,Y
-8130946.41,4975507.835,21307,135456,BAYPORT,BLUE POINT,NY,11715,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.74980587,-73.04153435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,-999999,-999999,N,N
-8136432.376,4974184.554,21308,135457,SAYVILLE,ISLIP TOWN OF,NY,11782,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.74079988,-73.09081561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,-999999,-999999,N,N
-8134616.874,4980100.074,21309,135458,MACARTHUR,HOLBROOK,NY,11741,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.78105028,-73.07450669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,-999999,-999999,Y,Y
-8096638.203,4986680.413,21310,135459,EASTPORT,EASTPORT,NY,11941,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.82579561,-72.73333848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,4,69,-999999,Y,Y
-8108561.741,4985947.251,21311,135460,MORICHES,MASTIC,NY,11950,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.82081171,-72.84044944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,69,69,Y,Y
-8134417.67,4985936.006,21312,135461,HOLBROOK,HOLBROOK,NY,11741,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.82073527,-73.0727172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,15,138,-999999,Y,Y
-8133760.841,4985360.537,21313,135462,HOLTSVILLE MGU,HOLTSVILLE,NY,11742,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81682306,-73.06681681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,5,-999999,-999999,N,N
-8133512.793,4985410.146,21314,135463,HOLTSVILLE MGU,HOLTSVILLE,NY,11742,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81716033,-73.06458856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,5,69,-999999,Y,N
-8122875.82,4985499.971,21315,135465,UNKNOWN135465,BROOKHAVEN TOWN OF,NY,11763,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.817771,-72.969035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,69,-999999,Y,Y
-8122559.227,4985737.384,21316,135466,UNKNOWN135466,BROOKHAVEN TOWN OF,NY,11763,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.819385,-72.966191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8122579.71,4985973.184,21317,135467,UNKNOWN135467,BROOKHAVEN TOWN OF,NY,11763,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.820988,-72.966375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,3,69,69,Y,Y
-8122603.978,4985714.583,21318,135468,UNKNOWN135468,BROOKHAVEN TOWN OF,NY,11763,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81923,-72.966593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,69,-999999,Y,N
-8111405.571,4982697.648,21319,135469,TAP135469,SHIRLEY,NY,11967,TAP,IN SERVICE,SUFFOLK,36103,USA,40.798717,-72.865996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8112109.502,4977126.11,21320,135470,UNKNOWN135470,SHIRLEY,NY,11967,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.76081787,-72.87231952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8110479.665,4982803.286,21321,135471,UNKNOWN135471,MASTIC,NY,11950,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.79943537,-72.85767845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8167535.144,4973415.63,21322,135472,TAP135472,WEST BABYLON,NY,11704,TAP,IN SERVICE,SUFFOLK,36103,USA,40.73556618,-73.37021653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,3/23/2017 0:00,1,69,69,Y,Y
-8159145.227,4981027.887,21323,135473,BRENTWOOD,ISLIP TOWN OF,NY,11717,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.7873611,-73.29484863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,5/15/2015 0:00,8,69,-999999,Y,N
-8157154.782,4971185.727,21324,135474,BRIGHTWATERS,BAY SHORE,NY,11706,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.72038595,-73.27696816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,4,69,-999999,Y,Y
-8144923.606,4974310.317,21325,135475,GREAT RIVER,ISLIP TOWN OF,NY,11730,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.74165585,-73.16709364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,-999999,Y,Y
-8150147.815,4973278.44,21326,135476,WATSON,ISLIP,NY,11751,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.73463235,-73.2140235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,69,-999999,Y,Y
-8148651.196,4977145.995,21327,135477,TECH PARK,ISLIP TOWN OF,NY,11722,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.76095317,-73.20057914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,1,-999999,-999999,Y,Y
-8153801.63,4982729.905,21328,135478,PINES,ISLIP TOWN OF,NY,11717,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.79893636,-73.24684627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,-999999,Y,N
-8147028.944,4983803.454,21329,135479,CENTRAL ISLIP,ISLANDIA,NY,11749,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.80623643,-73.18600621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,-999999,-999999,N,N
-8138407.677,4985327.391,21330,135480,RONKONKOMA,RONKONKOMA,NY,11779,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81659772,-73.10856005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,1,138,138,Y,Y
-8156343.739,4985104.591,21331,135481,HAUPPAUGE,SMITHTOWN TOWN OF,NY,11788,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.815083,-73.26968243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,-999999,-999999,Y,Y
-8145107.101,4974156.95,21332,135482,UNKNOWN135482,ISLIP TOWN OF,NY,11730,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.740612,-73.168742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8155091.347,4971535.606,21333,135483,UNKNOWN135483,BAY SHORE,NY,11706,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.722768,-73.258432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8155566.771,4976657.011,21334,135484,UNKNOWN135484,BAY SHORE,NY,11706,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.75762595,-73.26270281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8156921.439,4981928.01,21335,135485,UNKNOWN135485,BRENTWOOD,NY,11717,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.793483,-73.274872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8149582.813,4976881.137,21336,135486,UNKNOWN135486,ISLIP TOWN OF,NY,11717,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.759151,-73.208948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8139118.496,4980653.639,21337,135487,UNKNOWN135487,BOHEMIA,NY,11716,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.7848156,-73.11494544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8137921.985,4978468.036,21338,135488,UNKNOWN135488,BOHEMIA,NY,11716,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.769948,-73.104197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8202813.03,4972480.78,21339,135489,TAP135489,NEW HYDE PARK,NY,11040,TAP,IN SERVICE,NASSAU,36059,USA,40.72920254,-73.68712318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8202571.51,4963246.6,21340,135490,TAP135490,VALLEY STREAM,NY,11580,TAP,IN SERVICE,NASSAU,36059,USA,40.66631163,-73.68495356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8205204.02,4962743.15,21341,135491,TAP135491,VALLEY STREAM,NY,11580,TAP,IN SERVICE,NASSAU,36059,USA,40.66288109,-73.7086018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8207922.02,4959016.61,21342,135492,TAP135492,HEMPSTEAD TOWN OF,NY,11516,TAP,IN SERVICE,NASSAU,36059,USA,40.63748276,-73.73301801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8204499.051,4962470.83,21343,135493,TAP135493,VALLEY STREAM,NY,11580,TAP,IN SERVICE,NASSAU,36059,USA,40.66102542,-73.70226896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8210938.231,4955052.854,21344,135494,FAR ROCKAWAY,NEW YORK,NY,11691,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.61045706,-73.7601131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,7,69,-999999,Y,N
-8216375.909,5019776.13,21345,135495,EASTVIEW,ELMSFORD,NY,10523,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.05038397,-73.80896059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/17/2015 0:00,IMAGERY,7/17/2015 0:00,0,-999999,-999999,N,N
-8219141.56,4950990.545,21346,135496,ROCKAWAY BEACH,NEW YORK,NY,11694,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.58274807,-73.83380486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-8204917.929,4958950.948,21347,135497,HEWLETT,HEMPSTEAD TOWN OF,NY,11557,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.63703515,-73.7060318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,69,Y,Y
-8202782.472,4965531.016,21348,135498,CORONA AVE,HEMPSTEAD TOWN OF,NY,11580,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.68187555,-73.68684867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,69,69,Y,Y
-8202644.359,4963144.999,21349,135499,VALLEY STREAM,VALLEY STREAM,NY,11580,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.66561933,-73.68560798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,4,69,-999999,Y,N
-8205327.637,4964829.604,21350,135500,CENTRAL AVENUE,HEMPSTEAD TOWN OF,NY,11580,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.67709716,-73.70971227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,-999999,-999999,N,N
-8207883.318,4958945.325,21351,135501,WOODMERE,HEMPSTEAD TOWN OF,NY,11516,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.63699682,-73.73267035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,1,69,69,Y,Y
-8216926.598,4968072.294,21352,135504,JAMAICA,JAMAICA,NY,11435,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.69918522,-73.81390751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,138,-999999,Y,N
-8212141.242,4965114.36,21353,135505,UNKNOWN135505,JAMAICA,NY,11434,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.6790371,-73.77091993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8207990.976,4967137.179,21354,135506,LINDEN,CAMBRIA HEIGHTS,NY,11411,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.6928163,-73.73363745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8213512.729,4952421.715,21355,135507,ARVERNE,NEW YORK,NY,11691,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.59251138,-73.78324021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8208723.881,5009707.87,21356,135508,HARRISON,HARRISON,NY,10528,SUBSTATION,NOT AVAILABLE,WESTCHESTER,36119,USA,40.98214133,-73.74022126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8206027.877,5013506.705,21357,135509,UNKNOWN135509,RYE,NY,10580,SUBSTATION,NOT AVAILABLE,WESTCHESTER,36119,USA,41.00789813,-73.71600264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8212279.231,5017319.251,21358,135510,WHITE PLAINS,WHITE PLAINS,NY,10601,SUBSTATION,NOT AVAILABLE,WESTCHESTER,36119,USA,41.03373777,-73.7721595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8207480.062,4956492.696,21359,135511,CEDARHURST,CEDARHURST,NY,11516,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.62027547,-73.72904784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8207050.992,4973191.524,21360,135512,CREEDMOOR,BELLEROSE,NY,11426,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.73404071,-73.72519344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8206806.244,4971191.032,21361,135513,UNKNOWN135513,HEMPSTEAD TOWN OF,NY,11001,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.72042206,-73.72299483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8211561.174,4969746.668,21362,135514,UNKNOWN135514,HOLLIS,NY,11423,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.7105876,-73.76570909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8204479.572,4971907.573,21363,135515,FLORAL PARK,FLORAL PARK,NY,11001,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.72530034,-73.70209398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8221507.156,4963327.107,21364,135516,151ST AVENUE,HOWARD BEACH,NY,11414,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.66686019,-73.85505537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8220677.044,4961819.988,21365,135517,160TH AVENUE,HOWARD BEACH,NY,11414,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.65659016,-73.84759835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8220328.059,4966556.252,21366,135518,UNKNOWN135518,NEW YORK,NY,11421,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.68885938,-73.84446335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8220271.687,4966698.189,21367,135519,WOODHAVEN,NEW YORK,NY,11418,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.68982619,-73.84395696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8219832.802,4962740.229,21368,135520,HOWARD BEACH,HOWARD BEACH,NY,11414,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.66286119,-73.84001439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8219433.256,4964462.354,21369,135521,CENTERVILLE,OZONE PARK,NY,11417,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.67459512,-73.8364252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8218185.461,4967457.795,21370,135522,UNKNOWN135522,NEW YORK,NY,11419,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.69500003,-73.82521607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8217644.135,4963817.738,21371,135523,AQUEDUCT,SOUTH OZONE PARK,NY,11420,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.67020318,-73.82035326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8217506.466,4964752.527,21372,135524,LEFFERTS,SOUTH OZONE PARK,NY,11420,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.67657204,-73.81911655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8215983.765,4964569.989,21373,135525,ROCKAWAY,SOUTH OZONE PARK,NY,11420,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.67532843,-73.8054379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8214874.124,4966580.287,21374,135526,SUTPHIN,JAMAICA,NY,11433,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.68902311,-73.79546982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8214334.31,4964647.565,21375,135527,UNKNOWN135527,JAMAICA,NY,11436,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.67585695,-73.7906206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8214043.37,4967407.99,21376,135528,BRINKERHOFF,JAMAICA,NY,11433,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.69466081,-73.78800704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8213725.85,4966572.525,21377,135529,CEDAR MANOR,JAMAICA,NY,11434,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.68897023,-73.78515471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8211023.337,4965109.601,21378,135530,SPRINGFIELD,JAMAICA,NY,11434,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.67900468,-73.76087762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8210328.081,4962309.343,21379,135531,146TH AVENUE,NEW YORK,NY,11413,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.65992496,-73.75463203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8209906.542,4965820.875,21380,135532,MONTEFIORE,NEW YORK,NY,11413,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.68385012,-73.75084528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8209451.029,4967682.973,21381,135533,CAMBRIA,NEW YORK,NY,11412,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.69653369,-73.74675334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8208342.435,4963492.5,21382,135534,ROSEDALE,ROSEDALE,NY,11422,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.66798714,-73.73679467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8208168.033,4961836.824,21383,135535,253RD PLACE,ROSEDALE,NY,11422,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.65670489,-73.73522798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8217287.986,4967954.788,21384,135536,UNKNOWN135536,NEW YORK,NY,11418,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.69838494,-73.81715392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8204606.14,4959144.369,21385,135537,UNKNOWN135537,HEMPSTEAD TOWN OF,NY,11557,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.63835367,-73.70323095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
