X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8203110.676,4960512.82,21386,135538,PROSPECT,HEMPSTEAD TOWN OF,NY,11557,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.64768138,-73.68979697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8227202.877,4984065.456,21387,135539,MOTT HAVEN,BRONX,NY,10454,SUBSTATION,IN SERVICE,BRONX,36005,USA,40.80801791,-73.9062209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assess",9/25/2015 0:00,IMAGERY,9/25/2015 0:00,0,-999999,-999999,N,N
-8233458.452,5004863.942,21388,135541,CRESSKILL,DEMAREST,NJ,7627,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.94928401,-73.96241568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,2,-999999,-999999,N,N
-8242263.425,4978407.612,21389,135542,UNKNOWN135542,NORTH BERGEN TWP,NJ,7047,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.76953691,-74.0415121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8233110.442,5009612.053,21390,135543,CLOSTER,CLOSTER,NJ,7624,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.98149154,-73.95928946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,-999999,-999999,N,N
-8226364.418,4963738.449,21391,135544,BROWNSVILLE,BROOKLYN,NY,11207,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.66966294,-73.8986889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8234962.757,4956682.496,21392,135545,BENSONHURST,BROOKLYN,NY,11230,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.62156961,-73.97592909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8228467.06,4956414.704,21393,135546,EAST 64TH STREET,BROOKLYN,NY,11234,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.61974367,-73.91757725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8230022.341,4974505.583,21394,135547,NEWTOWN,NEW YORK,NY,11101,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.74298485,-73.93154858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8230766.175,4976460.79,21395,135548,QUEENSBRIDGE,NEW YORK,NY,11101,SUBSTATION,NOT AVAILABLE,QUEENS,36081,USA,40.75629074,-73.93823055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,138,138,Y,Y
-8230579.799,4984025.477,21396,135549,PARKVIEW,NEW YORK,NY,10035,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.80774607,-73.93655631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8228641.28,4991716.532,21397,135550,ACADEMY,NEW YORK,NY,10034,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.86002009,-73.91914229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8229890.008,4956232.039,21398,135551,AVENUE N,BROOKLYN,NY,11234,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.61849813,-73.93035981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8227995.39,4955651.165,21399,135552,MILL AVENUE,BROOKLYN,NY,11234,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.61453717,-73.91334017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8226775.468,4957752.935,21400,135553,EAST 83RD STREET,BROOKLYN,NY,11236,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.62886795,-73.90238142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8236950.077,4962216.331,21401,135554,GREENWOOD,BROOKLYN,NY,11215,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.65929113,-73.99378148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8225296.787,4963161.359,21402,135555,LIVONIA AVENUE,BROOKLYN,NY,11207,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.6657308,-73.8890982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8237339.209,5285960.446,21403,135556,ROTTERDAM,SCHENECTADY,NY,12306,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.82887106,-73.99727712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,3/11/2019 0:00,16,230,-999999,Y,Y
-8241242.716,5290512.765,21404,135557,TAP135557,SCHENECTADY,NY,12306,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.85885507,-74.03234292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8238236.66,5287553.86,21405,135558,TAP135558,ROTTERDAM TOWN OF,NY,12306,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.83936779,-74.00533906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8222633.02,5286756.85,21406,135559,TAP135559,REXFORD,NY,12148,TAP,IN SERVICE,SARATOGA,36091,USA,42.83411766,-73.86516918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8175985.07,5287951.74,21407,135560,TAP135560,JOHNSONVILLE,NY,12094,TAP,IN SERVICE,RENSSELAER,36083,USA,42.84198858,-73.44612351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8076345.839,5287299.573,21408,135561,UNKNOWN135561,BRATTLEBORO,VT,5301,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.83769278,-72.55104907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,2,115,69,Y,N
-8117987.701,5292337.349,21409,135562,SEARSBURG,WILMINGTON TOWN OF,VT,5363,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.87086866,-72.92512428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,69,69,N,N
-8076874.325,5291516.341,21410,135563,NORTH BATTLEBORO,BRATTLEBORO,VT,5301,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.86546319,-72.55579654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,69,46,N,N
-8226656.383,5286349.873,21411,135564,ROSA ROAD,NISKAYUNA TOWN OF,NY,12309,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.83143661,-73.90131166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,-999999,-999999,N,N
-8218569.158,5286895.592,21412,135565,GROOMS ROAD,REXFORD,NY,12148,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.83503162,-73.82866288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,-999999,Y,Y
-8224119.195,5286848.978,21413,135569,GENERAL ELECTRIC RESEARCH & DEVELOPMENT,SCHENECTADY,NY,12305,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.83472455,-73.87851971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,Y,Y
-8231121.672,5284822.53,21414,135570,FRONT STREET,SCHENECTADY,NY,12305,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.82137387,-73.94142403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,-999999,Y,Y
-8175991.264,5287865.967,21415,135571,BOYNTONVILLE,JOHNSONVILLE,NY,12094,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.84142361,-73.44617915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/2/2015 0:00,IMAGERY,7/2/2015 0:00,1,115,115,N,N
-8226771.514,5286281.142,21416,135572,UNKNOWN135572,NISKAYUNA TOWN OF,NY,12309,SUBSTATION,NOT AVAILABLE,SCHENECTADY,36093,USA,42.83098381,-73.9023459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8226201.347,5287711.172,21417,135574,TAP135574,NISKAYUNA TOWN OF,NY,12309,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.840404,-73.897224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,2,-999999,-999999,Y,Y
-8222807.302,5284871.741,21418,135577,UNKNOWN135577,NISKAYUNA TOWN OF,NY,12309,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.82169811,-73.86673478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8068768.761,5281263.265,21419,135578,SCOBIE,HINSDALE,NH,3451,SUBSTATION,IN SERVICE,CHESHIRE,33005,USA,42.79791767,-72.48298302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.vtep.org/documents/ISSUEBRIEFTransmissionSystem11-09-06.pdf",9/17/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,Y,Y
-8201545.45,5283924.35,21420,135579,TAP135579,WATERFORD,NY,12188,TAP,IN SERVICE,SARATOGA,36091,USA,42.81545554,-73.67573631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8201512.845,5282164.92,21421,135580,TAP135580,WATERFORD TOWN OF,NY,12188,TAP,IN SERVICE,SARATOGA,36091,USA,42.80386058,-73.67544342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8214217.37,5281736.66,21422,135581,TAP135581,CLIFTON PARK,NY,12065,TAP,IN SERVICE,SARATOGA,36091,USA,42.80103794,-73.78957011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8071422.769,5280973.229,21423,135582,TAP135582,HINSDALE,NH,3451,TAP,IN SERVICE,CHESHIRE,33005,USA,42.79600589,-72.50682438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,115,115,Y,Y
-8072423.966,5278564.276,21424,135583,VERMONT YANKEE,VERNON TOWN OF,VT,5354,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.78012492,-72.51581829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,345,345,Y,Y
-8118387.181,5275112.945,21425,135584,HARRIMAN,READSBORO,VT,5350,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.75736499,-72.92871287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,115,115,N,N
-8118525.472,5275213.914,21426,135585,HARRIMAN,READSBORO,VT,5350,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.75803096,-72.92995516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,6,115,69,Y,N
-8072792.114,5279057.844,21427,135586,VERNON VT,VERNON TOWN OF,VT,5354,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.78337909,-72.51912541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,7,345,115,N,Y
-8072368.105,5277268.502,21428,135587,VERNON,VERNON TOWN OF,VT,5354,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.77158087,-72.51531648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,5,69,69,N,N
-8233779.088,5282751.156,21429,135588,GENERAL ELECTRIC,SCHENECTADY,NY,12305,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.80772423,-73.96529601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,115,115,Y,Y
-8225762.955,5282511.174,21430,135589,UNKNOWN135589,NISKAYUNA TOWN OF,NY,12309,SUBSTATION,NOT AVAILABLE,SCHENECTADY,36093,USA,42.80614263,-73.89328586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8196323.826,5281550.746,21431,135590,EASTOVER,SCHAGHTICOKE TOWN OF,NY,12182,SUBSTATION,NOT AVAILABLE,RENSSELAER,36083,USA,42.79981256,-73.62882967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,6,230,115,Y,Y
-8184907.683,5277253.911,21432,135592,UNKNOWN135592,TROY,NY,12180,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.77148466,-73.52627671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8238204.594,5280466.404,21433,135595,TAP135595,SCHENECTADY,NY,12306,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.792665,-74.005051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8232055.434,5282424.649,21434,135596,UNKNOWN135596,SCHENECTADY,NY,12305,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.80557238,-73.94981216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8222638.9,5282472.235,21435,135599,UNKNOWN135599,NISKAYUNA TOWN OF,NY,12309,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.805886,-73.865222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-10247923.68,5892518.864,21436,135600,STINSON,SUPERIOR,WI,54880,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.69553746,-92.0586647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,161,-999999,N,N
-10425052.69,5985671.408,21437,135601,TAP135601,BASS BROOK,MN,55721,TAP,IN SERVICE,ITASCA,27061,USA,47.2664314,-93.64984172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10407319.29,5980606.93,21438,135602,TAP135602,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.23554995,-93.49053988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10407296.22,5980581.656,21439,135603,TAP135603,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.23539579,-93.49033258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10302083.7,5925297.426,21440,135604,TAP135604,SAGINAW,MN,55779,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.89711908,-92.54519249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10274747.15,5906647.45,21441,135605,TAP135605,DULUTH,MN,55810,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.78251805,-92.29962405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-10698846.56,5938409.383,21442,135606,TAP135606,LAKE PARK,MN,56554,TAP,IN SERVICE,BECKER,27005,USA,46.97754358,-96.10937384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10698848.14,5938467.062,21443,135607,TAP135607,LAKE PARK,MN,56554,TAP,IN SERVICE,BECKER,27005,USA,46.9778971,-96.1093881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10698939.5,5971734.255,21444,135608,TAP135608,TWIN VALLEY,MN,56584,TAP,IN SERVICE,NORMAN,27107,USA,47.18140402,-96.11020878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10411560.51,5985391.851,21445,135610,TAP135610,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.26472723,-93.52863942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10425017.77,5985769.833,21446,135611,TAP135611,BASS BROOK,MN,55721,TAP,IN SERVICE,ITASCA,27061,USA,47.26703139,-93.64952799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10285991.73,5930533.349,21447,135612,TAP135612,SAGINAW,MN,55779,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.92924902,-92.40063581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10293516.34,5968131.405,21448,135613,TAP135613,COTTON,MN,55724,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.15940167,-92.46823059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10274626.61,5897764.492,21449,135614,TAP135614,DULUTH,MN,55810,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.72784779,-92.29854122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10419624.78,5936129.94,21450,135615,TAP135615,HILL CITY,MN,55748,TAP,IN SERVICE,AITKIN,27001,USA,46.96357089,-93.60108195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,2/25/2020 0:00,3,115,115,N,N
-10546330.08,5941041.89,21451,135616,TAP135616,AKELEY,MN,56433,TAP,IN SERVICE,HUBBARD,27057,USA,46.99367597,-94.73929502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10552788.85,5974004.062,21452,135617,TAP135617,LAPORTE,MN,56461,TAP,IN SERVICE,HUBBARD,27057,USA,47.19526089,-94.79731515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,N,N
-10537506.88,5921883.875,21453,135618,TAP135618,BACKUS,MN,56435,TAP,IN SERVICE,HUBBARD,27057,USA,46.87616165,-94.66003482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10278608.61,5938584.55,21454,135619,TAP135619,DULUTH,MN,55803,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.97861718,-92.33431214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10224471.38,5934884.04,21455,135620,TAP135620,DULUTH,MN,55804,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.95593214,-91.84798913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10230460.82,5931709.79,21456,135621,TAP135621,DULUTH,MN,55804,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.93646554,-91.90179318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10272615.98,5904313.66,21457,135622,TAP135622,DULUTH,MN,55810,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.76816008,-92.28047943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10258877.69,5899033.032,21458,135623,TAP135623,DULUTH,MN,55807,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.73565843,-92.15706627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10324346.23,5951851.653,21459,135624,TAP135624,MEADOWLANDS,MN,55765,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.05986872,-92.74518019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10324260.77,5951768.092,21460,135625,TAP135625,MEADOWLANDS,MN,55765,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.05935736,-92.74441249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10345324.22,5932591.378,21461,135626,TAP135626,FLOODWOOD,MN,55736,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.94187273,-92.93362869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10277382.14,5917138.374,21462,135628,TAP135628,DULUTH,MN,55811,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.84701312,-92.32329453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10685613.06,5931286.932,21463,135629,TAP135629,AUDUBON,MN,56511,TAP,IN SERVICE,BECKER,27005,USA,46.93387176,-95.99049529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10687245.54,5898415.826,21464,135630,TAP135630,DETROIT LAKES,MN,56501,TAP,IN SERVICE,BECKER,27005,USA,46.73185831,-96.00516013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10690798.9,5898440.829,21465,135631,TAP135631,AUDUBON,MN,56511,TAP,IN SERVICE,BECKER,27005,USA,46.73201226,-96.03708052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10671520.26,5916030.232,21466,135632,TAP135632,DETROIT LAKES,MN,56501,TAP,IN SERVICE,BECKER,27005,USA,46.84020425,-95.86389756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10254227.69,5894014.579,21467,135634,UNKNOWN135634,SUPERIOR,WI,54880,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.70475226,-92.1152946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,-999999,-999999,N,N
-10581778.04,5922148.285,21468,135635,UNKNOWN135635,PARK RAPIDS,MN,56470,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.87778528,-95.05772943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10416531.18,5959820.025,21469,135636,UNKNOWN135636,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.10860989,-93.5732917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,1,115,115,Y,Y
-10437843.01,5995237.581,21470,135638,UNKNOWN135638,DEER RIVER,MN,56636,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.32471351,-93.7647391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,3/4/2020 0:00,1,115,115,Y,Y
-10340664.99,5934128.115,21471,135639,UNKNOWN135639,FLOODWOOD,MN,55736,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.95129695,-92.89177406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,115,-999999,N,N
-10345924.27,5931979.849,21472,135640,UNKNOWN135640,FLOODWOOD,MN,55736,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.93812199,-92.93901897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,0,-999999,-999999,N,N
-10288975.14,5897489.829,21473,135641,POTLATCH 115KV,ESKO,MN,55733,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.72615648,-92.42743626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,-999999,N,N
-10274168.66,5904961.533,21474,135642,ARROWHEAD,DULUTH,MN,55810,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.77214631,-92.29442736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,12,345,115,Y,N
-10272617.58,5904273.514,21475,135643,MIDWAY,DULUTH,MN,55810,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.76791306,-92.28049378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10263608.5,5901542.839,21476,135644,HILLTOP 230/115KV,DULUTH,MN,55810,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.75110844,-92.19956387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,230,115,Y,N
-10259162.29,5899297.147,21477,135645,LAKE SUPERIOR PAPER,DULUTH,MN,55807,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.73728449,-92.15962284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,-999999,N,N
-10258538.72,5899070.228,21478,135646,M.L. HIBBARD S.E. STATION,DULUTH,MN,55807,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.73588743,-92.15402122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,7,115,-999999,N,N
-10302104.86,5925276.996,21479,135647,BURNETT 115/14 KV,SAGINAW,MN,55779,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.89699368,-92.54538251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10291448.28,5898147.536,21480,135648,CLOQUET 115/14 KV,CLOQUET,MN,55720,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.73020638,-92.44965283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10576588.91,5913999.779,21481,135649,HUBBARD,PARK RAPIDS,MN,56470,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.82772609,-95.01111469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,230,69,N,N
-10552834.94,5974004.641,21482,135650,LAPORTE SWITCH &,LAPORTE,MN,56461,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,47.19526442,-94.79772913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10544486.89,5921763.299,21483,135651,BADOURA 115/34 KV,AKELEY,MN,56433,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.87542122,-94.72273739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,-999999,N,N
-10544121.99,5921774.515,21484,135652,BADOURA 230/115 KV,AKELEY,MN,56433,SUBSTATION,IN SERVICE,HUBBARD,27057,USA,46.8754901,-94.7194594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,230,230,N,N
-10701670.54,5915471.542,21485,135653,CHRISTENSON,LAKE PARK,MN,56554,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.83677111,-96.13474209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10685703.65,5919399.74,21486,135654,AUDOBON 230KV,AUDUBON,MN,56511,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.8609052,-95.99130906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,230,69,N,N
-10770002.73,5904292.84,21487,135655,MOORHEAD,MOORHEAD,MN,56560,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.76803198,-96.74858064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,230,115,N,Y
-10776321.93,5910065.549,21488,135656,TAP135656,FARGO,ND,58104,TAP,IN SERVICE,CASS,38017,USA,46.80354,-96.805347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-10776447.39,5910062.785,21489,135657,RISER135657,FARGO,ND,58104,RISER,IN SERVICE,CASS,38017,USA,46.803523,-96.806474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,2,69,69,Y,Y
-10777871.17,5910101.816,21490,135658,RISER135658,FARGO,ND,58104,RISER,IN SERVICE,CASS,38017,USA,46.803763,-96.819264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2017 0:00,IMAGERY,2/26/2019 0:00,2,69,69,Y,Y
-10775186.36,5926591.873,21491,135660,UNKNOWN135660,FARGO,ND,58102,SUBSTATION,NOT AVAILABLE,CASS,38017,USA,46.90506417,-96.79514592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-10776633.4,5922584.12,21492,135661,RED RIVER,FARGO,ND,58102,SUBSTATION,IN SERVICE,CASS,38017,USA,46.88046146,-96.80814495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Files/PDF/Projects/ND/Maple-River-Project-Map.pdf",8/4/2016 0:00,IMAGERY,2/25/2019 0:00,2,115,115,Y,Y
-10776299.68,5909974.035,21493,135662,UNKNOWN135662,FARGO,ND,58104,SUBSTATION,IN SERVICE,CASS,38017,USA,46.80297728,-96.80514709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,69,69,Y,Y
-10775721.17,5892487.928,21494,135663,UNKNOWN135663,HORACE,ND,58047,SUBSTATION,IN SERVICE,CASS,38017,USA,46.69534685,-96.79995025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,69,-999999,Y,Y
-8242853.265,5138212.19,21495,135664,STURGEON POOL,TILLSON,NY,12486,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.84782926,-74.04681072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",5/11/2015 0:00,IMAGERY,9/28/2015 0:00,4,69,-999999,N,N
-8222966.895,5196158.721,21496,135665,NORTH CATSKILL,CATSKILL,NY,12414,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.23441574,-73.86816842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/7/2015 0:00,IMAGERY,9/28/2015 0:00,4,69,-999999,N,N
-8236107.629,5194534.644,21497,135666,LAWRENCEVILLE,CATSKILL,NY,12414,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.22361286,-73.98621364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/10/2015 0:00,IMAGERY,9/28/2015 0:00,1,69,69,N,N
-8234366.16,5173442.59,21498,135667,SAUGERTIES,SAUGERTIES TOWN OF,NY,12477,SUBSTATION,IN SERVICE,ULSTER,36111,USA,42.08314687,-73.97056977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,3,69,-999999,N,Y
-8237092.666,5155623.401,21499,135668,LINCOLN PARK,ULSTER TOWN OF,NY,12401,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.96423417,-73.99506239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8234862.44,5152568.14,21500,135669,EAST KINGSTON,KINGSTON,NY,12401,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.94382318,-73.97502792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8242940.234,5151519.441,21501,135670,HURLEY AVENUE,ULSTER TOWN OF,NY,12443,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.93681573,-74.04759198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,3/11/2019 0:00,6,345,69,Y,N
-8215242.326,5157145.779,21502,135671,MILAN,MILAN TOWN OF,NY,12571,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.97440213,-73.79877744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/15/2015 0:00,IMAGERY,9/28/2015 0:00,3,115,115,N,N
-8227411.355,5152005.281,21503,135672,RHINEBECK,RHINEBECK TOWN OF,NY,12572,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.94006223,-73.90809369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/15/2015 0:00,IMAGERY,9/28/2015 0:00,3,115,-999999,N,Y
-8243183.352,5122150.947,21504,135673,OHIOVILLE,NEW PALTZ TOWN OF,NY,12561,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.74026159,-74.04977595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,4,115,69,N,Y
-8232717.737,5117713.082,21505,135674,HIGHLAND,HIGHLAND,NY,12528,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.71050785,-73.95576173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8230856.453,5117684.026,21506,135675,REYNOLDS HILL,POUGHKEEPSIE,NY,12601,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.71031299,-73.93904153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,4,115,69,N,N
-8228526.832,5120343.261,21507,135676,INWOOD AVE,POUGHKEEPSIE,NY,12601,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.72814359,-73.91811419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,69,69,N,N
-8219254.949,5122026.119,21508,135677,PLEASANT VALLEY,PLEASANT VALLEY TOWN OF,NY,12569,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.73942486,-73.83482345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",7/14/2015 0:00,IMAGERY,9/25/2015 0:00,9,345,345,N,N
-8224269.078,5114533.898,21509,135678,MANCHESTER,POUGHKEEPSIE,NY,12603,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.68918448,-73.87986614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8135932.119,5121775.063,21510,135679,CAMPVILLE,HARWINTON,CT,6791,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.737742,-73.08632173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf, https://www.eversource.com/content/ct-c/about/projects-infrastructure/projects/connecticut-transmission-projects/frost-bridge-to-campville-project",9/14/2015 0:00,IMAGERY,3/11/2019 0:00,5,115,115,N,N
-8139777.976,5127508.462,21511,135680,TORRINGTON TERMINAL,LITCHFIELD,CT,6759,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.77616277,-73.12086965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/11/2015 0:00,IMAGERY,9/24/2015 0:00,5,115,115,N,N
-8178032.054,5149274.544,21512,135681,SALISBURY,LAKEVILLE,CT,6039,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.92181265,-73.46451188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/11/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8161680,5164132.698,21513,135682,NORTH CANAAN,CANAAN,CT,6018,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,42.02104696,-73.31761888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/11/2015 0:00,IMAGERY,9/23/2015 0:00,1,115,115,N,N
-8139272.79,5130964.027,21514,135683,FRANKLIN DRIVE,TORRINGTON,CT,6790,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.79930817,-73.11633149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/11/2015 0:00,IMAGERY,9/24/2015 0:00,3,115,115,N,N
-8243114.378,5134315.543,21515,135684,DASHVILLE,ESOPUS TOWN OF,NY,12561,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.82174866,-74.04915635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",9/28/2015 0:00,IMAGERY,9/28/2015 0:00,2,69,-999999,Y,N
-8214581.182,5124317.491,21516,135685,TINKERTOWN,PLEASANT VALLEY TOWN OF,NY,12569,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.75478221,-73.79283829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",9/28/2015 0:00,IMAGERY,9/28/2015 0:00,0,-999999,-999999,N,N
-8222336.186,5120945.076,21517,135686,VAN WAGNER,POUGHKEEPSIE,NY,12601,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.73217816,-73.86250267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",9/28/2015 0:00,IMAGERY,9/28/2015 0:00,0,-999999,-999999,N,N
-8235449.476,5194295.83,21518,135687,TAP135687,CATSKILL,NY,12414,TAP,IN SERVICE,GREENE,36039,USA,42.22202419,-73.98030136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8229682.871,5182601.382,21519,135688,TAP135688,SMYRNA,NY,19977,TAP,IN SERVICE,GREENE,36039,USA,42.14417964,-73.92849906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,N,N
-8214801.777,5192292.299,21520,135690,TAP135690,HUDSON,NY,12534,TAP,IN SERVICE,COLUMBIA,36021,USA,42.20869441,-73.79481992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8213031.721,5175777.301,21521,135691,TAP135691,ELIZAVILLE,NY,12523,TAP,IN SERVICE,COLUMBIA,36021,USA,42.0987106,-73.77891924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8213008.357,5175771.137,21522,135692,TAP135692,ELIZAVILLE,NY,12523,TAP,IN SERVICE,COLUMBIA,36021,USA,42.09866951,-73.77870935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8215304.826,5157280.712,21523,135693,TAP135693,MILAN TOWN OF,NY,12571,TAP,IN SERVICE,DUTCHESS,36027,USA,41.97530328,-73.79933889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8215294.906,5157278.568,21524,135694,TAP135694,MILAN TOWN OF,NY,12571,TAP,IN SERVICE,DUTCHESS,36027,USA,41.97528896,-73.79924977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8228557.24,5120382.4,21525,135696,TAP135696,POUGHKEEPSIE,NY,12601,TAP,IN SERVICE,DUTCHESS,36027,USA,41.72840598,-73.91838735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8228511.283,5120389.593,21526,135697,TAP135697,POUGHKEEPSIE,NY,12601,TAP,IN SERVICE,DUTCHESS,36027,USA,41.7284542,-73.91797451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8135962.186,5129667.9,21527,135698,TAP135698,HARWINTON,CT,6791,TAP,IN SERVICE,LITCHFIELD,9005,USA,41.79062768,-73.08659183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-8136001.856,5126133.887,21528,135699,UNKNOWN135699,HARWINTON,CT,6791,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.76695353,-73.08694819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,0,-999999,-999999,N,N
-8135972.014,5129641.762,21529,135700,TAP135700,HARWINTON,CT,6791,TAP,IN SERVICE,LITCHFIELD,9005,USA,41.79045262,-73.08668011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-8243537.059,5134816.226,21530,135701,TAP135701,TILLSON,NY,12486,TAP,IN SERVICE,ULSTER,36111,USA,41.82510037,-74.05295335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,69,Y,Y
-8192041.139,5187239.977,21531,135702,CRARYVILLE,COPAKE TOWN OF,NY,12521,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.17506809,-73.59035763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2015 0:00,IMAGERY,7/10/2015 0:00,2,115,115,Y,Y
-8208996.995,5189976.832,21532,135703,CHURCHTOWN,HUDSON,NY,12534,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.19328577,-73.74267468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2015 0:00,IMAGERY,7/10/2015 0:00,3,115,115,Y,Y
-8191255.8,5145793.8,21533,135704,SMITHFIELD,NORTH EAST TOWN OF,NY,12501,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.89854319,-73.58330281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/14/2015 0:00,IMAGERY,7/14/2015 0:00,5,115,-999999,N,N
-8167329.535,5154383.115,21534,135705,FALLS VILLAGE,FALLS VILLAGE,CT,6031,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.9559491,-73.36836952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2015 0:00,IMAGERY,10/12/2015 0:00,4,115,115,N,N
-8234133.628,5174015.756,21535,135706,UNKNOWN135706,SAUGERTIES TOWN OF,NY,12477,SUBSTATION,NOT AVAILABLE,ULSTER,36111,USA,42.08696808,-73.96848089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,3,69,-999999,N,Y
-8199107.396,5188767.037,21536,135707,UNKNOWN135707,CRARYVILLE,NY,12521,SUBSTATION,NOT AVAILABLE,COLUMBIA,36021,USA,42.18523351,-73.6538349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-8199035.389,5188406.743,21537,135708,UNKNOWN135708,TAGHKANIC TOWN OF,NY,12521,SUBSTATION,NOT AVAILABLE,COLUMBIA,36021,USA,42.18283523,-73.65318805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,Y,Y
-8228292.425,5128437.66,21538,135709,UNKNOWN135709,HYDE PARK,NY,12538,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.78238736,-73.91600847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8226480.864,5120682.714,21539,135710,UNKNOWN135710,POUGHKEEPSIE,NY,12601,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.73041932,-73.89973495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,69,-999999,N,N
-8189192.751,5137068.782,21540,135711,UNKNOWN135711,AMENIA TOWN OF,NY,12501,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.84017743,-73.56477013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8211004.78,5197045.446,21541,135712,UNKNOWN135712,HUDSON,NY,12534,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.24031319,-73.76071092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8211170.878,5196880.017,21542,135713,DEADEND135713,HUDSON,NY,12534,DEAD END,IN SERVICE,COLUMBIA,36021,USA,42.239213,-73.762203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,8/27/2019 0:00,1,115,115,Y,Y
-8211090.394,5196868.139,21543,135714,TAP135714,HUDSON,NY,12534,TAP,IN SERVICE,COLUMBIA,36021,USA,42.239134,-73.76148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,8/27/2019 0:00,3,115,115,Y,Y
-8209021.187,5197262.395,21544,135715,TAP135715,HUDSON,NY,12534,TAP,IN SERVICE,COLUMBIA,36021,USA,42.241756,-73.742892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,8/27/2019 0:00,3,115,115,Y,Y
-11087014.52,5822214.906,21545,135716,WISHEK,WISHEK,ND,58495,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.26063448,-99.59634595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,230,-999999,N,N
-11288273.22,5851710.433,21546,135717,UNKNOWN135717,FLASHER,ND,58535,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.44351821,-101.4042837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-11220974.99,5858704.708,21547,135718,UNKNOWN135718,FLASHER,ND,58535,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.48679567,-100.7997334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-11202007.9,5843581.888,21548,135719,UNKNOWN135719,CANNON BALL,ND,58528,SUBSTATION,IN SERVICE,SIOUX,38085,USA,46.39317915,-100.6293491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,-999999,-999999,Y,Y
-11203093.05,5823737.04,21549,135720,UNKNOWN135720,SOLEN,ND,58570,SUBSTATION,IN SERVICE,SIOUX,38085,USA,46.27008728,-100.6390972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11207184.04,5794741.294,21550,135721,UNKNOWN135721,FORT YATES,ND,58538,SUBSTATION,IN SERVICE,SIOUX,38085,USA,46.08973686,-100.6758472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,N,N
-11206920.12,5793430.281,21551,135722,UNKNOWN135722,FORT YATES,ND,58538,SUBSTATION,IN SERVICE,SIOUX,38085,USA,46.08156852,-100.6734763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,-999999,-999999,N,N
-11220913.61,5863228.298,21552,135723,UNKNOWN135723,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.51476731,-100.799182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,-999999,-999999,Y,Y
-11149742.04,5802411.051,21553,135724,UNKNOWN135724,STRASBURG,ND,58573,SUBSTATION,IN SERVICE,EMMONS,38029,USA,46.13749947,-100.1598368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,0,-999999,-999999,N,N
-11160028.33,5826173.328,21554,135725,UNKNOWN135725,LINTON,ND,58552,SUBSTATION,IN SERVICE,EMMONS,38029,USA,46.28521379,-100.2522402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,115,115,Y,Y
-10988818.5,5887856.28,21555,135726,UNKNOWN135726,MONTPELIER,ND,58472,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.66680215,-98.71423609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,0,-999999,-999999,N,N
-10990116.58,5881937.208,21556,135727,UNKNOWN135727,MONTPELIER,ND,58472,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.63030113,-98.72589695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,0,-999999,-999999,N,N
-10988245.2,5838611.733,21557,135728,UNKNOWN135728,EDGELEY,ND,58433,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.36237672,-98.70908606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,0,-999999,-999999,N,N
-10993243.5,5814690.587,21558,135729,UNKNOWN135729,EDGELEY,ND,58433,SUBSTATION,IN SERVICE,DICKEY,38021,USA,46.2138828,-98.75398654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
