X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11014385.07,5828179.072,21559,135730,UNKNOWN135730,KULM,ND,58456,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.29766399,-98.94390452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11029498.1,5830446.027,21560,135731,UNKNOWN135731,FREDONIA,ND,58440,SUBSTATION,IN SERVICE,LOGAN,38047,USA,46.31173219,-99.07966718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11036530.74,5828212.939,21561,135732,UNKNOWN135732,FREDONIA,ND,58440,SUBSTATION,IN SERVICE,LOGAN,38047,USA,46.29787419,-99.14284245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11059411.95,5825127.891,21562,135733,UNKNOWN135733,LEHR,ND,58460,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.27872336,-99.34838788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11113748.08,5822176.326,21563,135734,UNKNOWN135734,WISHEK,ND,58495,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.26039487,-99.83649767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11083661.46,5803427.517,21564,135735,UNKNOWN135735,WISHEK,ND,58495,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.14382629,-99.56622492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11090779.73,5842229.975,21565,135736,UNKNOWN135736,WISHEK,ND,58495,SUBSTATION,IN SERVICE,LOGAN,38047,USA,46.38480242,-99.63016948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,115,115,Y,Y
-11103844.89,5861055.117,21566,135737,UNKNOWN135737,NAPOLEON,ND,58561,SUBSTATION,IN SERVICE,LOGAN,38047,USA,46.50133123,-99.74753573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,115,115,Y,Y
-11059002.9,5886913.912,21567,135738,UNKNOWN135738,STREETER,ND,58483,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.66099251,-99.34471336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-11109385.93,5790865.869,21568,135739,UNKNOWN135739,ZEELAND,ND,58581,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.06558731,-99.79731181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11157616.53,5822119.132,21569,135740,UNKNOWN135740,LINTON,ND,58552,SUBSTATION,IN SERVICE,EMMONS,38029,USA,46.26003965,-100.2305746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11187963.77,5825928.081,21570,135741,UNKNOWN135741,LINTON,ND,58552,SUBSTATION,IN SERVICE,EMMONS,38029,USA,46.28369128,-100.5031885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11176408.07,5861303.737,21571,135742,UNKNOWN135742,HAZELTON,ND,58544,SUBSTATION,IN SERVICE,EMMONS,38029,USA,46.50286854,-100.3993819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-11288072.51,5835357.056,21572,135743,UNKNOWN135743,RALEIGH,ND,58564,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.34219651,-101.4024807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,-999999,-999999,Y,Y
-11299004.72,5806275.056,21573,135744,UNKNOWN135744,CARSON,ND,58529,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.16154647,-101.5006864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-11104469.42,5794094.16,21574,135747,UNKNOWN135747,ASHLEY,ND,58413,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.085705,-99.753146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY,1/26/2017 0:00,0,-999999,-999999,N,N
-11022691.38,5865536.525,21575,135757,UNKNOWN135757,JUD,ND,58454,SUBSTATION,NOT AVAILABLE,LAMOURE,38045,USA,46.5290347,-99.01852138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11036190.09,5881933.624,21576,135758,UNKNOWN135758,GACKLE,ND,58442,SUBSTATION,IN SERVICE,LOGAN,38047,USA,46.63027902,-99.13978234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11066791.51,5851602.098,21577,135759,UNKNOWN135759,LEHR,ND,58460,SUBSTATION,IN SERVICE,LOGAN,38047,USA,46.4428476,-99.4146796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11006371.58,5837337.465,21578,135760,UNKNOWN135760,KULM,ND,58456,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.35447667,-98.87191808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-10988361.63,5839203.775,21579,135761,UNKNOWN135761,EDGELEY,ND,58433,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.3660468,-98.710132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-11285751.28,5879667.928,21580,135762,UNKNOWN135762,ALMONT,ND,58520,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.61630068,-101.3816286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,69,69,Y,Y
-11285636.5,5879634.923,21581,135763,UNKNOWN135763,ALMONT,ND,58520,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.61609703,-101.3805976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,-999999,Y,N
-11268970.62,5851829.215,21582,135764,UNKNOWN135764,FLASHER,ND,58535,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.44425346,-101.2308854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-8204976.158,5358600.35,21583,135765,TAP135765,QUEENSBURY,NY,12804,TAP,IN SERVICE,WARREN,36113,USA,43.30557896,-73.70655488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8204955.52,5358588.84,21584,135766,TAP135766,QUEENSBURY,NY,12804,TAP,IN SERVICE,WARREN,36113,USA,43.30550372,-73.70636949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8205399.029,5354241.264,21585,135767,TAP135767,QUEENSBURY,NY,12804,TAP,IN SERVICE,WARREN,36113,USA,43.27707653,-73.7103536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8192960.679,5358640.894,21586,135768,TAP135768,SOUTH GLENS FALLS,NY,12803,TAP,IN SERVICE,SARATOGA,36091,USA,43.305844,-73.598618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/27/2019 0:00,3,115,115,Y,Y
-8217862.55,5350916.75,21587,135769,TAP135769,LAKE LUZERNE TOWN OF,NY,12846,TAP,IN SERVICE,WARREN,36113,USA,43.25532979,-73.82231532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8193907.102,5354217.98,21588,135770,TAP135770,MOREAU TOWN OF,NY,12828,TAP,IN SERVICE,SARATOGA,36091,USA,43.27692424,-73.60711986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8224637.714,5357487.294,21589,135771,TAP135771,CORINTH,NY,12822,TAP,IN SERVICE,SARATOGA,36091,USA,43.29830237,-73.88317765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8061999.387,5346359.176,21590,135772,UNKNOWN135772,CHARLESTOWN,NH,3603,SUBSTATION,IN SERVICE,SULLIVAN,33019,USA,43.22550459,-72.4221727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,1,46,46,N,N
-8138907.83,5353083.333,21591,135773,DORSET,DORSET,VT,5251,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,43.269503,-73.113053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",5/24/2017 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8193767.865,5356243.401,21592,135774,MOHICAN,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.29016941,-73.60586907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,9,115,-999999,Y,N
-8199925.771,5351360.699,21593,135775,BUTLER,MOREAU TOWN OF,NY,12828,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.25823426,-73.66118648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,3,115,-999999,Y,N
-8196483.372,5358710.005,21594,135776,UNKNOWN135776,SOUTH GLENS FALLS,NY,12803,SUBSTATION,NOT AVAILABLE,WARREN,36113,USA,43.30629578,-73.63026289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8209918.231,5339733.982,21595,135777,UNKNOWN135777,GANSEVOORT,NY,12831,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.18212264,-73.75095029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8162731.644,5338579.579,21596,135778,UNKNOWN135778,SALEM,NY,12865,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.17456042,-73.32706596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8200323.186,5356122.72,21597,135779,UNKNOWN135779,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.2893803,-73.66475653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8197224.661,5358701.625,21598,135780,UNKNOWN135780,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.306241,-73.636922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8198043.664,5358486.556,21599,135781,UNKNOWN135781,GLENS FALLS,NY,12801,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.30483507,-73.64427923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8192060.144,5356952.014,21600,135782,UNKNOWN135782,HUDSON FALLS,NY,12839,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.29480267,-73.59052836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8192621.377,5356976.076,21601,135783,UNKNOWN135783,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.29496,-73.59557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8195957.128,5357021.941,21602,135787,UNKNOWN135787,SOUTH GLENS FALLS,NY,12803,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.29525988,-73.62553556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8192083.805,5355650.418,21603,135791,UNKNOWN135791,FORT EDWARD TOWN OF,NY,12839,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.28629192,-73.59074091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8227812.048,5318028.624,21604,135793,TAP135793,MILTON TOWN OF,NY,12020,TAP,IN SERVICE,SARATOGA,36091,USA,43.0397793,-73.91169318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8219249.256,5324550.945,21605,135794,TAP135794,SARATOGA SPRINGS,NY,12866,TAP,IN SERVICE,SARATOGA,36091,USA,43.08258736,-73.83477231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8219246.61,5324572.774,21606,135795,TAP135795,SARATOGA SPRINGS,NY,12866,TAP,IN SERVICE,SARATOGA,36091,USA,43.08273057,-73.83474854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8225001.668,5324901.336,21607,135796,TAP135796,SOMERSET,NY,42501,TAP,IN SERVICE,SARATOGA,36091,USA,43.08488624,-73.8864471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8225012.857,5324905.671,21608,135797,TAP135797,MILTON TOWN OF,NY,12850,TAP,IN SERVICE,SARATOGA,36091,USA,43.08491468,-73.88654762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8212248.62,5329375.91,21609,135798,TAP135798,WILTON TOWN OF,NY,12866,TAP,IN SERVICE,SARATOGA,36091,USA,43.11423589,-73.77188452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8212246.531,5329351.288,21610,135799,TAP135799,WILTON TOWN OF,NY,12866,TAP,IN SERVICE,SARATOGA,36091,USA,43.11407443,-73.77186576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8131910.025,5338165.89,21611,135800,MANCHESTER,MANCHESTER CENTER,VT,5255,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,43.17185022,-73.05019065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",8/4/2016 0:00,IMAGERY,4/15/2020 0:00,3,46,-999999,N,N
-8065712.518,5327372.97,21612,135801,UNKNOWN135801,WESTMINSTER,VT,5158,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,43.10109994,-72.45552833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,69,69,N,N
-8065804.877,5327468.117,21613,135802,TAP135802,WESTMINSTER,VT,5158,TAP,IN SERVICE,WINDHAM,50025,USA,43.101724,-72.456358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,69,69,N,N
-8142896.658,5320823.415,21614,135803,EAST ARLINGTON,ARLINGTON,VT,5250,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,43.05812606,-73.14888525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,3,115,46,N,N
-8187575.015,5327282.184,21615,135804,BATTENKILL,EASTON TOWN OF,NY,12834,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.10050446,-73.55023776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,5,115,-999999,N,N
-8232587.304,5317669.638,21616,135805,WEST MILTON,NOT AVAILABLE,NY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.0374223,-73.95459003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,3,115,-999999,Y,N
-8219093.813,5324547.638,21617,135806,BROOK ROAD,SARATOGA SPRINGS,NY,12866,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.08256566,-73.83337594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,115,115,Y,Y
-8185000.723,5326469.16,21618,135808,UNKNOWN135808,EASTON TOWN OF,NY,12834,SUBSTATION,NOT AVAILABLE,WASHINGTON,36115,USA,43.09517152,-73.5271125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,1,-999999,-999999,N,N
-8232536.873,5317703.861,21619,135809,UNKNOWN135809,BALLSTON SPA,NY,12020,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.037647,-73.954137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8232548.663,5317898.421,21620,135810,UNKNOWN135810,BALLSTON SPA,NY,12020,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.03892444,-73.95424291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8187587.955,5326075.777,21621,135811,UNKNOWN135811,EASTON TOWN OF,NY,12834,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.092591,-73.550354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8217492.077,5321384.026,21622,135817,UNKNOWN135817,SARATOGA SPRINGS,NY,12866,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.0618056,-73.8189873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8228137.212,5321286.13,21623,135818,UNKNOWN135818,ROCK CITY FALLS,NY,12863,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.06116308,-73.91461417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8228287.231,5321343.28,21624,135819,UNKNOWN135819,ROCK CITY FALLS,NY,12863,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,43.06153818,-73.91596182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8238154.145,5280241.534,21625,135822,TAP135822,SCHENECTADY,NY,12306,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.79118264,-74.00459781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8238196.623,5280309.311,21626,135823,TAP135823,SCHENECTADY,NY,12306,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.79162944,-74.0049794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8196074.357,5271769.49,21627,135824,TAP135824,TROY,NY,12180,TAP,IN SERVICE,RENSSELAER,36083,USA,42.73530849,-73.62658865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8196087.961,5271846.828,21628,135825,TAP135825,TROY,NY,12180,TAP,IN SERVICE,RENSSELAER,36083,USA,42.73581877,-73.62671085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8197141.378,5279643.96,21629,135826,TAP135826,TROY,NY,12182,TAP,IN SERVICE,RENSSELAER,36083,USA,42.78724322,-73.63617386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8223832.571,5273508.964,21630,135827,TAP135827,ALBANY,NY,12205,TAP,IN SERVICE,ALBANY,36001,USA,42.74678464,-73.87594493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8223957.467,5273150.09,21631,135828,TAP135828,ALBANY,NY,12205,TAP,IN SERVICE,ALBANY,36001,USA,42.74441714,-73.87706688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8222623.37,5279978.132,21632,135829,INMAN ROAD,NISKAYUNA TOWN OF,NY,12309,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.78944623,-73.86508249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2015 0:00,IMAGERY,6/23/2015 0:00,3,-999999,-999999,Y,Y
-8238298.578,5280320.954,21633,135830,BURDECK STREET,SCHENECTADY,NY,12306,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.79170618,-74.00589527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,115,Y,Y
-8230139.605,5275733.863,21634,135831,CURRY ROAD,GUILDERLAND,NY,12303,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.76146028,-73.93260198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,115,Y,Y
-8197252.93,5279579.56,21635,135832,NORTH TROY,TROY,NY,12182,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.78681866,-73.63717595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/2/2015 0:00,IMAGERY,7/2/2015 0:00,5,115,-999999,N,Y
-8209064.029,5276229.812,21636,135833,JOHNSON ROAD,COLONIE TOWN OF,NY,12047,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.76473113,-73.74327686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/6/2015 0:00,4,115,-999999,Y,N
-8205195.681,5273297.826,21637,135834,MAPLEWOOD,WATERVLIET,NY,12189,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.74539177,-73.70852689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/6/2015 0:00,6,115,-999999,Y,N
-8190572.159,5271544.721,21638,135836,UNKNOWN135836,TROY,NY,12180,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.73382542,-73.57716156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8204854.396,5272429.65,21639,135839,UNKNOWN135839,WATERVLIET,NY,12189,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.73966413,-73.70546108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8213357.676,5279869.372,21640,135843,UNKNOWN135843,LATHAM,NY,12110,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.78872925,-73.78184734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8212649.928,5274747.307,21641,135844,UNKNOWN135844,LATHAM,NY,12110,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.75495329,-73.77548953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8224149.617,5273162.498,21642,135845,UNKNOWN135845,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.744499,-73.878793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8223535.802,5273875.563,21643,135846,UNKNOWN135846,SCHENECTADY,NY,12304,TAP,IN SERVICE,ALBANY,36001,USA,42.749203,-73.873279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2017 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,-999999,-999999,N,N
-8223477.581,5273906.195,21644,135847,UNKNOWN135847,SCHENECTADY,NY,12304,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.74940506,-73.872756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8230860,5280015.568,21645,135848,UNKNOWN135848,SCHENECTADY,NY,12303,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.78969302,-73.9390734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8235181.156,5277497.967,21646,135849,UNKNOWN135849,SCHENECTADY,NY,12306,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.773094,-73.977891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,4/17/2020 0:00,2,-999999,-999999,N,N
-8203112.297,5273956.333,21647,135850,UNKNOWN135850,TROY,NY,12183,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.74973581,-73.68981154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8203922.982,5274199.486,21648,135851,UNKNOWN135851,TROY,NY,12183,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.75133976,-73.69709404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8203426.047,5274274.413,21649,135852,UNKNOWN135852,TROY,NY,12183,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.751834,-73.69263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8204503.953,5275854.362,21650,135854,TAP135854,COHOES,NY,12047,TAP,IN SERVICE,ALBANY,36001,USA,42.762255,-73.702313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,-999999,-999999,Y,Y
-8204122.944,5275679.651,21651,135855,UNKNOWN135855,COHOES,NY,12047,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.76110273,-73.69889033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8204702.515,5276673.031,21652,135856,UNKNOWN135856,COHOES,NY,12047,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.76765407,-73.70409671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8203585.221,5278532.107,21653,135857,UNKNOWN135857,WATERFORD TOWN OF,NY,12188,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.77991282,-73.69405989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8135677.123,5267476.25,21654,135858,NORTH ADAMS,NORTH ADAMS,MA,1247,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.70697482,-73.08403107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.vtep.org/documents/ISSUEBRIEFTransmissionSystem11-09-06.pdf",9/21/2015 0:00,IMAGERY,9/28/2015 0:00,0,-999999,-999999,N,N
-8196398.175,5264491.272,21655,135859,TAP135859,NORTH GREENBUSH TOWN OF,NY,12198,TAP,IN SERVICE,RENSSELAER,36083,USA,42.68726752,-73.62949755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8204038.923,5262837.51,21656,135860,TAP135860,NORTH GREENBUSH TOWN OF,NY,12180,TAP,IN SERVICE,RENSSELAER,36083,USA,42.67634643,-73.69813556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8204054.963,5262833.355,21657,135861,TAP135861,NORTH GREENBUSH TOWN OF,NY,12180,TAP,IN SERVICE,RENSSELAER,36083,USA,42.676319,-73.69827965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8216413.52,5264683.32,21658,135862,TAP135862,ALBANY,NY,12205,TAP,IN SERVICE,ALBANY,36001,USA,42.68853564,-73.80929846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8211926.937,5265612.477,21659,135864,TAP135864,ALBANY,NY,12211,TAP,IN SERVICE,ALBANY,36001,USA,42.69467062,-73.7689948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8211921.763,5265623.304,21660,135865,TAP135865,ALBANY,NY,12211,TAP,IN SERVICE,ALBANY,36001,USA,42.69474211,-73.76894831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8218039.772,5271188.431,21661,135866,TAP135866,ALBANY,NY,12205,TAP,IN SERVICE,ALBANY,36001,USA,42.73147448,-73.82390733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8218032.629,5271197.162,21662,135867,TAP135867,ALBANY,NY,12205,TAP,IN SERVICE,ALBANY,36001,USA,42.7315321,-73.82384316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8237228.721,5267931.658,21663,135868,TAP135868,ALTAMONT,NY,12009,TAP,IN SERVICE,ALBANY,36001,USA,42.70998094,-73.99628458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8237216.728,5267932.075,21664,135869,TAP135869,ALTAMONT,NY,12009,TAP,IN SERVICE,ALBANY,36001,USA,42.70998369,-73.99617685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8219484.16,5265339.31,21665,135870,TAP135870,ALBANY,NY,12203,TAP,IN SERVICE,ALBANY,36001,USA,42.69286704,-73.83688248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8202872.502,5262142.176,21666,135872,TAP135872,NORTH GREENBUSH TOWN OF,NY,12180,TAP,IN SERVICE,RENSSELAER,36083,USA,42.67175403,-73.68765743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8125319.345,5265162.546,21667,135873,TAP135873,DRURY,MA,1343,TAP,IN SERVICE,BERKSHIRE,25003,USA,42.69169992,-72.99098556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-8211939.269,5265695.373,21668,135874,EVERETT,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.69521794,-73.76910557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8215694.35,5269370.74,21669,135875,WOLF ROAD,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.71947929,-73.80283804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,7/7/2015 0:00,5,115,-999999,Y,N
-8216379.721,5264739.999,21670,135876,PATROON,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.6889099,-73.80899484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8202870.723,5262290.509,21671,135877,REYNOLDS,NORTH GREENBUSH TOWN OF,NY,12180,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.67273373,-73.68764144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/6/2015 0:00,7,345,115,Y,Y
-8196331.004,5264416.175,21672,135878,WYNANTSKILL,NORTH GREENBUSH TOWN OF,NY,12198,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.68677164,-73.62889414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/6/2015 0:00,2,115,-999999,Y,N
-8207711.72,5264218.11,21673,135879,MENANDS,ALBANY,NY,12204,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.68546375,-73.73112886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,7/7/2015 0:00,5,115,115,Y,Y
-8218124.571,5271147.156,21674,135880,SAND CREEK,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.73120213,-73.82466909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,115,Y,Y
-8237170.337,5267918.108,21675,135881,ALTAMONT,ALTAMONT,NY,12009,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.7098915,-73.99576011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,115,Y,Y
-8220150.803,5263994.065,21676,135882,MCKOWNVILLE,ALBANY,NY,12203,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.68398427,-73.84287104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,115,Y,Y
-8216284.17,5264349.11,21677,135883,STATE CAMPUS,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.68632879,-73.80813649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,115,Y,Y
-8207556.66,5262967.117,21678,135885,UNKNOWN135885,ALBANY,NY,12204,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.6772024,-73.72973593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,115,115,Y,Y
-8167616.863,5265699.6,21679,135886,UNKNOWN135886,BERLIN TOWN OF,NY,12022,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.69524585,-73.37095063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8205866.76,5269552.466,21680,135891,UNKNOWN135891,WATERVLIET,NY,12189,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.72067863,-73.7145553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,115,115,Y,Y
-8206739.556,5267985.964,21681,135892,UNKNOWN135892,WATERVLIET,NY,12189,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.7103394,-73.72239576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8218381.696,5265632.657,21682,135895,UNKNOWN135895,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.69480386,-73.82697888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8217164.987,5265043.517,21683,135896,UNKNOWN135896,ALBANY,NY,12205,TAP,IN SERVICE,ALBANY,36001,USA,42.690914,-73.816049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2017 0:00,IMAGERY/OTHER,4/17/2020 0:00,1,-999999,-999999,Y,Y
-8219542.558,5269477.061,21684,135898,UNKNOWN135898,ALBANY,NY,12205,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.72018098,-73.83740708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8119497.389,5055070.874,21685,135899,ELM WEST,NEW HAVEN,CT,6519,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.2890531,-72.93868604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,1,115,115,N,N
-8116153.436,5057905.47,21686,135900,GRAND AVE,NEW HAVEN,CT,6511,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.3081834,-72.9086468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,Y,Y
-8115676.53,5054913.135,21687,135901,NEW HAVEN HARBOR,NEW HAVEN,CT,6512,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.28798837,-72.90436268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,7,345,-999999,N,N
-8110045.367,5054330.495,21688,135902,BRANDFORD RR,BRANFORD,CT,6405,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.28405545,-72.85377708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,Y,Y
-8103361.323,5055614.454,21689,135903,BRANDFORD,BRANFORD,CT,6405,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.29272208,-72.79373329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,4,115,115,N,N
-8081350.311,5059596.375,21690,135904,GREEN HILL,MADISON TOWN OF,CT,6443,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.31959242,-72.59600501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8058413.875,5059452.465,21691,135905,BOKUM,OLD SAYBROOK,CT,6475,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.31862149,-72.38996349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,5,115,115,N,N
-8112688.344,5059345.393,21692,135906,QUINNIPIAC,NEW HAVEN,CT,6513,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.3178991,-72.87751934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8037957.948,5006865.184,21693,135907,TAP135907,EAST HAMPTON,NY,11937,TAP,IN SERVICE,SUFFOLK,36103,USA,40.96286081,-72.20620478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8037949.474,5006877.248,21694,135908,TAP135908,EAST HAMPTON,NY,11937,TAP,IN SERVICE,SUFFOLK,36103,USA,40.96294264,-72.20612865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8037891.882,5006894.477,21695,135909,TAP135909,EAST HAMPTON,NY,11937,TAP,IN SERVICE,SUFFOLK,36103,USA,40.96305952,-72.20561129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8037880.602,5006886.848,21696,135910,TAP135910,EAST HAMPTON,NY,11937,TAP,IN SERVICE,SUFFOLK,36103,USA,40.96300777,-72.20550997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8110085.588,5054874.342,21697,135911,TAP135911,BRANFORD,CT,6405,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.28772652,-72.85413839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,115,115,Y,Y
-8110069.833,5054866.932,21698,135912,TAP135912,BRANFORD,CT,6405,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.2876765,-72.85399686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,115,115,N,N
-8116174.787,5057758.914,21699,135913,WATER ST,NEW HAVEN,CT,6511,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.30719445,-72.9088386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",11/4/2016 0:00,IMAGERY,3/12/2019 0:00,5,115,-999999,N,N
-8115779.321,5054353.54,21700,135914,UNKNOWN135914,EAST HAVEN,CT,6512,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.28421102,-72.90528606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,2,115,115,Y,Y
-8033611.238,5058528.587,21701,135915,UNKNOWN135915,WATERFORD TOWN OF,CT,6385,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.31238798,-72.16715762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,345,345,Y,Y
-8033697.757,5058253.949,21702,135916,UNKNOWN135916,WATERFORD TOWN OF,CT,6385,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.31053485,-72.16793483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,4,345,345,Y,Y
-8038239.091,5006730.991,21703,135917,EAST HAMPTON,EAST HAMPTON,NY,11937,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.96195051,-72.20873033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,69,-999999,Y,N
-8037944.609,5006803.223,21704,135918,EAST HAMPTON,EAST HAMPTON,NY,11937,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.96244049,-72.20608495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,4,69,69,Y,Y
-8048605.46,5008230.118,21705,135919,BRIDGEHAMPTON,SOUTHAMPTON TOWN OF,NY,11963,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.97211918,-72.30185301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,4,69,69,Y,Y
-8059274.672,4996520.96,21706,135920,SOUTHAMPTON,SOUTHAMPTON,NY,11968,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.89265357,-72.39769617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,3,69,-999999,Y,Y
-8069711.315,4996105.431,21707,135921,CANAL,HAMPTON BAYS,NY,11946,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.88983177,-72.49145013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,69,69,Y,Y
-8074182.915,4993677.741,21708,135922,TIANA,HAMPTON BAYS,NY,11946,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.8733433,-72.53161919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,69,69,Y,Y
-8067277.072,5019545.142,21709,135923,PECONIC,PECONIC,NY,11958,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,41.04881912,-72.46958295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,3,-999999,-999999,N,N
-8119423.844,5054984.654,21710,135924,WEST RIVER,NEW HAVEN,CT,6519,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.28847112,-72.93802537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,4,115,115,N,N
-8092661.214,5059764.553,21711,135925,STEPSTONE,GUILFORD,CT,6437,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.32072705,-72.69761258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8033412.403,5058888.157,21712,135926,MILLSTONE,WATERFORD,CT,6385,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.31481411,-72.16537146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,10,345,345,N,N
-8074852.926,4993474.245,21713,135927,UNKNOWN135927,HAMPTON BAYS,NY,11946,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.871961,-72.537638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8076206.014,5010643.942,21714,135928,UNKNOWN135928,SOUTHOLD TOWN OF,NY,11952,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.988489,-72.549793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8067057.333,5019721.371,21715,135931,UNKNOWN135931,PECONIC,NY,11958,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,41.050013,-72.467609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8058443.319,5026925.139,21716,135932,TAP135932,SOUTHOLD TOWN OF,NY,11944,TAP,IN SERVICE,SUFFOLK,36103,USA,41.098797,-72.390228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8041917.141,5035459.717,21717,135933,UNKNOWN135933,SOUTHOLD TOWN OF,NY,11957,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,41.15654641,-72.24177081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8056482.39,5027233.963,21718,135934,UNKNOWN135934,GREENPORT,NY,11944,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,41.10088755,-72.37261267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8270793.747,5125890.084,21719,135935,KERHONKSON,KERHONKSON,NY,12446,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.76531999,-74.29780434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,3,69,69,N,N
-8282734.312,5310586.365,21720,135936,TAP135936,JOHNSTOWN,NY,12095,TAP,IN SERVICE,FULTON,36035,USA,42.9908969,-74.40506827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8282691.959,5310583.222,21721,135937,TAP135937,JOHNSTOWN,NY,12095,TAP,IN SERVICE,FULTON,36035,USA,42.99087625,-74.4046878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8280195.923,5264139.574,21722,135938,TAP135938,SCHOHARIE TOWN OF,NY,12092,TAP,IN SERVICE,SCHOHARIE,36095,USA,42.68494515,-74.38226553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8268087.835,5310248.065,21723,135939,TAP135939,FORT JOHNSON,NY,12070,TAP,IN SERVICE,FULTON,36035,USA,42.98867394,-74.27349673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8268249.982,5310266.541,21724,135940,TAP135940,FORT JOHNSON,NY,12070,TAP,IN SERVICE,FULTON,36035,USA,42.98879536,-74.27495331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8267983.156,5310257.264,21725,135941,TAP135941,FORT JOHNSON,NY,12070,TAP,IN SERVICE,FULTON,36035,USA,42.98873439,-74.27255637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8273541.054,5309929.044,21726,135942,TAP135942,JOHNSTOWN TOWN OF,NY,12095,TAP,IN SERVICE,FULTON,36035,USA,42.9865776,-74.32248383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8273501.272,5309936.899,21727,135943,TAP135943,JOHNSTOWN TOWN OF,NY,12095,TAP,IN SERVICE,FULTON,36035,USA,42.98662922,-74.32212646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8279837.429,5310379.375,21728,135944,TAP135944,JOHNSTOWN TOWN OF,NY,12095,TAP,IN SERVICE,FULTON,36035,USA,42.98953679,-74.37904512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8279838.271,5310367.405,21729,135945,TAP135945,JOHNSTOWN TOWN OF,NY,12095,TAP,IN SERVICE,FULTON,36035,USA,42.98945813,-74.37905269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8281862.824,5310511.415,21730,135946,TAP135946,JOHNSTOWN,NY,12095,TAP,IN SERVICE,FULTON,36035,USA,42.99040441,-74.39723956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8285925.73,5207420.4,21731,135947,TAP135947,PRATTSVILLE,NY,12468,TAP,IN SERVICE,GREENE,36039,USA,42.30927424,-74.43373726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8285477.561,5121322.61,21732,135948,TAP135948,WAWARSING TOWN OF,NY,12428,TAP,IN SERVICE,ULSTER,36111,USA,41.73470903,-74.4297113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8281699.593,5179483.326,21733,135949,TAP135949,SHANDAKEN TOWN OF,NY,12480,TAP,IN SERVICE,ULSTER,36111,USA,42.12340799,-74.39577322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8268374.261,5062961.746,21734,135950,TAP135950,CHESTER,NY,10918,TAP,IN SERVICE,ORANGE,36071,USA,41.34229359,-74.27606973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8271513.72,5262374.48,21735,135951,SCHOHARIE,SCHOHARIE,NY,12157,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.67328834,-74.30427197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,-999999,-999999,Y,Y
-8274588.586,5251620.84,21736,135952,MIDDLEBURGH,MIDDLEBURGH,NY,12122,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.6022233,-74.33189397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,1,-999999,-999999,Y,Y
-8266579.742,5058406.649,21737,135953,SUGARLOAF,CHESTER,NY,10918,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.31156521,-74.2599493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,4,115,115,Y,Y
-8266600.247,5058276.342,21738,135954,SUGARLOAF,CHESTER,NY,10918,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.31068595,-74.2601335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,8,138,-999999,N,N
-8278257.614,5080432.277,21739,135955,UNKNOWN135955,MIDDLETOWN,NY,10941,SUBSTATION,NOT AVAILABLE,ORANGE,36071,USA,41.46001421,-74.3648534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,2,69,69,Y,Y
-8275980.372,5321384.524,21740,135956,UNKNOWN135956,GLOVERSVILLE,NY,12078,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.06180887,-74.34439659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,N,N
-8270118.222,5048440.545,21741,135957,TAP135957,WARWICK TOWN OF,NY,10990,TAP,IN SERVICE,ORANGE,36071,USA,41.244284,-74.291736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8270486.143,5048835.223,21742,135958,UNKNOWN135958,WARWICK TOWN OF,NY,10990,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.2469498,-74.29504109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
