X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8273643.157,5052681.876,21743,135959,UNKNOWN135959,WARWICK TOWN OF,NY,10990,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.27292572,-74.32340103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8267139.757,5327894.26,21744,135960,UNKNOWN135960,MAYFIELD,NY,12117,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.104519,-74.26498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8274320.532,5324699.954,21745,135961,TAP135961,GLOVERSVILLE,NY,12078,TAP,IN SERVICE,FULTON,36035,USA,43.083565,-74.329486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8273625.814,5322802.263,21746,135962,UNKNOWN135962,GLOVERSVILLE,NY,12078,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.07111313,-74.32324524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8275775.426,5321383.123,21747,135963,UNKNOWN135963,GLOVERSVILLE,NY,12078,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.06179967,-74.34255553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8276986.955,5317612.142,21748,135965,UNKNOWN135965,GLOVERSVILLE,NY,12078,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.03704478,-74.35343888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8269422.701,5371313.659,21749,135966,UNKNOWN135966,WELLS,NY,12190,SUBSTATION,IN SERVICE,HAMILTON,36041,USA,43.38863024,-74.28548803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8270103.167,5371534.939,21750,135968,UNKNOWN135968,WELLS,NY,12190,SUBSTATION,IN SERVICE,HAMILTON,36041,USA,43.39007477,-74.29160076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8276034.013,5387137.119,21751,135969,UNKNOWN135969,SPECULATOR,NY,12164,SUBSTATION,IN SERVICE,HAMILTON,36041,USA,43.49184023,-74.34487845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8276415.009,5509279.395,21752,135970,UNKNOWN135970,SARANAC LAKE,NY,12983,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.2825971,-74.348301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8267667.187,5599421.207,21753,135971,UNKNOWN135971,MALONE,NY,12953,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.85944598,-74.26971798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8271735.208,5602202.689,21754,135972,UNKNOWN135972,MALONE,NY,12953,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.87715466,-74.30626164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8236080.27,5604469.83,21755,135973,TAP135973,CHURUBUSCO,NY,12923,TAP,IN SERVICE,CLINTON,36019,USA,44.89158468,-73.98596788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8236030.593,5604467.204,21756,135974,TAP135974,CHURUBUSCO,NY,12923,TAP,IN SERVICE,CLINTON,36019,USA,44.89156796,-73.98552162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8197352.56,5594984.18,21757,135975,TAP135975,ALTONA,NY,12910,TAP,IN SERVICE,CLINTON,36019,USA,44.83118579,-73.63807094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8197310.34,5594950.15,21758,135976,TAP135976,ALTONA,NY,12910,TAP,IN SERVICE,CLINTON,36019,USA,44.83096899,-73.63769167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8231406.916,5604349.165,21759,135977,TAP135977,ELLENBURG CENTER,NY,12934,TAP,IN SERVICE,CLINTON,36019,USA,44.89081676,-73.94398642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8231128.581,5604347.192,21760,135978,TAP135978,ELLENBURG CENTER,NY,12934,TAP,IN SERVICE,CLINTON,36019,USA,44.8908042,-73.9414861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8236038.292,5604341.306,21761,135979,RYAN,CHURUBUSCO,NY,12923,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.89076674,-73.98559078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8197185.931,5595029.333,21762,135980,DULEY,ALTONA,NY,12910,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.83147344,-73.63657408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/22/2015 0:00,IMAGERY,6/22/2015 0:00,3,230,-999999,N,N
-8206743.81,5522154.33,21763,135981,UNKNOWN135981,JAY TOWN OF,NY,12941,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.36533852,-73.72243397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8199922.397,5529203.439,21764,135982,UNKNOWN135982,AU SABLE FORKS,NY,12912,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.41059054,-73.66115617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8193665.165,5538391.026,21765,135983,UNKNOWN135983,AU SABLE FORKS,NY,12912,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.46951807,-73.6049465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8223371.494,5546490.6,21766,135984,TAP135984,AU SABLE FORKS,NY,12912,TAP,IN SERVICE,CLINTON,36019,USA,44.521418,-73.871803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8222597.619,5546754.819,21767,135985,UNKNOWN135985,AU SABLE FORKS,NY,12912,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.52311027,-73.86485117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8208537.281,5538162.801,21768,135986,TAP135986,SCHUYLER FALLS,NY,12985,TAP,IN SERVICE,CLINTON,36019,USA,44.468055,-73.738545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8209046.137,5536885.656,21769,135987,UNKNOWN135987,AU SABLE FORKS,NY,12912,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.45986697,-73.74311613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8202812.673,5535749.268,21770,135988,UNKNOWN135988,AU SABLE FORKS,NY,12912,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.4525804,-73.68711997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8242449.874,5549308.418,21771,135989,UNKNOWN135989,FRANKLIN TOWN OF,NY,12989,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.539463,-74.043187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8242843.833,5549667.95,21772,135990,UNKNOWN135990,FRANKLIN TOWN OF,NY,12989,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.541765,-74.046726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8232160.056,5542273.702,21773,135991,UNKNOWN135991,AU SABLE FORKS,NY,12912,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.494403,-73.950752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8234608.069,5533306.498,21774,135993,UNKNOWN135993,BLOOMINGDALE,NY,12913,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.43691416,-73.97274287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8234470.75,5533280.304,21775,135995,UNKNOWN135995,BLOOMINGDALE,NY,12913,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.43674615,-73.97150931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,3,-999999,-999999,N,N
-8206704.42,5576985.819,21776,135996,UNKNOWN135996,DANNEMORA,NY,12929,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.71640892,-73.72208012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8204882.328,5572186.22,21777,135997,UNKNOWN135997,SARANAC,NY,12981,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.685763,-73.705712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8252329.483,5135364.585,21778,135998,HIGH FALLS,HIGH FALLS,NY,12440,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.82877104,-74.13193704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",5/11/2015 0:00,IMAGERY,9/28/2015 0:00,2,69,69,N,N
-8250852.666,5604089.148,21779,135999,WILLIS,CHATEAUGAY TOWN OF,NY,12917,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.88916194,-74.11867057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/22/2015 0:00,IMAGERY,9/28/2015 0:00,7,230,-999999,N,N
-8244729.405,5228895.56,21780,136000,WESTERLO,WESTERLO TOWN OF,NY,12083,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.4517772,-74.06366438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/6/2015 0:00,IMAGERY,9/28/2015 0:00,2,69,69,N,N
-8259081.942,5112994.796,21781,136001,GALEVILLE,GARDINER,NY,12525,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.6788589,-74.19259541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,2,69,69,N,N
-8251133.314,5108570.027,21782,136002,MODENA,GARDINER,NY,12525,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.64916465,-74.12119167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,3,115,-999999,N,N
-8259562.56,5081572.179,21783,136003,ROCK TAVERN,ROCK TAVERN,NY,12575,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.46768773,-74.19691288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",7/16/2015 0:00,IMAGERY,9/25/2015 0:00,7,345,115,N,Y
-8254956.437,5034497.238,21784,136004,RAMAPO,SLOATSBURG,NY,10974,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.15003632,-74.15553537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",7/16/2015 0:00,IMAGERY,9/25/2015 0:00,9,500,-999999,Y,N
-8246096.847,5039493.97,21785,136005,LADENTOWN,RAMAPO TOWN OF,NY,10970,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.18382658,-74.07594832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",7/16/2015 0:00,IMAGERY,9/25/2015 0:00,4,345,345,N,N
-8255262.863,4991903.347,21786,136006,ATHENIA SWITCHING STATION,CLIFTON,NJ,7013,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.86128931,-74.15828804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, www.psegtransmission.com",8/28/2015 0:00,IMAGERY,9/17/2015 0:00,5,230,230,N,N
-8254231.782,5303516.671,21787,136007,TAP136007,AMSTERDAM,NY,12010,TAP,IN SERVICE,MONTGOMERY,36057,USA,42.94442555,-74.14902568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8254221.455,5303522.825,21788,136008,TAP136008,AMSTERDAM,NY,12010,TAP,IN SERVICE,MONTGOMERY,36057,USA,42.94446602,-74.14893292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8257268.09,5300232.75,21789,136009,TAP136009,AMSTERDAM,NY,12010,TAP,IN SERVICE,MONTGOMERY,36057,USA,42.92282735,-74.1763013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8259947.912,5275652.782,21790,136010,TAP136010,DUANESBURG TOWN OF,NY,12053,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.76092552,-74.20037455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8246743.041,5512614.242,21791,136011,TAP136011,NORTH ELBA TOWN OF,NY,12977,TAP,IN SERVICE,ESSEX,36031,USA,44.30403986,-74.08175318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8250989.912,5603967.421,21792,136012,TAP136012,CHATEAUGAY TOWN OF,NY,12917,TAP,IN SERVICE,FRANKLIN,36033,USA,44.88838723,-74.11990347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8250372.107,5029377.758,21793,136013,TAP136013,AIRMONT,NY,10901,TAP,IN SERVICE,ROCKLAND,36087,USA,41.11539791,-74.11435363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8250347.765,5029369.82,21794,136014,TAP136014,AIRMONT,NY,10901,TAP,IN SERVICE,ROCKLAND,36087,USA,41.11534419,-74.11413497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8255336.386,5031670.308,21795,136015,TAP136015,HILLBURN,NY,10931,TAP,IN SERVICE,ROCKLAND,36087,USA,41.13091156,-74.15894851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8254416.066,5007377.049,21796,136018,HAWTHORNE,HAWTHORNE,NJ,7506,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.96633295,-74.15068114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,N,N
-8251605.056,5014831.838,21797,136019,WALDWICK,WALDWICK,NJ,7463,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.0168804,-74.12542941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,345,230,N,N
-8257143.98,5302461.086,21798,136020,CHURCH STREET,AMSTERDAM,NY,12010,SUBSTATION,IN SERVICE,MONTGOMERY,36057,USA,42.93748384,-74.1751864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,115,Y,Y
-8259297.137,5081538.026,21799,136021,ROCK TAVERN (115KV),ROCK TAVERN,NY,12575,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.46745783,-74.19452854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,7,115,115,Y,Y
-8264496.092,5532224.496,21800,136023,UNKNOWN136023,PAUL SMITHS,NY,12970,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.42997361,-74.24123155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-8249520.782,5165629.023,21801,136024,UNKNOWN136024,WOODSTOCK TOWN OF,NY,12498,SUBSTATION,IN SERVICE,ULSTER,36111,USA,42.03103201,-74.10670605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,69,69,Y,Y
-8244190.511,5416456.712,21802,136025,UNKNOWN136025,NORTH RIVER,NY,12856,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.68261458,-74.05882341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8250458.198,5424064.73,21803,136026,UNKNOWN136026,JOHNSBURG TOWN OF,NY,12856,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.732019,-74.115127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8250405.098,5424212.165,21804,136027,TAP136027,JOHNSBURG TOWN OF,NY,12856,TAP,IN SERVICE,WARREN,36113,USA,43.732976,-74.11465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8250346.656,5424438.636,21805,136028,UNKNOWN136028,NORTH RIVER,NY,12856,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.734446,-74.114125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8244027.744,5428016.814,21806,136029,UNKNOWN136029,INDIAN LAKE,NY,12842,SUBSTATION,IN SERVICE,HAMILTON,36041,USA,43.7576667,-74.05736125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8258318.093,5461108.905,21807,136030,UNKNOWN136030,NEWCOMB TOWN OF,NY,12852,SUBSTATION,IN SERVICE,ESSEX,36031,USA,43.97199201,-74.18573364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8244057.064,5550637.931,21808,136031,UNKNOWN136031,FRANKLIN TOWN OF,NY,12989,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.54797512,-74.05762464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8250773.009,5547074.705,21809,136032,UNKNOWN136032,FRANKLIN TOWN OF,NY,12989,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.525159,-74.117955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8247164.557,5527997.755,21810,136033,UNKNOWN136033,ST ARMAND TOWN OF,NY,12913,SUBSTATION,IN SERVICE,ESSEX,36031,USA,44.40285308,-74.08553972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8263517.825,5522537.926,21811,136034,UNKNOWN136034,SARANAC LAKE,NY,12983,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.36780193,-74.23244363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8168651.943,5396105.559,21812,136036,WHITEHALL,WHITEHALL TOWN OF,NY,12887,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.55025953,-73.38024891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.vtep.org/documents/ISSUEBRIEFTransmissionSystem11-09-06.pdf",6/30/2015 0:00,IMAGERY,9/28/2015 0:00,4,115,115,N,N
-8219724.298,5365942.337,21813,136037,TAP136037,LAKE LUZERNE TOWN OF,NY,12846,TAP,IN SERVICE,WARREN,36113,USA,43.35355527,-73.83903968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8219718.429,5365959.067,21814,136038,TAP136038,LAKE LUZERNE TOWN OF,NY,12846,TAP,IN SERVICE,WARREN,36113,USA,43.35366455,-73.83898696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8192962.67,5359148.82,21815,136039,TAP136039,QUEENSBURY TOWN OF,NY,12839,TAP,IN SERVICE,WARREN,36113,USA,43.30916425,-73.59863589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8194739.283,5358851.735,21816,136040,TAP136040,QUEENSBURY,NY,12804,TAP,IN SERVICE,WARREN,36113,USA,43.30722227,-73.61459548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8172087.08,5382452.63,21817,136041,TAP136041,FORT ANN TOWN OF,NY,12821,TAP,IN SERVICE,WASHINGTON,36115,USA,43.46130356,-73.41110727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8172447.51,5381895.73,21818,136042,TAP136042,FORT ANN TOWN OF,NY,12821,TAP,IN SERVICE,WASHINGTON,36115,USA,43.45767228,-73.41434507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8192723.03,5360883.19,21819,136043,TAP136043,KINGSBURY TOWN OF,NY,12839,TAP,IN SERVICE,WASHINGTON,36115,USA,43.32050027,-73.59648316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8190943.79,5363236.44,21820,136044,TAP136044,KINGSBURY TOWN OF,NY,12839,TAP,IN SERVICE,WASHINGTON,36115,USA,43.33587796,-73.58049998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8190778.467,5363431.342,21821,136045,TAP136045,KINGSBURY TOWN OF,NY,12839,TAP,IN SERVICE,WASHINGTON,36115,USA,43.3371514,-73.57901486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8225548.982,5359951.998,21822,136046,TAP136046,HADLEY,NY,12835,TAP,IN SERVICE,SARATOGA,36091,USA,43.31441417,-73.89136371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8175494.4,5443283.61,21823,136047,TAP136047,TICONDEROGA,NY,12883,TAP,IN SERVICE,ESSEX,36031,USA,43.85663987,-73.44171575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8175643.35,5442088.88,21824,136048,TAP136048,TICONDEROGA,NY,12883,TAP,IN SERVICE,ESSEX,36031,USA,43.84890047,-73.44305379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8120191.54,5398428.99,21825,136049,TAP136049,CLARENDON TOWN OF,VT,5759,TAP,IN SERVICE,RUTLAND,50021,USA,43.56538485,-72.9449217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,8/5/2016 0:00,3,115,115,N,N
-8053762.696,5369224.647,21826,136050,UNKNOWN136050,CLAREMONT,NH,3743,SUBSTATION,IN SERVICE,SULLIVAN,33019,USA,43.37499131,-72.34818124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-8057648.353,5372403.037,21827,136051,TAP136051,CLAREMONT,NH,3743,TAP,IN SERVICE,SULLIVAN,33019,USA,43.39574145,-72.3830867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-8133944.094,5420416.583,21828,136052,TAP136052,PITTSFORD TOWN OF,VT,5744,TAP,IN SERVICE,RUTLAND,50021,USA,43.708334,-73.068463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,115,115,N,N
-8120279.713,5398394.628,21829,136053,COLD RIVER,CLARENDON TOWN OF,VT,5759,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.56516118,-72.94571378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,4,115,46,Y,N
-8081718.135,5370681.572,21830,136054,CAVENDISH,CAVENDISH,VT,5142,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.38450374,-72.59930923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,46,46,N,N
-8152280.207,5400094.154,21831,136055,BLISSVILLE,POULTNEY,VT,5764,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.57622257,-73.2331791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,4,115,46,N,N
-8132744.777,5408930.6,21832,136056,WEST RUTLAND,WEST RUTLAND TOWN OF,VT,5777,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.63370197,-73.05768935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,5,345,115,N,N
-8088523.555,5377513.421,21833,136057,COOLIDGE,CAVENDISH TOWN OF,VT,5149,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.42908974,-72.66044336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,5,345,115,N,N
-8061660.366,5373221.42,21834,136058,ASCUTNEY,WINDSOR,VT,5089,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.40108312,-72.41912722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,4/2/2020 0:00,2,115,-999999,Y,N
-8200299.947,5363080.093,21835,136059,QUEENSBURY,QUEENSBURY,NY,12804,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.33485641,-73.66454777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,5,115,-999999,Y,N
-8205493.977,5374367.702,21836,136060,FORT GAGE,LAKE GEORGE TOWN OF,NY,12845,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.40856423,-73.71120653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,-999999,-999999,N,N
-8212694.198,5386525.494,21837,136061,WARRENSBURG,WARRENSBURG,NY,12885,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.48785412,-73.77588722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,-999999,Y,N
-8172204.478,5382368.848,21838,136062,COMSTOCK,FORT ANN TOWN OF,NY,12821,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.46075727,-73.41216188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,1,115,115,Y,Y
-8226679.266,5413575.473,21839,136063,UNKNOWN136063,RIPARIUS,NY,12862,SUBSTATION,NOT AVAILABLE,WARREN,36113,USA,43.66389396,-73.90151723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8174519.565,5411711.22,21840,136064,OTTEN,CLEMONS,NY,12819,SUBSTATION,NOT AVAILABLE,WASHINGTON,36115,USA,43.65177801,-73.43295866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8206529.012,5375049.749,21841,136065,UNKNOWN136065,LAKE GEORGE TOWN OF,NY,12845,SUBSTATION,NOT AVAILABLE,WARREN,36113,USA,43.41301511,-73.72050441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8210652.908,5386320.183,21842,136066,UNKNOWN136066,LAKE GEORGE TOWN OF,NY,12845,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.486516,-73.75755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8234658.622,5417652.438,21843,136068,TAP136068,JOHNSBURG TOWN OF,NY,12853,TAP,IN SERVICE,WARREN,36113,USA,43.690382,-73.973197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8237560.304,5416517.037,21844,136069,UNKNOWN136069,JOHNSBURG TOWN OF,NY,12853,SUBSTATION,IN SERVICE,WARREN,36113,USA,43.68300647,-73.99926325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8237491.147,5416724.929,21845,136070,TAP136070,JOHNSBURG TOWN OF,NY,12853,TAP,IN SERVICE,WARREN,36113,USA,43.684357,-73.998642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8160559.274,5407859.184,21846,136071,UNKNOWN136071,HAMPTON TOWN OF,NY,12887,SUBSTATION,IN SERVICE,WASHINGTON,36115,USA,43.62673553,-73.30755123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8181653.909,5250700.644,21847,136072,ALPS,NASSAU TOWN OF,NY,12018,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.59613845,-73.49704755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",7/6/2015 0:00,IMAGERY,9/28/2015 0:00,3,345,345,N,N
-8226977.866,5252673.833,21848,136073,NEW SCOTLAND,NEW SCOTLAND TOWN OF,NY,12159,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.60918555,-73.90419959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",7/6/2015 0:00,IMAGERY,9/25/2015 0:00,15,345,-999999,N,Y
-8181529.151,5250654.23,21849,136074,TAP136074,RAVENA,NY,12143,TAP,IN SERVICE,RENSSELAER,36083,USA,42.59583152,-73.49592684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-8181555.771,5250648.153,21850,136075,TAP136075,VOORHEESVILLE,NY,12186,TAP,IN SERVICE,RENSSELAER,36083,USA,42.59579133,-73.49616597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-8224156.313,5246735.031,21851,136076,TAP136076,FEURA BUSH,NY,12067,TAP,IN SERVICE,ALBANY,36001,USA,42.56990881,-73.87885315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8224151.147,5246752.798,21852,136077,TAP136077,FEURA BUSH,NY,12067,TAP,IN SERVICE,ALBANY,36001,USA,42.57002635,-73.87880674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8222419.54,5247529.2,21853,136078,TAP136078,SELKIRK,NY,12158,TAP,IN SERVICE,ALBANY,36001,USA,42.57516254,-73.86325145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8230531.071,5258492.985,21854,136081,TAP136081,VOORHEESVILLE,NY,12186,TAP,IN SERVICE,ALBANY,36001,USA,42.64764698,-73.93611858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8230521.406,5258500.097,21855,136082,TAP136082,VOORHEESVILLE,NY,12186,TAP,IN SERVICE,ALBANY,36001,USA,42.64769398,-73.93603176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8203877.758,5260442.285,21856,136083,TAP136083,NORTH GREENBUSH TOWN OF,NY,12144,TAP,IN SERVICE,RENSSELAER,36083,USA,42.66052548,-73.69668779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8207779.423,5241278.124,21857,136084,TAP136084,SCHODACK TOWN OF,NY,12033,TAP,IN SERVICE,RENSSELAER,36083,USA,42.53379729,-73.73173705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8208679.355,5260606.818,21858,136085,RIVERSIDE,ALBANY,NY,12204,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.66161239,-73.73982127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,115,115,N,N
-8168242.682,5244842.757,21859,136086,STEPHENTOWN,STEPHENTOWN,NY,12168,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.5573889,-73.37657245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/6/2015 0:00,4,115,-999999,Y,N
-8205870.211,5243570.506,21860,136087,SCHODACK,SCHODACK TOWN OF,NY,12033,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.54896985,-73.7145863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/6/2015 0:00,2,115,115,Y,Y
-8205905.235,5252172.822,21861,136088,GREENBUSH,EAST GREENBUSH TOWN OF,NY,12061,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.60587303,-73.71490093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/6/2015 0:00,IMAGERY,7/6/2015 0:00,11,115,-999999,Y,N
-8218237.862,5260539.129,21862,136089,KRUMKILL,ALBANY,NY,12208,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.66116523,-73.8256868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,115,Y,Y
-8210656.47,5257852.971,21863,136090,TRINITY,ALBANY,NY,12202,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.643418,-73.757582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,115,115,N,N
-8230487.14,5258524.661,21864,136091,VOORHEESVILLE,VOORHEESVILLE,NY,12186,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.64785628,-73.93572393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2015 0:00,IMAGERY,7/7/2015 0:00,3,115,-999999,Y,Y
-8138114.439,5259550.625,21865,136092,ADAMS,ADAMS,MA,1220,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.65463486,-73.10592584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,-999999,Y,Y
-8213364.731,5261028.027,21866,136093,UNKNOWN136093,ALBANY,NY,12203,SUBSTATION,NOT AVAILABLE,ALBANY,36001,USA,42.6643948,-73.78191072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8212654.082,5257728.489,21867,136094,UNKNOWN136094,ALBANY,NY,12209,SUBSTATION,NOT AVAILABLE,ALBANY,36001,USA,42.64259544,-73.77552685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8209132.899,5256667.137,21868,136096,UNKNOWN136096,RENSSELAER,NY,12144,SUBSTATION,NOT AVAILABLE,RENSSELAER,36083,USA,42.63558168,-73.74389553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8183597.618,5247312.146,21869,136098,UNKNOWN136098,EAST NASSAU,NY,12062,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.57372669,-73.51450819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8197316.291,5245555.706,21870,136100,UNKNOWN136100,EAST SCHODACK,NY,12063,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.5621063,-73.63774513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8187076.331,5252629.584,21871,136101,UNKNOWN136101,SAND LAKE TOWN OF,NY,12018,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.608893,-73.545758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8186745.007,5254654.941,21872,136102,UNKNOWN136102,SAND LAKE TOWN OF,NY,12018,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.62228227,-73.54278167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8215302.072,5251656.676,21873,136103,UNKNOWN136103,GLENMONT,NY,12077,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.60246026,-73.79931415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8218957.907,5244292.62,21874,136104,UNKNOWN136104,BETHLEHEM TOWN OF,NY,12158,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.55374854,-73.83215507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8211862.728,5252279.747,21875,136105,TAP136105,GLENMONT,NY,12077,TAP,IN SERVICE,ALBANY,36001,USA,42.60658,-73.768418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8211814.989,5249741.552,21876,136106,UNKNOWN136106,GLENMONT,NY,12077,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.58979577,-73.76798915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8211791.15,5250105.392,21877,136107,UNKNOWN136107,GLENMONT,NY,12077,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.592202,-73.767775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8211296.989,5254492.244,21878,136108,UNKNOWN136108,GLENMONT,NY,12077,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.62120681,-73.76333588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8226311.553,5251475.156,21879,136109,TAP136109,NEW SCOTLAND TOWN OF,NY,12054,TAP,IN SERVICE,ALBANY,36001,USA,42.60126,-73.898214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8226780.319,5252692.353,21880,136110,TAP136110,NEW SCOTLAND TOWN OF,NY,12054,TAP,IN SERVICE,ALBANY,36001,USA,42.609308,-73.902425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8223648.569,5248738.779,21881,136111,UNKNOWN136111,FEURA BUSH,NY,12067,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.58316352,-73.874292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8220634.429,5239869.928,21882,136112,UNKNOWN136112,SELKIRK,NY,12158,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.52447505,-73.84721553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8220978.371,5201662.347,21883,136115,ATHENS,ATHENS TOWN OF,NY,12015,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.27101049,-73.85030521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/15/2015 0:00,IMAGERY,9/28/2015 0:00,5,345,345,Y,Y
-8220659.635,5200738.447,21884,136116,LEEDS,ATHENS,NY,12015,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.26486877,-73.84744196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",7/7/2015 0:00,IMAGERY,9/28/2015 0:00,6,345,345,Y,Y
-8241874.81,5216448.08,21885,136117,FREEHOLD,GREENVILLE TOWN OF,NY,12431,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.36921872,-74.03802111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/6/2015 0:00,IMAGERY,9/28/2015 0:00,1,69,69,Y,Y
-8216881.424,5228062.716,21886,136118,NEW BALTIMORE,WEST COXSACKIE,NY,12192,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.44625672,-73.81350171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/6/2015 0:00,IMAGERY,9/28/2015 0:00,3,69,-999999,N,Y
-8236137.035,5204720.361,21887,136119,SOUTH CAIRO,CAIRO,NY,12413,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.29133468,-73.98647781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/10/2015 0:00,IMAGERY,9/28/2015 0:00,3,69,-999999,N,N
-8136743.197,5231445.965,21888,136120,BERKSHIRE,HINSDALE,MA,1235,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.46867946,-73.09360777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",9/21/2015 0:00,IMAGERY,9/28/2015 0:00,6,345,115,N,Y
-8241781.571,5216421.098,21889,136123,TAP136123,GREENVILLE TOWN OF,NY,12431,TAP,IN SERVICE,GREENE,36039,USA,42.36903964,-74.03718354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8208469.572,5201135.612,21890,136124,TAP136124,HUDSON,NY,12534,TAP,IN SERVICE,COLUMBIA,36021,USA,42.26750903,-73.73793676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8208458.628,5201130.688,21891,136125,TAP136125,HUDSON,NY,12534,TAP,IN SERVICE,COLUMBIA,36021,USA,42.2674763,-73.73783845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8209844.467,5226905.918,21892,136126,TAP136126,STUYVESANT,NY,12173,TAP,IN SERVICE,COLUMBIA,36021,USA,42.4385881,-73.75028765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8209856.413,5226904.782,21893,136127,TAP136127,STUYVESANT,NY,12173,TAP,IN SERVICE,COLUMBIA,36021,USA,42.43858057,-73.75039496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8152953.579,5229093.766,21894,136128,SILVER LAKE,PITTSFIELD,MA,1201,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.45309093,-73.2392281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,Y,Y
-8152556.864,5221444.859,21895,136129,UNKNOWN136129,LENOX,MA,1240,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.40237314,-73.23566435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-8150605.458,5229512.269,21896,136130,UNKNOWN136130,PITTSFIELD,MA,1201,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.45586472,-73.21813457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-8152699.672,5221582.617,21897,136131,TAP136131,PITTSFIELD,MA,1201,TAP,IN SERVICE,BERKSHIRE,25003,USA,42.40328694,-73.23694722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,115,115,Y,Y
-8153224.27,5221149.12,21898,136132,TAP136132,LENOX,MA,1240,TAP,IN SERVICE,BERKSHIRE,25003,USA,42.40041135,-73.24165977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,115,115,Y,Y
-8151092.227,5206517.575,21899,136133,TAP136133,LEE,MA,1238,TAP,IN SERVICE,BERKSHIRE,25003,USA,42.30327627,-73.2225073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,115,115,Y,Y
-8151072.603,5206501.879,21900,136134,TAP136134,LEE,MA,1238,TAP,IN SERVICE,BERKSHIRE,25003,USA,42.30317199,-73.22233101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,115,115,Y,Y
-8175826.913,5234262.233,21901,136135,WEST LEBANON,NEW LEBANON TOWN OF,NY,12125,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.48733837,-73.44470276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,3,-999999,-999999,Y,Y
-8211742.984,5198772.979,21902,136136,HUDSON,HUDSON,NY,12534,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.25180113,-73.76734231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2015 0:00,IMAGERY,7/10/2015 0:00,3,115,-999999,Y,Y
-8149227.347,5227590.724,21903,136137,DOREEN,PITTSFIELD,MA,1201,SUBSTATION,IN SERVICE,BERKSHIRE,25003,USA,42.44312791,-73.20575479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,8,115,-999999,Y,Y
-8175802.421,5234214.183,21904,136138,UNKNOWN136138,NEW LEBANON TOWN OF,NY,12125,SUBSTATION,NOT AVAILABLE,COLUMBIA,36021,USA,42.48702007,-73.44448275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8194717.746,5216941.287,21905,136139,UNKNOWN136139,CHATHAM,NY,12037,TAP,IN SERVICE,COLUMBIA,36021,USA,42.372492,-73.614402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,4/17/2020 0:00,3,-999999,-999999,N,N
-8192687.992,5215979.067,21906,136141,UNKNOWN136141,CHATHAM,NY,12037,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.36610584,-73.59616841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8192645.129,5215825.079,21907,136142,UNKNOWN136142,CHATHAM,NY,12037,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.36508378,-73.59578337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8188403.321,5227414.382,21908,136143,UNKNOWN136143,OLD CHATHAM,NY,12136,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.44195891,-73.55767855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8182059.718,5235488.478,21909,136144,TAP136144,EAST NASSAU,NY,12062,TAP,IN SERVICE,RENSSELAER,36083,USA,42.495461,-73.500693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8175674.919,5223054.172,21910,136145,UNKNOWN136145,CANAAN,NY,12029,SUBSTATION,IN SERVICE,COLUMBIA,36021,USA,42.41304745,-73.44333737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8194431.996,5238455.466,21911,136146,UNKNOWN136146,NASSAU,NY,12123,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.51510993,-73.61183507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8217139.742,5213623.701,21912,136148,UNKNOWN136148,COXSACKIE TOWN OF,NY,12051,SUBSTATION,IN SERVICE,GREENE,36039,USA,42.35047077,-73.81582222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,69,69,Y,Y
-8216175.334,5232043.765,21913,136149,UNKNOWN136149,RAVENA,NY,12143,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.47264059,-73.80715879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-10383290.24,5890164.415,21914,136150,TAP136150,MCGREGOR,MN,55760,TAP,IN SERVICE,AITKIN,27001,USA,46.681029,-93.27468324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10404052.82,5873483.675,21915,136151,TAP136151,AITKIN,MN,56431,TAP,IN SERVICE,AITKIN,27001,USA,46.5781282,-93.46119667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10425089.6,5873044.648,21916,136152,TAP136152,AITKIN,MN,56431,TAP,IN SERVICE,AITKIN,27001,USA,46.57541727,-93.65017324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10431527.72,5872730.503,21917,136153,TAP136153,AITKIN,MN,56431,TAP,IN SERVICE,AITKIN,27001,USA,46.57347739,-93.70800789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10483893.12,5812549.953,21918,136154,TAP136154,FORT RIPLEY,MN,56449,TAP,IN SERVICE,CROW WING,27035,USA,46.20057489,-94.17841426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,115,115,N,N
