X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10471880.39,5834068.65,21919,136155,TAP136155,BRAINERD,MN,56401,TAP,IN SERVICE,CROW WING,27035,USA,46.33420585,-94.07050208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,230,230,N,N
-10471879.84,5834021.03,21920,136156,TAP136156,BRAINERD,MN,56401,TAP,IN SERVICE,CROW WING,27035,USA,46.33391049,-94.07049714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,230,230,N,N
-10357969.9,5889854.629,21921,136157,TAP136157,TAMARACK,MN,55787,TAP,IN SERVICE,CARLTON,27017,USA,46.67911976,-93.04722672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10340989.56,5890107.375,21922,136158,TAP136158,CROMWELL,MN,55726,TAP,IN SERVICE,CARLTON,27017,USA,46.68067746,-92.89468979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,2/26/2020 0:00,3,69,69,N,N
-10494175.33,5830996.299,21923,136159,TAP136159,BAXTER,MN,56425,TAP,IN SERVICE,CROW WING,27035,USA,46.31514651,-94.27078095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,69,69,N,N
-10484931.73,5832282.838,21924,136160,TAP136160,BRAINERD,MN,56401,TAP,IN SERVICE,CROW WING,27035,USA,46.32312837,-94.18774426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,69,69,N,N
-10573000.38,5844917.44,21925,136161,TAP136161,VERNDALE,MN,56481,TAP,IN SERVICE,WADENA,27159,USA,46.40145325,-94.97887844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,115,115,N,N
-10337267.1,5799884.113,21926,136162,TAP136162,SANDSTONE,MN,55072,TAP,IN SERVICE,PINE,27115,USA,46.12176779,-92.8612503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10470628.74,5836887.47,21927,136163,TAP136163,BRAINERD,MN,56401,TAP,IN SERVICE,CROW WING,27035,USA,46.35168657,-94.05925832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,69,69,N,N
-10470846.76,5854592.352,21928,136164,TAP136164,RIVERTON,MN,56455,TAP,IN SERVICE,CROW WING,27035,USA,46.46135441,-94.06121685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,69,69,N,N
-10478725.71,5879405.273,21929,136165,TAP136165,CROSSLAKE,MN,56442,TAP,IN SERVICE,CROW WING,27035,USA,46.61467998,-94.1319946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,69,69,N,N
-10627583.63,5828099.28,21930,136166,TAP136166,HENNING,MN,56551,TAP,IN SERVICE,OTTER TAIL,27111,USA,46.29716875,-95.46920808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,69,69,N,N
-10557343.63,5844887.128,21931,136167,TAP136167,STAPLES,MN,56479,TAP,IN SERVICE,WADENA,27159,USA,46.40126547,-94.83823142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,115,115,N,N
-10574288.22,5804814.96,21932,136168,TAP136168,CLARISSA,MN,56440,TAP,IN SERVICE,TODD,27153,USA,46.15246104,-94.99044727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,115,115,N,N
-10248153.35,5890181.402,21933,136169,TAP136169,SUPERIOR,WI,54880,TAP,IN SERVICE,DOUGLAS,55031,USA,46.68113369,-92.06072784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,115,N,N
-10220399.95,5804501.309,21934,136170,UNKNOWN136170,MINONG,WI,54859,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,46.15050915,-91.81141482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,-999999,-999999,Y,Y
-10217843.24,5808060.835,21935,136171,WASCOTT,MINONG,WI,54859,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.17265643,-91.78844756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-10234886.16,5877685.118,21936,136172,UNKNOWN136172,SOUTH RANGE,WI,54874,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.60406466,-91.94154669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10247930.09,5890875.485,21937,136173,UNKNOWN136173,SUPERIOR,WI,54880,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.68541113,-92.05872234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10221376.78,5798098.239,21938,136174,UNKNOWN136174,MINONG,WI,54859,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,46.11064697,-91.82018982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,-999999,-999999,Y,Y
-10311025.9,5875722.405,21939,136175,UNKNOWN136175,BARNUM,MN,55707,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.59194993,-92.62552162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,115,115,Y,Y
-10284973.66,5882701.459,21940,136176,UNKNOWN136176,CARLTON,MN,55718,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.63501541,-92.3914904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,115,115,Y,Y
-10221769.62,5884116.894,21941,136177,UNKNOWN136177,SOUTH RANGE,WI,54874,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.64374542,-91.82371879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,-999999,-999999,Y,Y
-10221772.02,5884159.12,21942,136178,TAP136178,SOUTH RANGE,WI,54874,TAP,IN SERVICE,DOUGLAS,55031,USA,46.64400584,-91.82374037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,-999999,-999999,Y,Y
-10552806.76,5843300.694,21943,136179,UNKNOWN136179,STAPLES,MN,56479,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.39143692,-94.79747601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-10611433.13,5832548.476,21944,136180,UNKNOWN136180,HENNING,MN,56551,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.32477627,-95.32412569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,115,115,Y,Y
-10616685.33,5807035.209,21945,136181,UNKNOWN136181,PARKERS PRAIRIE,MN,56361,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.16627592,-95.37130698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-10494783.38,5842263.965,21946,136182,UNKNOWN136182,BRAINERD,MN,56401,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.38501305,-94.27624312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-10504148.74,5839637.543,21947,136183,UNKNOWN136183,PILLAGER,MN,56473,SUBSTATION,IN SERVICE,CASS,27021,USA,46.36873558,-94.36037361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10405491.54,5801467.976,21948,136184,UNKNOWN136184,WAHKON,MN,56386,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,46.13162879,-93.47412086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,3,69,69,Y,Y
-10211589.45,5804846.396,21949,136185,UNKNOWN136185,MINONG,WI,54859,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,46.15265666,-91.73226876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,161,161,Y,Y
-10211915.08,5804862.652,21950,136186,UNKNOWN136186,MINONG,WI,54859,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,46.15275782,-91.73519392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,3,161,-999999,Y,Y
-10226204.42,5843629.547,21951,136187,UNKNOWN136187,SOLON SPRINGS,WI,54873,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.39347444,-91.86355728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10231179.74,5872986.93,21952,136188,UNKNOWN136188,POPLAR,WI,54864,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.57506086,-91.90825135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-10278363.13,5886069.286,21953,136189,WRENSHALL,CARLTON,MN,55718,SUBSTATION,IN SERVICE,CARLTON,27017,USA,46.65578492,-92.33210699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10274108.42,5887856.306,21954,136190,FOND-DU-LAC HYDRO ELECTRIC STATION,DULUTH,MN,55810,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.66680231,-92.29388623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,-999999,N,N
-10498400.58,5879691.01,21955,136191,PEQUOT LAKES,PEQUOT LAKES,MN,56472,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.61644311,-94.30873703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10496730.43,5843213.702,21956,136192,BAXTER,BRAINERD,MN,56401,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.39089792,-94.29373375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,Y,Y
-10483886.26,5856759.58,21957,136193,MERRIFIELD,NISSWA,MN,56468,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.47476354,-94.17835264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10483677.72,5812580.048,21958,136194,DEWING,FORT RIPLEY,MN,56449,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.20076201,-94.17647933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10482625.09,5833561.572,21959,136195,BRAINERD,BRAINERD,MN,56401,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.33106065,-94.16702335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,69,N,N
-10472491.45,5833696.528,21960,136196,MUD LAKE,BRAINERD,MN,56401,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.33189774,-94.07599134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,230,115,N,N
-10471436.1,5853078.06,21961,136197,RIVERTON 230/115 KV,IRONTON,MN,56455,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.45198318,-94.06651096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,7,230,69,N,N
-10471219.62,5836851.913,21962,136198,OAK LAWN,BRAINERD,MN,56401,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.3514661,-94.06456632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10470867.12,5854483.212,21963,136199,RIVERTON 115/34 KV,RIVERTON,MN,56455,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.46067904,-94.06139974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,7,115,69,N,N
-10578092.19,5842662.407,21964,136200,WING RIVER,VERNDALE,MN,56481,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.387482,-95.02461895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,230,115,N,N
-10577526.14,5844865.661,21965,136201,VERNDALE,VERNDALE,MN,56481,SUBSTATION,IN SERVICE,WADENA,27159,USA,46.40113249,-95.01953396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-7908981.379,5232166.673,21966,136202,TAP136202,SAUGUS TOWN OF,MA,1906,TAP,IN SERVICE,ESSEX,25009,USA,42.47345497,-71.04758854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,12/31/2015 0:00,3,115,115,Y,Y
-7899943.077,5228205.874,21967,136203,UNKNOWN136203,LYNN,MA,1905,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.44720567,-70.96639609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,12/31/2015 0:00,3,115,115,Y,Y
-7908947.586,5232168.616,21968,136204,TAP136204,SAUGUS TOWN OF,MA,1906,TAP,IN SERVICE,ESSEX,25009,USA,42.47346785,-71.04728498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,12/31/2015 0:00,3,115,115,Y,Y
-7901390.098,5228163.204,21969,136207,UNKNOWN136207,SAUGUS TOWN OF,MA,1906,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.44692282,-70.9793949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,2,115,115,Y,Y
-7901752.11,5227626.62,21970,136208,TAP136208,SAUGUS,MA,1906,TAP,IN SERVICE,ESSEX,25009,USA,42.44336587,-70.98264692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7911225.509,5219954.804,21971,136209,MYSTIC,BOSTON,MA,2129,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.39248822,-71.06774791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.eversource.com/Content/ema-c/about/major-projects-infrastructure/massachusetts-transmission-projects/mystic---east-eagle---chelsea-reliability-project",9/22/2015 0:00,IMAGERY,11/8/2016 0:00,9,345,115,N,N
-7906450.811,5220314.342,21972,136210,CHELSEA SUBSTATION,CHELSEA,MA,2150,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.39487351,-71.02485606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.eversource.com/Content/ema-c/about/major-projects-infrastructure/massachusetts-transmission-projects/mystic---east-eagle---chelsea-reliability-project",9/21/2015 0:00,IMAGERY,11/8/2016 0:00,2,115,115,Y,Y
-7908949.627,5234237.851,21973,136211,TAP136211,SAUGUS TOWN OF,MA,1906,TAP,IN SERVICE,ESSEX,25009,USA,42.48717685,-71.04730331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7908924.803,5234230.08,21974,136212,TAP136212,SAUGUS TOWN OF,MA,1906,TAP,IN SERVICE,ESSEX,25009,USA,42.48712538,-71.04708032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7900932.382,5237266.929,21975,136213,TAP136213,LYNN,MA,1904,TAP,IN SERVICE,ESSEX,25009,USA,42.50723956,-70.97528317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7900963.743,5237229.309,21976,136214,TAP136214,LYNN,MA,1904,TAP,IN SERVICE,ESSEX,25009,USA,42.50699043,-70.97556489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7895678.052,5237041.948,21977,136215,TAP136215,SALEM,MA,1970,TAP,IN SERVICE,ESSEX,25009,USA,42.50574965,-70.92808273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7895633.23,5237017.599,21978,136216,TAP136216,SALEM,MA,1970,TAP,IN SERVICE,ESSEX,25009,USA,42.5055884,-70.92768008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7892192.278,5238380.328,21979,136217,TAP136217,SALEM,MA,1970,TAP,IN SERVICE,ESSEX,25009,USA,42.5146124,-70.89676948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7892220.058,5238323.166,21980,136218,TAP136218,SALEM,MA,1970,TAP,IN SERVICE,ESSEX,25009,USA,42.5142339,-70.89701904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7914694.268,5246171.21,21981,136219,TAP136219,NORTH READING,MA,1864,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.56617864,-71.0989083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7914724.738,5246218.939,21982,136220,TAP136220,NORTH READING,MA,1864,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.56649442,-71.09918202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7908996.903,5255740.271,21983,136221,TAP136221,NORTH ANDOVER,MA,1845,TAP,IN SERVICE,ESSEX,25009,USA,42.629456,-71.047728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7908978.03,5255713.29,21984,136222,TAP136222,NORTH ANDOVER,MA,1845,TAP,IN SERVICE,ESSEX,25009,USA,42.62927768,-71.04755846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7898493.05,5244253.47,21985,136225,TAP136225,DANVERS,MA,1923,TAP,IN SERVICE,ESSEX,25009,USA,42.55348947,-70.95337028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7898478.47,5244271.8,21986,136226,TAP136226,DANVERS,MA,1923,TAP,IN SERVICE,ESSEX,25009,USA,42.55361076,-70.95323931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7895728.199,5242816.51,21987,136227,TAP136227,PEABODY,MA,1960,TAP,IN SERVICE,ESSEX,25009,USA,42.5439798,-70.92853321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7895714.406,5242835.504,21988,136228,TAP136228,PEABODY,MA,1960,TAP,IN SERVICE,ESSEX,25009,USA,42.5441055,-70.9284093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7889990.531,5240200.441,21989,136229,UNKNOWN136229,SALEM,MA,1970,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.52666316,-70.87699085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7891414.943,5241424.038,21990,136230,TAP136230,SALEM,MA,1970,TAP,IN SERVICE,ESSEX,25009,USA,42.53476316,-70.88978657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7891115.34,5243041.212,21991,136231,UNKNOWN136231,BEVERLY,MA,1915,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.54546695,-70.88709519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,1,115,115,Y,Y
-7890985.966,5243074.31,21992,136232,TAP136232,BEVERLY,MA,1915,TAP,IN SERVICE,ESSEX,25009,USA,42.545686,-70.885933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7911455.023,5225000.936,21993,136233,UNKNOWN136233,MALDEN,MA,2148,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.42595761,-71.06980966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7894135.109,5232447.933,21994,136234,UNKNOWN136234,SWAMPSCOTT,MA,1907,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.47531854,-70.91422224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7886963.244,5245883.357,21995,136235,UNKNOWN136235,BEVERLY,MA,1915,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.56427416,-70.84979627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-7917751.545,5237521.895,21996,136236,DRAGON COURT,WOBURN,MA,1801,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.50892801,-71.12637229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7914291.143,5217760.012,21997,136237,SOMERVILLE,SOMERVILLE,MA,2143,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.37792529,-71.09528696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7911664.064,5223251.304,21998,136238,EVERETT,MALDEN,MA,2149,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.41435488,-71.07168752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7909302.13,5231587.416,21999,136239,MELROSE,SAUGUS TOWN OF,MA,1906,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.46961677,-71.0504699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7909005.658,5234339.781,22000,136240,WAKEFIELD,SAUGUS TOWN OF,MA,1906,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.48785208,-71.04780665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7908734.871,5231919.167,22001,136241,GOLDEN HILLS,SAUGUS TOWN OF,MA,1906,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.471815,-71.04537413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,345,345,Y,Y
-7908320.845,5236968.279,22002,136242,WAKEFIELD JUNCTION,WAKEFIELD,MA,1880,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.50526178,-71.04165487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,8,345,115,Y,Y
-7907985.527,5225852.485,22003,136243,MAPLEWOOD,MALDEN,MA,2148,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.4316039,-71.03864265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7904537.748,5221520.072,22004,136244,REVERE,REVERE,MA,2151,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.40287205,-71.00767073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7900842.653,5237554.341,22005,136245,BARTHOLOMEW STREET,LYNN,MA,1904,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.50914286,-70.97447713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7895587.064,5236943.995,22006,136246,WEST SALEM,SALEM,MA,1970,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.50510096,-70.92726537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7892208.435,5238182.666,22007,136247,RAILYARD,SALEM,MA,1970,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.51330356,-70.89691463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7918232.504,5241306.421,22008,136248,READING,READING,MA,1867,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.5339846,-71.13069282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7914647.592,5246301.593,22009,136249,NORTH READING,NORTH READING,MA,1864,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.56704126,-71.098489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7909102.475,5255743.58,22010,136250,MIDDLETON,NORTH ANDOVER,MA,1845,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.62947787,-71.04867636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7898498.593,5244290.013,22011,136251,SOUTH DANVERS,DANVERS,MA,1923,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.55373129,-70.95342008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7895730.48,5242757.621,22012,136252,WATERS RIVER,PEABODY,MA,1960,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.54359004,-70.92855369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,-999999,Y,N
-7898267.617,5229303.568,22013,136253,LYNN,LYNN,MA,1905,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.45448149,-70.95134518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7872108.673,5181854.161,22014,136254,UNKNOWN136254,MARSHFIELD TOWN OF,MA,2050,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.13920247,-70.71635539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7910352.49,5214008.852,22015,136255,KINGSTON STREET,BOSTON,MA,2111,SUBSTATION,NOT AVAILABLE,SUFFOLK,25025,USA,42.35302769,-71.05990544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,11/21/2016 0:00,10,345,115,N,N
-7909827.844,5214133.591,22016,136256,HIGH STREET,BOSTON,MA,2110,SUBSTATION,NOT AVAILABLE,SUFFOLK,25025,USA,42.35385578,-71.05519247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,11/21/2016 0:00,0,-999999,-999999,N,N
-7909799.471,5214982.651,22017,136257,CHATHAM STREET,BOSTON,MA,2109,SUBSTATION,NOT AVAILABLE,SUFFOLK,25025,USA,42.35949205,-71.05493759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,11/21/2016 0:00,0,-999999,-999999,N,N
-7898795.476,5188245.132,22018,136258,UNKNOWN136258,WEYMOUTH TOWN OF,MA,2190,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.18175945,-70.95608702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7895990.148,5189120.564,22019,136259,UNKNOWN136259,WEYMOUTH TOWN OF,MA,2189,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.18758665,-70.93088633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7913004.516,5175527.868,22020,136260,TAP136260,STOUGHTON TOWN OF,MA,2072,TAP,IN SERVICE,NORFOLK,25021,USA,42.097048,-71.083729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7895414.755,5176021.735,22021,136261,TAP136261,ABINGTON,MA,2351,TAP,IN SERVICE,PLYMOUTH,25023,USA,42.10033983,-70.92571749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7895439.389,5176040.477,22022,136262,UNKNOWN136262,ABINGTON,MA,2351,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.10046476,-70.92593878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,2,115,115,Y,Y
-7901026.094,5189090.269,22023,136263,TAP136263,BRAINTREE,MA,2184,TAP,IN SERVICE,NORFOLK,25021,USA,42.187385,-70.976125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7908264.756,5184089.881,22024,136264,TAP136264,RANDOLPH,MA,2368,TAP,IN SERVICE,NORFOLK,25021,USA,42.15409321,-71.04115101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7908319.419,5184063.209,22025,136265,TAP136265,RANDOLPH,MA,2368,TAP,IN SERVICE,NORFOLK,25021,USA,42.15391559,-71.04164205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7899081.77,5195013.23,22026,136266,TAP136266,WEYMOUTH TOWN OF,MA,2188,TAP,IN SERVICE,NORFOLK,25021,USA,42.22679647,-70.95865884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7899055.585,5195067.952,22027,136267,TAP136267,WEYMOUTH TOWN OF,MA,2188,TAP,IN SERVICE,NORFOLK,25021,USA,42.22716048,-70.95842362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7899086.744,5195009.856,22028,136268,TAP136268,WEYMOUTH TOWN OF,MA,2188,TAP,IN SERVICE,NORFOLK,25021,USA,42.22677402,-70.95870352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7895440.523,5176097.216,22029,136269,TAP136269,ABINGTON,MA,2351,TAP,IN SERVICE,PLYMOUTH,25023,USA,42.10084293,-70.92594897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7889856.964,5177907.398,22030,136270,TAP136270,HANOVER,MA,2339,TAP,IN SERVICE,PLYMOUTH,25023,USA,42.112907,-70.875791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7895408.912,5176105.478,22031,136271,TAP136271,ABINGTON,MA,2351,TAP,IN SERVICE,PLYMOUTH,25023,USA,42.100898,-70.925665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7905558.951,5176189.685,22032,136273,UNKNOWN136273,BROCKTON,MA,2302,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.10145925,-71.01684435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,115,115,Y,Y
-7907758.441,5186114.409,22033,136274,UNKNOWN136274,RANDOLPH,MA,2368,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.16757431,-71.03660271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7901090.184,5189154.537,22034,136275,GROVE STREET,BRAINTREE,MA,2184,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.18781278,-70.97670074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,N,N
-7900079.447,5196091.386,22035,136276,UNKNOWN136276,BRAINTREE,MA,2184,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.23396789,-70.96762113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-7899522.323,5195298.952,22036,136277,UNKNOWN136277,BRAINTREE,MA,2184,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.22869704,-70.9626164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-7894838.246,5194008.757,22037,136278,EAST WEYMOUTH,WEYMOUTH TOWN OF,MA,2189,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.22011442,-70.92053862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7884917.346,5176198.373,22038,136279,WATER STREET,HANOVER,MA,2339,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.10151716,-70.83141766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-7881672.252,5187655.753,22039,136280,NORWELL,NORWELL TOWN OF,MA,2061,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.17783602,-70.80226649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-7877122.74,5190677.995,22040,136281,SCITUATE,SCITUATE,MA,2066,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.19795217,-70.76139752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-7910200.183,5210403.149,22041,136282,ANDREW SQUARE,BOSTON,MA,2127,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.32908624,-71.05853725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.eversource.com/content/docs/default-source/projects-infrastructure/andrew-dewar-map.pdf?sfvrsn=3eedce62_0",8/4/2016 0:00,IMAGERY,3/4/2019 0:00,0,-999999,-999999,N,N
-7917109.226,5202041.698,22042,136283,HYDE PARK,BOSTON,MA,2131,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.27353209,-71.12060224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,2,345,115,N,N
-7916026.222,5210782.39,22043,136284,COLBURN STREET,BOSTON,MA,2120,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.33160479,-71.11087345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7910434.58,5215356.574,22044,136285,HAWKINS STREET,BOSTON,MA,2114,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.36197407,-71.06064287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7909817.296,5207338.875,22045,136286,DEWAR STREET,BOSTON,MA,2125,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.30873265,-71.05509772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,4,115,115,N,N
-7908422.775,5184152.487,22046,136287,SOUTH RANDOLPH,RANDOLPH,MA,2368,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.15451014,-71.04257052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-7912655.91,5215494.655,22047,136288,KENDALL,CAMBRIDGE,MA,2142,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.3628906,-71.08059742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-7918349.865,5214643.657,22048,136289,BRIGHTON,ALLSTON,MA,2134,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.35724178,-71.13174709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,7,115,115,N,N
-7911813.735,5176353.7,22049,136290,PARKVIEW,STOUGHTON TOWN OF,MA,2072,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.10255242,-71.07303203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7903509.292,5186057.344,22050,136291,HOLBROOK,BRAINTREE,MA,2184,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.16719436,-70.99843195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,11,345,115,Y,Y
-7899780.57,5197079.965,22051,136292,EDGAR,WEYMOUTH TOWN OF,MA,2191,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.24054276,-70.96493627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,115,Y,Y
-7898508.5,5191274.138,22052,136293,MID WEYMOUTH,WEYMOUTH TOWN OF,MA,2188,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.20191936,-70.95350907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7893212.912,5194206.182,22053,136294,HOBART STREET,HINGHAM,MA,2043,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.2214278,-70.90593799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7914921.497,5182216.046,22054,136295,STOUGHTON,STOUGHTON TOWN OF,MA,2072,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.141613,-71.10094953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,345,345,N,N
-7901406.874,5185693.056,22055,136296,EAST HOLBROOK,WEYMOUTH TOWN OF,MA,2190,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.16476881,-70.97954561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7907366.53,5202807.774,22056,136297,NORTH QUINCY,QUINCY,MA,2171,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.278624,-71.03308211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7902796.403,5199167.621,22057,136298,FIELD STREET,QUINCY,MA,2169,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.25442517,-70.99202796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7945396.163,5148454.708,22058,136299,TAP136299,ATTLEBORO,MA,2703,TAP,IN SERVICE,BRISTOL,25005,USA,41.91633264,-71.37470811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7933847.45,5158773.69,22059,136300,TAP136300,NORTH ATTLEBORO,MA,2760,TAP,IN SERVICE,BRISTOL,25005,USA,41.98527316,-71.27096426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7933803.37,5158774.69,22060,136301,TAP136301,ATTLEBORO,MA,2703,TAP,IN SERVICE,BRISTOL,25005,USA,41.98527984,-71.27056829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7936623.968,5159488.478,22061,136302,TAP136302,NORTH ATTLEBORO,MA,2760,TAP,IN SERVICE,BRISTOL,25005,USA,41.99004585,-71.29590615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7936638.35,5159510.56,22062,136303,TAP136303,NORTH ATTLEBORO,MA,2760,TAP,IN SERVICE,BRISTOL,25005,USA,41.99019329,-71.29603534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-8003424.185,5142237.831,22063,136304,LAKE ROAD,DAYVILLE,CT,6241,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.87476207,-71.8959827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,4,345,345,N,N
-7955042.718,5151628.472,22064,136305,TAP136305,LINCOLN,RI,2865,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.93754432,-71.46136459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7955035.314,5151609.807,22065,136306,TAP136306,LINCOLN,RI,2865,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.93741959,-71.46129808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7961408.95,5157763,22066,136307,TAP136307,NORTH SMITHFIELD,RI,2896,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.97852409,-71.51855343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7940802.8,5160755.767,22067,136308,UNKNOWN136308,NORTH ATTLEBORO,MA,2760,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,41.99850676,-71.33344523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,N,N
-7940486.585,5141278.078,22068,136309,BLACKSTONE JUNCTION,SEEKONK,MA,2771,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.86834205,-71.33060462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,11/9/2016 0:00,6,115,115,Y,Y
-7944204.348,5140836.671,22069,136310,TAP136310,PAWTUCKET,RI,2860,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.86538915,-71.36400186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7963400.278,5156640.861,22070,136311,TAP136311,NORTH SMITHFIELD,RI,2896,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.97102996,-71.53644183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7963391.258,5156619.036,22071,136312,TAP136312,NORTH SMITHFIELD,RI,2896,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.9708842,-71.53636081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7961964.365,5141041.799,22072,136313,TAP136313,SMITHFIELD TOWN OF,RI,2917,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.86676142,-71.5235428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7961962.818,5141079.408,22073,136314,TAP136314,SMITHFIELD TOWN OF,RI,2917,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.86701302,-71.52352891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7962392.784,5143246.067,22074,136315,TAP136315,SMITHFIELD TOWN OF,RI,2917,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.88150571,-71.52739136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7962397.247,5143208.686,22075,136316,TAP136316,SMITHFIELD TOWN OF,RI,2917,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.88125569,-71.52743146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7962838.379,5146173.259,22076,136317,TAP136317,SMITHFIELD TOWN OF,RI,2917,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.90108036,-71.53139421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7962835.011,5146218.649,22077,136318,TAP136318,SMITHFIELD TOWN OF,RI,2917,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.90138384,-71.53136395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7936915.922,5153819.791,22078,136319,UNKNOWN136319,ATTLEBORO,MA,2703,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.95218576,-71.29852882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,-999999,Y,N
-7924994.824,5155683.447,22079,136320,UNKNOWN136320,NORTON TOWN OF,MA,2766,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.96463525,-71.19143977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7942583.353,5165612.417,22080,136321,TAP136321,WRENTHAM,MA,2093,TAP,IN SERVICE,NORFOLK,25021,USA,42.03092121,-71.34944021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7978657.875,5162469.74,22081,136322,SHERMAN ROAD,HARRISVILLE,RI,2830,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,42.00994812,-71.67350316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,345,345,N,N
-7978215.464,5162403.099,22082,136323,OCEAN STATE,HARRISVILLE,RI,2830,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,42.0095033,-71.66952891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-7971577.241,5157125.449,22083,136324,NASONVILLE,HARRISVILLE,RI,2830,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.97426636,-71.60989674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,115,115,N,N
-7963702.301,5156408.002,22084,136325,WEST FARNUM,NORTH SMITHFIELD,RI,2896,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.96947472,-71.53915495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,9,345,115,N,Y
-7961846.9,5157929.527,22085,136326,WOONSOCKET,NORTH SMITHFIELD,RI,2896,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.97963616,-71.5224876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,8,115,115,Y,Y
-7960209.283,5161592.869,22086,136327,RIVERSIDE,WOONSOCKET,RI,2895,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,42.00409496,-71.50777664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7953308.445,5158090.694,22087,136328,STAPLES,CUMBERLAND,RI,2864,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.98071241,-71.44578535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7962340.832,5143236.297,22088,136329,WOLF HILL,SMITHFIELD TOWN OF,RI,2917,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.88144036,-71.52692467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7961814.775,5141053.272,22089,136330,PUTNAM PIKE,SMITHFIELD TOWN OF,RI,2917,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.86683817,-71.52219902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7955112.218,5151566.197,22090,136331,WASHINGTON,LINCOLN,RI,2865,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.93712817,-71.46198892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7946163.377,5141123.231,22091,136332,PAWTUCKET,PAWTUCKET,RI,2860,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.86730618,-71.38160012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-8002810.82,5143603.799,22092,136333,TRACY,DAYVILLE,CT,6241,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.88389825,-71.89047275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,115,-999999,Y,N
-8002894.996,5143219.449,22093,136334,KILLINGLY,DAYVILLE,CT,6241,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.88132768,-71.89122892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,6,345,115,N,N
-7999863.256,5170925.236,22094,136335,EAST WEBSTER,WEBSTER,MA,1570,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.06636131,-71.86399434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,69,N,N
-7945352.102,5148488.268,22095,136336,ROBINSON AVENUE,ATTLEBORO,MA,2703,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.91655698,-71.37431231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,Y
-7941776.722,5148145.875,22096,136337,READ STREET,ATTLEBORO,MA,2703,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.9142682,-71.34219412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7948013.318,5169916.282,22097,136338,UNION STREET,FRANKLIN,MA,2038,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.05963243,-71.39821842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7942558.131,5165468.397,22098,136339,SOUTH WRENTHAM,WRENTHAM,MA,2093,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.02996022,-71.34921364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7933086.319,5159251.95,22099,136340,MANSFIELD,MANSFIELD TOWN OF,MA,2048,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.98846658,-71.2641269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7936707.254,5159363.007,22100,136341,NORTH ATTLEBORO,NORTH ATTLEBORO,MA,2760,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.9892081,-71.29665432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,-999999,Y,N
-7930065.954,5152725.289,22101,136342,CHARTLEY POND,NORTON TOWN OF,MA,2766,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.94487319,-71.23699451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7958349.51,5174373.77,22102,136343,TAP136343,BELLINGHAM,MA,2019,TAP,IN SERVICE,NORFOLK,25021,USA,42.08935479,-71.49107001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,3,345,345,Y,Y
-7948034.856,5201243.835,22103,136344,FRAMINGHAM,FRAMINGHAM TOWN OF,MA,1702,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.26822846,-71.3984119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,11/8/2016 0:00,5,230,-999999,Y,N
-7989346.468,5193938.73,22104,136345,TAP136345,WORCESTER,MA,1607,TAP,IN SERVICE,WORCESTER,25027,USA,42.21964856,-71.76952042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7989144.834,5194091.137,22105,136346,UNKNOWN136346,WORCESTER,MA,1607,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.22066247,-71.76770911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,115,115,Y,Y
-7985090.189,5195928.044,22106,136347,TAP136347,GRAFTON TOWN OF,MA,1536,TAP,IN SERVICE,WORCESTER,25027,USA,42.23288146,-71.73128561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
