X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7922492.589,5181873.916,22107,136348,TAP136348,SHARON,MA,2067,TAP,IN SERVICE,NORFOLK,25021,USA,42.13933406,-71.16896181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7922513.316,5181881.995,22108,136349,TAP136349,SHARON,MA,2067,TAP,IN SERVICE,NORFOLK,25021,USA,42.13938788,-71.169148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7924038.524,5181728.2,22109,136350,TAP136350,SHARON,MA,2067,TAP,IN SERVICE,NORFOLK,25021,USA,42.13836342,-71.18284918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7924065.274,5181712.52,22110,136351,TAP136351,SHARON,MA,2067,TAP,IN SERVICE,NORFOLK,25021,USA,42.13825897,-71.18308948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7957930.897,5184687.364,22111,136352,TAP136352,MILFORD,MA,1757,TAP,IN SERVICE,WORCESTER,25027,USA,42.15807208,-71.48730955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7957935.459,5184723.313,22112,136353,TAP136353,MILFORD,MA,1757,TAP,IN SERVICE,WORCESTER,25027,USA,42.15831147,-71.48735053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7963554.773,5187129.503,22113,136354,TAP136354,MILFORD,MA,1757,TAP,IN SERVICE,WORCESTER,25027,USA,42.17433262,-71.53782968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7963507.145,5187089.568,22114,136355,TAP136355,MILFORD,MA,1757,TAP,IN SERVICE,WORCESTER,25027,USA,42.17406676,-71.53740183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7999641.555,5194709.605,22115,136356,TAP136356,CHERRY VALLEY,MA,1611,TAP,IN SERVICE,WORCESTER,25027,USA,42.22477674,-71.86200276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-7999668.49,5194741.629,22116,136357,TAP136357,CHERRY VALLEY,MA,1611,TAP,IN SERVICE,WORCESTER,25027,USA,42.22498977,-71.86224472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-8004598.082,5194811.567,22117,136358,TAP136358,LEICESTER,MA,1524,TAP,IN SERVICE,WORCESTER,25027,USA,42.225455,-71.906528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-8004620.123,5194772.331,22118,136359,TAP136359,LEICESTER,MA,1524,TAP,IN SERVICE,WORCESTER,25027,USA,42.225194,-71.906726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-7995056.554,5190498.106,22119,136360,TAP136360,AUBURN,MA,1501,TAP,IN SERVICE,WORCESTER,25027,USA,42.196755,-71.820815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-7995048.984,5190541.532,22120,136361,TAP136361,AUBURN,MA,1501,TAP,IN SERVICE,WORCESTER,25027,USA,42.197044,-71.820747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-7986311.035,5189643.964,22121,136362,TAP136362,MILLBURY,MA,1527,TAP,IN SERVICE,WORCESTER,25027,USA,42.19107034,-71.74225266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,115,115,Y,Y
-7985023.352,5196261.859,22122,136363,TAP136363,GRAFTON TOWN OF,MA,1536,TAP,IN SERVICE,WORCESTER,25027,USA,42.23510172,-71.73068521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,115,115,Y,Y
-7957332.555,5184358.555,22123,136364,TAP136364,MILFORD,MA,1757,TAP,IN SERVICE,WORCESTER,25027,USA,42.15588245,-71.48193455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7957374.714,5184354.26,22124,136365,TAP136365,MILFORD,MA,1757,TAP,IN SERVICE,WORCESTER,25027,USA,42.15585384,-71.48231327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7960626.832,5180921.478,22125,136366,TAP136366,MILFORD,MA,1757,TAP,IN SERVICE,WORCESTER,25027,USA,42.13298942,-71.51152754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7960647.492,5180935.408,22126,136367,TAP136367,MILFORD,MA,1757,TAP,IN SERVICE,WORCESTER,25027,USA,42.13308222,-71.51171314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7961268.107,5180472.515,22127,136368,UNKNOWN136368,MILFORD,MA,1757,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.12999844,-71.51728822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-7948124.197,5201361.55,22128,136369,UNKNOWN136369,FRAMINGHAM TOWN OF,MA,1702,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.26901098,-71.39921446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7947595.719,5172573.379,22129,136370,UNKNOWN136370,FRANKLIN,MA,2038,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.07735153,-71.39446706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7986424.988,5202237.106,22130,136371,SHREWSBURY,SHREWSBURY TOWN OF,MA,1545,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.27483095,-71.74327633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,-999999,-999999,N,N
-8004616.028,5194793.682,22131,136372,LEICESTER,LEICESTER,MA,1524,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.22533603,-71.90668922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,69,Y,Y
-7996298.029,5197580.903,22132,136373,WEBSTER STREET,WORCESTER,MA,1603,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.24387416,-71.83196736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7995078.844,5190528.301,22133,136374,PONDVILLE,AUBURN,MA,1501,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.19695595,-71.82101523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,69,Y,Y
-7992210.002,5196775.963,22134,136375,VERNON HILL,WORCESTER,MA,1607,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.23852097,-71.79524399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7988719.959,5201549.373,22135,136376,BLOOMINGDALE,WORCESTER,MA,1604,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.27025951,-71.7638924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7960643.675,5180454.942,22136,136377,MILFORD DEPOT,MILFORD,MA,1757,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.12988136,-71.51167884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7930329.323,5201737.301,22137,136378,NEEDHAM,NEEDHAM,MA,2492,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.27150873,-71.23936039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,N,N
-7924613.176,5187640.893,22138,136379,NORWOOD,NORWOOD,MA,2062,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.17773709,-71.18801136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7958048.732,5184608.702,22139,136380,ROCKY HILL,MILFORD,MA,1757,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.15754825,-71.48836807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7933555.116,5180678.353,22140,136381,WEST WALPOLE,WALPOLE,MA,2081,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.13136974,-71.26833818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.eversource.com/content/docs/default-source/pdfs/walpole-holbrook-map.pdf?sfvrsn=e680c262_0",9/21/2015 0:00,IMAGERY,3/4/2019 0:00,10,345,230,Y,Y
-7932192.03,5180519.629,22141,136382,WALPOLE,WALPOLE,MA,2081,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.13031232,-71.25609337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,230,115,Y,Y
-7921955.97,5182602.939,22142,136383,SHARON AMTRAK,CANTON,MA,2021,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.14419001,-71.16414128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7920933.077,5184511.806,22143,136384,CANTON,CANTON,MA,2021,SUBSTATION,IN SERVICE,NORFOLK,25021,USA,42.156903,-71.15495248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8001825.036,5183922.005,22144,136385,NORTH OXFORD,NORTH OXFORD,MA,1537,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.15297522,-71.88161731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7985778.58,5189177.558,22145,136386,MILLBURY NO. 3,MILLBURY,MA,1527,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.187966,-71.73746954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,345,345,N,N
-7949432.311,5199514.701,22146,136387,SHERBORN,SHERBORN TOWN OF,MA,1770,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.25673287,-71.41096545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7985563.509,5202119.994,22147,136388,ROLFE AVENUE,SHREWSBURY TOWN OF,MA,1545,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.27405252,-71.73553753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7984943.777,5195939.05,22148,136389,WYMAN-GORDON,GRAFTON TOWN OF,MA,1536,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.23295466,-71.72997037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7982040.592,5197050.558,22149,136390,NORTH GRAFTON,GRAFTON TOWN OF,MA,1536,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.24034719,-71.70389063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,-999999,-999999,N,N
-7972840.77,5201952.565,22150,136391,WESTBORO,WESTBOROUGH,MA,1581,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.27293962,-71.62124722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8172104.507,5023293.306,22151,136392,2ND TAXING DISTRICT,NORWALK,CT,6854,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.07420671,-73.41126382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",8/6/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-8161505.442,5030281.634,22152,136393,SASCO CREEK,WESTPORT,CT,6880,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.12151486,-73.3160508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8179815.059,5023490.75,22153,136394,DARIEN,DARIEN TOWN OF,CT,6820,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.07554379,-73.48052889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8175538.856,5026190.786,22154,136395,FLAX HILL,NORWALK,CT,6854,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.09382561,-73.4421151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8174032.753,5031135.703,22155,136396,NORWALK,NORWALK,CT,6851,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.12729423,-73.42858555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,5,115,115,N,N
-8174063.84,5024250.186,22156,136397,NORWALK HARBOR,NORWALK,CT,6854,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.08068641,-73.42886481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,5,115,115,N,N
-8166490.842,5030223.825,22157,136398,COMPO,WESTPORT,CT,6880,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.12112366,-73.36083541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8165357.5,4967245.92,22158,136399,TAP136399,WEST BABYLON,NY,11704,TAP,IN SERVICE,SUFFOLK,36103,USA,40.69355695,-73.35065443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8174176.96,4965207.09,22159,136402,TAP136402,OYSTER BAY TOWN OF,NY,11758,TAP,IN SERVICE,NASSAU,36059,USA,40.67966883,-73.42988098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8167925.299,4992459.339,22160,136403,TAP136403,HUNTINGTON TOWN OF,NY,11740,TAP,IN SERVICE,SUFFOLK,36103,USA,40.86506657,-73.37372136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8169541.47,4991734.38,22161,136404,TAP136404,HUNTINGTON TOWN OF,NY,11743,TAP,IN SERVICE,SUFFOLK,36103,USA,40.86014135,-73.38823967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8179814.547,4964713.445,22162,136405,TAP136405,OYSTER BAY TOWN OF,NY,11758,TAP,IN SERVICE,NASSAU,36059,USA,40.67630578,-73.48052429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8160593.436,5030693.722,22163,136406,UNKNOWN136406,WESTPORT,CT,6880,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.12430347,-73.30785811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,2,115,115,N,N
-8160783.936,5030615.14,22164,136407,UNKNOWN136407,WESTPORT,CT,6880,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.12377171,-73.3095694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,2,115,115,N,N
-8161011.63,5030561.25,22165,136408,TAP136408,WESTPORT,CT,6880,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.12340704,-73.31161481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8160782.572,5030656.361,22166,136409,TAP136409,WESTPORT,CT,6880,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.12405065,-73.30955715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8166429.19,5030226.66,22167,136410,TAP136410,WESTPORT,CT,6880,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.12114284,-73.36028158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,4,115,115,N,N
-8173438.982,5026438.552,22168,136411,UNKNOWN136411,NORWALK,CT,6854,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.09550297,-73.42325162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,0,-999999,-999999,N,N
-8176176.374,5023894.702,22169,136412,TAP136412,DARIEN TOWN OF,CT,6820,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.07827926,-73.44784203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8176112.844,5023775.033,22170,136413,TAP136413,DARIEN TOWN OF,CT,6820,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.0774689,-73.44727132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8179898.452,5023395.427,22171,136414,TAP136414,DARIEN TOWN OF,CT,6820,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.07489827,-73.48127802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8179687.336,5023526.828,22172,136415,TAP136415,DARIEN TOWN OF,CT,6820,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.07578811,-73.47938154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8174198.349,4965231.664,22173,136416,STERLING,OYSTER BAY TOWN OF,NY,11758,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.67983625,-73.43007312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8165498.07,4967422.02,22174,136417,WEST BABYLON,LINDENHURST,NY,11757,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.69475637,-73.35191719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,4,69,69,Y,Y
-8161702.053,4968693.215,22175,136418,BABYLON,BABYLON,NY,11702,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.70341388,-73.31781699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8161950.614,4977464.818,22176,136419,DEER PARK,DEER PARK,NY,11729,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.76312248,-73.32004985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8170863.254,4982501.238,22177,136420,STATE SCHOOL,HUNTINGTON TOWN OF,NY,11747,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.79738134,-73.40011345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8168820.005,4984634.049,22178,136421,WOLF HILL,HUNTINGTON TOWN OF,NY,11746,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.81188387,-73.38175864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8179774.127,4986773.264,22179,136422,SYOSSET,OYSTER BAY TOWN OF,NY,11797,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.82642676,-73.48016119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,6,69,-999999,Y,N
-8179768.445,4964832.697,22180,136423,MASSAPEQUA,OYSTER BAY TOWN OF,NY,11758,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.67711823,-73.48011015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,69,Y,Y
-8172866.393,4977366.058,22181,136424,RULAND ROAD,HUNTINGTON TOWN OF,NY,11747,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.76245051,-73.41810796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,8,138,-999999,Y,Y
-8177663.539,4972757.891,22182,136425,BETHPAGE,FARMINGDALE,NY,11735,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.73108893,-73.46120146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,3,69,-999999,Y,N
-8173712.913,4988960.346,22183,136426,OAKWOOD,HUNTINGTON TOWN OF,NY,11746,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.84129177,-73.42571238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,138,-999999,N,N
-8174396.186,4971670.875,22184,136427,SOUTH FARMINGDALE,FARMINGDALE,NY,11735,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.72368892,-73.43185032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,4,69,69,Y,Y
-8167373.966,4973678.008,22185,136428,PINELAWN,WEST BABYLON,NY,11704,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.73735211,-73.36876865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,69,-999999,Y,Y
-8178510.951,4978967.07,22186,136429,PLAINVIEW,OYSTER BAY TOWN OF,NY,11803,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.77334298,-73.46881389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8170254.063,4977498.258,22187,136430,TAP136430,HUNTINGTON TOWN OF,NY,11747,TAP,IN SERVICE,SUFFOLK,36103,USA,40.76335,-73.394641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,3/11/2019 0:00,1,-999999,-999999,Y,Y
-8176688.886,4987882.888,22188,136431,UNKNOWN136431,HUNTINGTON TOWN OF,NY,11743,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.833969,-73.452446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8177674.84,4987210.07,22189,136432,UNKNOWN136432,OYSTER BAY TOWN OF,NY,11797,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.82939589,-73.46130297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8177655.34,4987214.06,22190,136433,UNKNOWN136433,OYSTER BAY TOWN OF,NY,11797,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.82942301,-73.4611278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8105388.109,5086201.899,22191,136434,HANOVER ST,WALLINGFORD,CT,6492,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.49884446,-72.81194022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8095499.625,5105987.269,22192,136435,BERLIN,BERLIN TOWN OF,CT,6037,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.63182565,-72.72311046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,6,115,115,N,N
-8088787.637,5095741.807,22193,136436,WEST SIDE,MIDDLETOWN,CT,6457,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.56299814,-72.66281564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8031045.191,5097049.708,22194,136437,STOCKHOUSE RD,BOZRAH,CT,6334,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.57178851,-72.14410642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8028203.411,5095138.738,22195,136438,BEAN HILL,NORWICH TOWN OF,CT,6360,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.55894452,-72.11857828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8026397.31,5091728.023,22196,136439,DUDLEY,NORWICH TOWN OF,CT,6360,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.53601412,-72.10235379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,N,N
-8019778.903,5094494.851,22197,136440,TUNNEL,LISBON TOWN OF,CT,6351,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.55461626,-72.04289964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,7,115,115,N,N
-8079103.006,5095830.624,22198,136441,PORTLAND,PORTLAND,CT,6480,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.56359512,-72.57581712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,3,115,115,N,N
-8077742.822,5092387.168,22199,136442,P & W AIRCRAFT,MIDDLETOWN,CT,6457,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.54044622,-72.56359838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8077070.253,5126620.176,22200,136443,MANCHESTER,MANCHESTER TOWN OF,CT,6040,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.77021167,-72.55755659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,10,345,115,N,N
-8119684.337,5111851.52,22201,136444,BRISTOL,BRISTOL,CT,6010,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.67118779,-72.94036542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8115408.106,5097310.56,22202,136445,CANAL ST,PLANTSVILLE,CT,6479,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.57354155,-72.90195138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8114744.862,5110677.954,22203,136446,FORESTVILLE,BRISTOL,CT,6010,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.66331248,-72.89599336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8111452.205,5099527.57,22204,136447,SOUTHINGTON,SOUTHINGTON TOWN OF,CT,6489,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.58843888,-72.86641492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,14,345,115,N,N
-8104679.962,5110450.026,22205,136448,BLACK ROCK,NEW BRITAIN,CT,6052,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.66178284,-72.80557883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,3,115,115,N,N
-8103350.463,5122386.849,22206,136449,FARMINGTON,FARMINGTON,CT,6032,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.74184281,-72.79363573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8098905.791,5111697.476,22207,136450,EAST NEW BRITAIN,NEW BRITAIN,CT,6051,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.67015412,-72.75370857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8098606.38,5118802.76,22208,136451,NEWINGTON,NEWINGTON,CT,6111,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.71781488,-72.75101891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf, https://www.eversource.com/content/ct-c/about/projects-infrastructure/projects/connecticut-transmission-projects/greater-hartford---central-connecticut-project",9/16/2015 0:00,IMAGERY,4/17/2020 0:00,3,115,115,N,N
-8087737.499,5123568.585,22209,136452,SOUTH MEADOW,HARTFORD,CT,6114,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.74976326,-72.65338209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,6,115,115,N,N
-8086562.333,5123229.368,22210,136453,RIVERSIDE DR,EAST HARTFORD,CT,6118,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.7474898,-72.6428254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,Y,Y
-8083619.683,5126529.777,22211,136454,EAST HARTFORD,EAST HARTFORD,CT,6108,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.76960602,-72.61639112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,Y,Y
-8040488.282,5118084.162,22212,136455,WILLIMANTIC,WILLIMANTIC,CT,6226,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.71299628,-72.22893516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,-999999,-999999,N,N
-8019602.218,5098890.16,22213,136456,LISBON,NORWICH,CT,6360,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.58415612,-72.04131245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8117872.137,5067406.305,22214,136457,MIX AVE,HAMDEN TOWN OF,CT,6514,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.37226231,-72.92408615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,N,N
-8089844.384,5088071.419,22215,136458,DOOLEY,MIDDLETOWN,CT,6457,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.51142156,-72.67230856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8068148.715,5080562.96,22216,136459,HADDAM,HADDAM TOWN OF,CT,6438,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.46089398,-72.47741305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,7,345,115,N,N
-8036083.285,5068028.276,22217,136460,FLANDERS,WATERFORD TOWN OF,CT,6385,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.37645503,-72.1893644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,Y,Y
-8026580.245,5066777.258,22218,136461,WILLIAMS ST,NEW LONDON,CT,6320,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.36802162,-72.10399714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,Y,Y
-8023855.575,5076577.443,22219,136462,GALES FERRY,GALES FERRY,CT,6335,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.43405775,-72.07952101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8020050.203,5067659.961,22220,136463,BUDDINGTON,GROTON,CT,6340,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.37397224,-72.04533677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,3,115,115,N,N
-8113739.233,5066122.184,22221,136464,SACKETT,NORTH HAVEN TOWN OF,CT,6473,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.36360517,-72.88695964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,N,N
-8108846.814,5073686.057,22222,136465,NORTH HAVEN,NORTH HAVEN TOWN OF,CT,6473,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.41458184,-72.8430103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,3,115,115,N,N
-8078423.003,5087914.906,22223,136466,SCOVILL ROCK,MIDDLETOWN,CT,6457,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.51036872,-72.56970855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,5,345,345,N,N
-8069850.935,5084632.503,22224,136467,HADDAM NECK,EAST HAMPTON,CT,6424,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.48828454,-72.49270435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,3,345,345,N,N
-8027927.08,5075834.394,22225,136468,UNCASVILLE,UNCASVILLE,CT,6382,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.42905324,-72.11609595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,Y,Y
-8026590.735,5075767.58,22226,136469,MONTVILLE,UNCASVILLE,CT,6382,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.42860323,-72.10409136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,13,345,115,N,N
-8099057.839,5084772.468,22227,136470,NO. WALL,WALLINGFORD,CT,6492,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.48922638,-72.75507443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,4,345,115,N,N
-8098704.499,5087877.778,22228,136471,EAST MERIDEN,MERIDEN,CT,6450,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.51011896,-72.75190033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8079352.683,5094475.631,22229,136472,MIDDLETOWN,MIDDLETOWN,CT,6457,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.55448706,-72.57806001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,6,115,115,N,N
-8087834.114,5123653.472,22230,136473,SOUTH MEADOW 2,HARTFORD,CT,6114,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.75033216,-72.65425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,Y,Y
-8076785.126,5113315.223,22231,136474,HOPEWELL,GLASTONBURY TOWN OF,CT,6033,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.68100874,-72.55499525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8041110.219,5116471.387,22232,136475,CARD`,LEBANON,CT,6249,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.70218041,-72.23452211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,9,345,-999999,N,N
-8103861.227,5111567.132,22233,136476,STANLEY,NEW BRITAIN,CT,6053,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.66927947,-72.79822401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,0,-999999,-999999,N,N
-8106901.692,5090338.792,22234,136477,UNKNOWN136477,MERIDEN,CT,6451,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.52667192,-72.82553697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,115,N,N
-8024582.781,5071584.118,22235,136478,UNKNOWN136478,GROTON,CT,6340,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.40041984,-72.08605361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-8021871.843,5062968.188,22236,136479,UNKNOWN136479,GROTON,CT,6340,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.34233703,-72.06170084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-8118249.218,5109704.374,22237,136480,TAP136480,BRISTOL,CT,6010,TAP,IN SERVICE,HARTFORD,9003,USA,41.65677846,-72.92747353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,115,115,N,N
-8098687.75,5118764.16,22238,136483,TAP136483,NEWINGTON,CT,6111,TAP,IN SERVICE,HARTFORD,9003,USA,41.71755606,-72.75174987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,115,115,N,N
-8046770.83,5127243.19,22239,136484,TAP136484,COVENTRY,CT,6238,TAP,IN SERVICE,TOLLAND,9013,USA,41.77438563,-72.28537224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8029093.83,5093834.03,22240,136485,TAP136485,NORWICH TOWN OF,CT,6360,TAP,IN SERVICE,NEW LONDON,9011,USA,41.55017387,-72.12657705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8028300.145,5095145.896,22241,136486,TAP136486,YANTIC,CT,6389,TAP,IN SERVICE,NEW LONDON,9011,USA,41.55899264,-72.11944725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8028282.487,5095175.775,22242,136487,TAP136487,YANTIC,CT,6389,TAP,IN SERVICE,NEW LONDON,9011,USA,41.55919348,-72.11928863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8019804.753,5097385.72,22243,136488,TAP136488,NORWICH TOWN OF,CT,6360,TAP,IN SERVICE,NEW LONDON,9011,USA,41.57404664,-72.04313185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8029295.752,5092817.649,22244,136489,TAP136489,NORWICH TOWN OF,CT,6360,TAP,IN SERVICE,NEW LONDON,9011,USA,41.54334061,-72.12839095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8027514.711,5082060.743,22245,136490,FIORT HILL FARMS,UNCASVILLE,CT,6382,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.47097634,-72.11239158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,11/7/2016 0:00,2,115,115,Y,Y
-8027456.164,5082113.998,22246,136491,TAP136491,UNCASVILLE,CT,6382,TAP,IN SERVICE,NEW LONDON,9011,USA,41.47133479,-72.11186565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8027435.234,5082054.36,22247,136492,TAP136492,UNCASVILLE,CT,6382,TAP,IN SERVICE,NEW LONDON,9011,USA,41.47093337,-72.11167763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8023819.477,5076655.588,22248,136493,TAP136493,GALES FERRY,CT,6335,TAP,IN SERVICE,NEW LONDON,9011,USA,41.43458404,-72.07919673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8023853.346,5076641.581,22249,136494,TAP136494,GALES FERRY,CT,6335,TAP,IN SERVICE,NEW LONDON,9011,USA,41.43448971,-72.07950099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8020592.427,5077599.969,22250,136495,TAP136495,GALES FERRY,CT,6335,TAP,IN SERVICE,NEW LONDON,9011,USA,41.44094392,-72.05020765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8020593.713,5077591.511,22251,136496,TAP136496,GALES FERRY,CT,6335,TAP,IN SERVICE,NEW LONDON,9011,USA,41.44088696,-72.0502192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8020330.047,5073934.199,22252,136497,TAP136497,GALES FERRY,CT,6335,TAP,IN SERVICE,NEW LONDON,9011,USA,41.41625351,-72.04785065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8093442.806,5128521.63,22253,136498,UNKNOWN136498,HARTFORD,CT,6112,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.78294984,-72.70463374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,2,115,115,Y,Y
-8078275.801,5130839.12,22254,136499,TAP136499,MANCHESTER TOWN OF,CT,6042,TAP,IN SERVICE,HARTFORD,9003,USA,41.79847169,-72.56838621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,2,345,345,N,N
-8087447.255,5124293.623,22255,136500,TAP136500,EAST HARTFORD,CT,6118,TAP,IN SERVICE,HARTFORD,9003,USA,41.75462226,-72.65077479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-8087447.969,5124313.816,22256,136501,TAP136501,EAST HARTFORD,CT,6118,TAP,IN SERVICE,HARTFORD,9003,USA,41.75475758,-72.6507812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-8031149,5070545.03,22257,136503,TAP136503,WATERFORD TOWN OF,CT,6385,TAP,IN SERVICE,NEW LONDON,9011,USA,41.39341776,-72.14503896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-8031127.27,5070554.97,22258,136504,TAP136504,WATERFORD TOWN OF,CT,6385,TAP,IN SERVICE,NEW LONDON,9011,USA,41.39348475,-72.14484375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-8099851.02,5085157.522,22259,136505,"NO, WALL",WALLINGFORD,CT,6492,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.4918174,-72.76219971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,3/12/2019 0:00,2,115,115,N,N
-8027953.929,5075713.597,22260,136506,TAP136506,UNCASVILLE,CT,6382,TAP,IN SERVICE,NEW LONDON,9011,USA,41.42823963,-72.11633714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-8027902.344,5075714.189,22261,136507,TAP136507,UNCASVILLE,CT,6382,TAP,IN SERVICE,NEW LONDON,9011,USA,41.42824362,-72.11587375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-8026396.342,5075670.616,22262,136508,UNKNOWN136508,UNCASVILLE,CT,6382,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.42795013,-72.1023451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8108359.876,5090614.576,22263,136509,TAP136509,MERIDEN,CT,6451,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.5285266,-72.83863606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,N,N
-8038397.468,5065847.841,22264,136510,UNKNOWN136510,EAST LYME,CT,6333,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.36175548,-72.21015305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,115,115,Y,Y
-8107969.768,5078556.69,22265,136511,UNKNOWN136511,WALLINGFORD,CT,6492,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.44738627,-72.83513166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,4,115,115,N,N
-8107886.411,5077436.173,22266,136512,UNKNOWN136512,WALLINGFORD,CT,6492,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.43984089,-72.83438285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,2,115,115,Y,Y
-8107925.348,5077363.032,22267,136513,TAP136513,WALLINGFORD,CT,6492,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.43934834,-72.83473263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,3,115,115,N,N
-8089466.758,5109105.508,22268,136514,ROCKY HILL,ROCKY HILL,CT,6067,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.65275895,-72.66891629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,115,115,N,N
-8081449.271,5094426.725,22269,136515,KLEEN,MIDDLETOWN,CT,6457,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.55415829,-72.59689398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,345,345,N,N
-8052911.871,5098043.527,22270,136516,COLCHESTER,COLCHESTER TOWN OF,CT,6415,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.57846715,-72.34053815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,1,-999999,-999999,Y,Y
-8051903.41,5100530.19,22271,136517,JUDD BROOK,COLCHESTER TOWN OF,CT,6415,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.59517492,-72.33147899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,-999999,-999999,Y,Y
-8047985.935,5115463.821,22272,136518,COLUMBIA,COLUMBIA,CT,6237,SUBSTATION,IN SERVICE,TOLLAND,9013,USA,41.69542238,-72.29628772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,1,-999999,-999999,Y,Y
-8235279.21,5097498.82,22273,136519,ROSETON,NEWBURGH,NY,12550,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.57480671,-73.97877184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assess",5/8/2015 0:00,IMAGERY,9/25/2015 0:00,5,345,345,N,N
-8234142.829,5096780.568,22274,136520,DANSKAMMER,NEWBURGH,NY,12550,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.56997972,-73.96856355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",5/8/2015 0:00,IMAGERY,9/28/2015 0:00,1,345,345,N,N
-8230658.138,5108495.598,22275,136521,BARNEGAT,POUGHKEEPSIE,NY,12601,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.64866504,-73.93726004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",5/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8230760.003,5108512.796,22276,136522,SAND DOCK,POUGHKEEPSIE,NY,12601,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.64878049,-73.9381751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",5/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8236130.207,5099979.349,22277,136523,MARLBORO,MARLBORO,NY,12542,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.59147422,-73.98641647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8228326.022,5090691.807,22278,136524,FORGEBROOK,FISHKILL,NY,12524,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.52904598,-73.91631028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/15/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8224032.355,5091503.551,22279,136525,MERRITT PARK,FISHKILL,NY,12524,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.5345047,-73.87773961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/15/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8219812.242,5091654.893,22280,136526,WICCOPEE,EAST FISHKILL TOWN OF,NY,12533,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.53552237,-73.8398297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/15/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
