X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8225913.202,5109948.66,22281,136527,NEW SPACKENKILL,POUGHKEEPSIE,NY,12603,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.65841801,-73.89463555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8227929.331,5105441.473,22282,136528,KNAPPS CORNERS,POUGHKEEPSIE,NY,12601,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.62816092,-73.91274675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8220037.985,5100839.699,22283,136529,FISHKILL PLAINS,EAST FISHKILL TOWN OF,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.5972542,-73.84185758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8219272.248,5096500.149,22284,136530,E. FISHKILL,EAST FISHKILL TOWN OF,NY,12533,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.56809508,-73.83497885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assess",7/14/2015 0:00,IMAGERY,9/25/2015 0:00,6,345,115,Y,N
-8218671.145,5092287.554,22285,136531,SHENANDOAH,EAST FISHKILL TOWN OF,NY,12533,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.53977643,-73.82957905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8230728.099,5095945.162,22286,136532,NORTH CHELSEA,WAPPINGERS FALLS,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.56436496,-73.93788851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/14/2015 0:00,IMAGERY,9/28/2015 0:00,5,115,-999999,N,N
-8174329.937,5083791.231,22287,136533,WEST BROOKFIELD,BROOKFIELD TOWN OF,CT,6804,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.4826232,-73.4312552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/23/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8129128.852,5096207.784,22288,136534,NOERA,WATERBURY,CT,6704,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.5661301,-73.02520694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8175552.929,5104288.285,22289,136535,LONG MOUNTAIN,NEW MILFORD,CT,6776,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.6204172,-73.44224152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,4,345,115,N,N
-8174609.172,5098649.101,22290,136536,ROCKY RIVER,NEW MILFORD,CT,6776,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.58253637,-73.43376361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8135919.152,5095843.194,22291,136537,BUNKER HILL,WATERBURY,CT,6708,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.5636796,-73.08620525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,4,115,115,N,N
-8134085.545,5112479.354,22292,136538,THOMASTON,THOMASTON,CT,6787,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.67540052,-73.06973367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8133078.061,5103110.728,22293,136539,FROST BRIDGE,WATERTOWN,CT,6795,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.61250888,-73.06068329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,10,345,115,N,N
-8132248.585,5094534.959,22294,136540,FREIGHT,WATERBURY,CT,6702,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.55488588,-73.05323198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8124861.307,5113468.358,22295,136541,CHIPPEN HILL,BRISTOL,CT,6010,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.68203613,-72.98687094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8169417.028,5076612.773,22296,136542,STONY HILL,BROOKFIELD TOWN OF,CT,6804,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.43429569,-73.38712178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf, https://www.eversource.com/content/docs/default-source/project-maps/sw-ct-project-map.pdf?sfvrsn=2344c362_0",9/16/2015 0:00,IMAGERY,3/11/2019 0:00,2,115,115,N,N
-8159114.473,5078759.925,22297,136543,SHEPAUG,SANDY HOOK,CT,6482,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.44875473,-73.29457236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,3,115,-999999,N,N
-8152649.977,5086855.902,22298,136544,BATES ROCK,SOUTHBURY,CT,6488,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.5032445,-73.2365008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8133981.15,5078024.314,22299,136545,BEACON FALLS,BEACON FALLS,CT,6403,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.44380145,-73.06879588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8132591.759,5082618.204,22300,136546,SOUTH NAUGATUCK,NAUGATUCK,CT,6770,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.4747285,-73.05631476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8130765.201,5089972.968,22301,136547,BALDWIN,WATERBURY,CT,6706,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.52421163,-73.03990651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,3,115,-999999,N,Y
-8181028.025,5110048.197,22302,136548,BULLS BRIDGE,GAYLORDSVILLE,CT,6755,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.65908605,-73.49142515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,N,N
-8231181.444,5104034.95,22303,136549,TILCON,WAPPINGERS FALLS,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.61871592,-73.94196098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",9/28/2015 0:00,IMAGERY,9/28/2015 0:00,0,-999999,-999999,N,N
-8224337.855,5101549.038,22304,136550,MYERS CORNER,WAPPINGERS FALLS,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.60201927,-73.88048397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",9/28/2015 0:00,IMAGERY,9/28/2015 0:00,0,-999999,-999999,N,N
-8227640.513,5098868.157,22305,136551,WAPPINGERS FALLS,WAPPINGERS FALLS,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.58400828,-73.91015225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",9/28/2015 0:00,IMAGERY,9/28/2015 0:00,0,-999999,-999999,N,N
-8133921.371,5099971.528,22306,136552,SHAW HILLS,OAKVILLE,CT,6779,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.59142168,-73.06825888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,11/2/2016 0:00,2,115,115,N,N
-8137108.204,5089728.121,22307,136553,TAP136553,MIDDLEBURY TOWN OF,CT,6762,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.5225649,-73.09688668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,115,115,N,N
-8141570.175,5079865.292,22308,136554,TAP136554,OXFORD,CT,6478,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.45619707,-73.13696925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-8171169.958,5076330.482,22309,136555,TAP136555,BROOKFIELD TOWN OF,CT,6804,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.43239449,-73.40286862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,115,115,N,N
-8153168.321,5101418.04,22310,136556,CARMEL HILL,WOODBURY TOWN OF,CT,6798,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.60113931,-73.24115717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,11/3/2016 0:00,2,115,115,N,N
-8123593.145,5097174.785,22311,136557,TODD,WOLCOTT TOWN OF,CT,6716,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.57262909,-72.97547884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,11/3/2016 0:00,4,115,115,N,N
-8141567.228,5079913.844,22312,136558,TAP136558,OXFORD,CT,6478,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.45652395,-73.13694278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,5/18/2020 0:00,3,115,115,N,N
-8171165.478,5076358.837,22313,136559,TAP136559,BROOKFIELD TOWN OF,CT,6804,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.43258546,-73.40282838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,4/30/2018 0:00,3,115,115,N,N
-8169487.929,5076690.143,22314,136560,TAP136560,BROOKFIELD TOWN OF,CT,6804,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.43481676,-73.3877587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8169285.969,5076661.669,22315,136561,TAP136561,BROOKFIELD TOWN OF,CT,6804,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.43462499,-73.38594447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8128075.087,5099192.872,22316,136562,TAP136562,WOLCOTT TOWN OF,CT,6716,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.58619008,-73.01574081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8128063.583,5099198.506,22317,136563,TAP136563,WOLCOTT TOWN OF,CT,6716,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.58622794,-73.01563747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8171618.72,5083261.661,22318,136564,TAP136564,BROOKFIELD TOWN OF,CT,6804,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.47905921,-73.40689992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,N,N
-8171616.485,5083251.914,22319,136565,TAP136565,BROOKFIELD TOWN OF,CT,6804,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.47899361,-73.40687984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,N,N
-8193007.304,5097045.831,22320,136566,PAWLING,PAWLING,NY,12564,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.57176245,-73.59903684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,115,-999999,N,N
-8206699.519,5100497.592,22321,136567,SYLVAN LAKE,BEEKMAN TOWN OF,NY,12570,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.59495593,-73.7220361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,115,115,N,N
-8232773.68,5087276.488,22322,136568,CENTRAL HUDSON BEACON,BEACON,NY,12508,SUBSTATION,NOT AVAILABLE,DUTCHESS,36027,USA,41.506074,-73.95626427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8235313.377,5087601.393,22323,136569,UNKNOWN136569,BEACON,NY,12508,SUBSTATION,NOT AVAILABLE,DUTCHESS,36027,USA,41.50825971,-73.97907876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8219954.097,5104136.22,22324,136570,UNKNOWN136570,WAPPINGERS FALLS,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.619396,-73.841104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8216964.796,5110840.584,22325,136571,UNKNOWN136571,POUGHKEEPSIE,NY,12603,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.66440388,-73.81425065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8232464.563,5096290.444,22326,136572,UNKNOWN136572,WAPPINGERS FALLS,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.56668566,-73.95348743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8232473.559,5096267.689,22327,136573,UNKNOWN136573,WAPPINGERS FALLS,NY,12590,SUBSTATION,IN SERVICE,DUTCHESS,36027,USA,41.56653273,-73.95356824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8006231.715,5111818.412,22328,136574,FRY BROOK,PLAINFIELD TOWN OF,CT,6374,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.67096563,-71.92120318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8005499.879,5133558.422,22329,136575,BROOKLYN,BROOKLYN,CT,6234,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.81667995,-71.91462899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,Y,Y
-8010509.149,5066532.175,22330,136576,MYSTIC,MYSTIC,CT,6355,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.36636932,-71.95962802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-7967572.403,5081396.014,22331,136577,TAP136577,ODESSA,RI,79763,TAP,IN SERVICE,WASHINGTON,44009,USA,41.4665019,-71.57392067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8002961.96,5138440.37,22332,136578,UNKNOWN136578,DAYVILLE,CT,6241,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.84935616,-71.89183047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,N,N
-8005538.164,5133653.314,22333,136579,TAP136579,BROOKLYN,CT,6234,TAP,IN SERVICE,WINDHAM,9015,USA,41.81731525,-71.9149729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8008085.771,5117919.841,22334,136580,UNKNOWN136580,PLAINFIELD TOWN OF,CT,6374,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.71189437,-71.93785845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,0,-999999,-999999,N,N
-8009054.917,5114040.442,22335,136581,TAP136581,PLAINFIELD TOWN OF,CT,6374,TAP,IN SERVICE,WINDHAM,9015,USA,41.68587415,-71.94656443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8009050.5,5114010.67,22336,136582,TAP136582,PLAINFIELD TOWN OF,CT,6374,TAP,IN SERVICE,WINDHAM,9015,USA,41.68567442,-71.94652475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-7967258.738,5038282.557,22337,136583,UNKNOWN136583,NEW SHOREHAM TOWN OF,RI,2807,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.17563603,-71.57110297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7982066.02,5075597.36,22338,136584,WOOD RIVER,CHARLESTOWN,RI,2813,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.42745672,-71.70411905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7974074.004,5077232.598,22339,136585,KENYON,CHARLESTOWN,RI,2813,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.43846996,-71.63232554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7967608.302,5082311.588,22340,136586,WEST KINGSTON,WEST KINGSTON,RI,2892,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.47266475,-71.57424316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7997936.293,5073414.077,22341,136587,SHUNOCK,NORTH STONINGTON TOWN OF,CT,6359,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.41274952,-71.84668413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,115,115,N,N
-7611420.72,5987659.78,22342,136588,TAP136588,FRENCHVILLE,ME,4745,TAP,IN SERVICE,AROOSTOOK,23003,USA,47.27855089,-68.37455567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,69,69,Y,Y
-7603437.608,6000054.849,22343,136589,UNKNOWN136589,MADAWASKA TOWN OF,ME,4756,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,47.3540385,-68.30284216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,0,-999999,-999999,N,N
-7613333.033,5882116.123,22344,136590,UNKNOWN136590,ASHLAND,ME,4732,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.6314048,-68.39173427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,4,69,69,Y,Y
-7586855.068,5905946.133,22345,136591,UNKNOWN136591,WASHBURN,ME,4786,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.7782038,-68.15387866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,69,69,Y,Y
-7586859.037,5905997.726,22346,136592,TAP136592,WASHBURN,ME,4786,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.7785212,-68.15391431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,69,69,Y,Y
-7630331.272,5717733.452,22347,136593,UNKNOWN136593,MEDWAY,ME,4460,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.60788381,-68.54443204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-7615150.861,5711919.398,22348,136594,UNKNOWN136594,MATTAWAMKEAG,ME,4459,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.57133465,-68.40806409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,1,-999999,-999999,N,N
-7648419.746,5723559.333,22349,136595,UNKNOWN136595,MILLINOCKET,ME,4462,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.64448344,-68.70692357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-7570696.763,5893124.787,22350,136596,UNKNOWN136596,PRESQUE ISLE,ME,4769,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.69927062,-68.00872614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,1,69,69,Y,Y
-7550884.507,5930484.639,22351,136597,UNKNOWN136597,LIMESTONE,ME,4750,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.92895021,-67.83074961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,69,-999999,Y,N
-7574504.787,5893104.149,22352,136598,UNKNOWN136598,PRESQUE ISLE,ME,4769,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.69914347,-68.04293419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,1,69,69,Y,Y
-7553969.185,5903098.343,22353,136599,TAP136599,FORT FAIRFIELD,ME,4742,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.76068168,-67.85845975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,69,69,Y,Y
-7552745.2,5905059.286,22354,136600,UNKNOWN136600,FORT FAIRFIELD,ME,4742,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.77274775,-67.8474645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2017 0:00,IMAGERY,3/2/2017 0:00,2,69,69,Y,Y
-7634099.159,5719343.525,22355,136601,POWERSVILLE ROAD,HARRISON,ME,4040,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.61800108,-68.57827955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,N
-8166111.702,5298604.764,22356,136602,HOOKSINK,HOOSICK TOWN OF,NY,12090,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.91211735,-73.35742954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.vtep.org/documents/ISSUEBRIEFTransmissionSystem11-09-06.pdf",7/2/2015 0:00,IMAGERY,9/28/2015 0:00,2,115,115,N,N
-8222213.327,5311004.711,22357,136603,TAP136603,BALLSTON TOWN OF,NY,12020,TAP,IN SERVICE,SARATOGA,36091,USA,42.99364572,-73.86139901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8222224.833,5310989.835,22358,136604,TAP136604,BALLSTON TOWN OF,NY,12020,TAP,IN SERVICE,SARATOGA,36091,USA,42.99354798,-73.86150237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8202269.361,5300364.286,22359,136605,TAP136605,STILLWATER TOWN OF,NY,12118,TAP,IN SERVICE,SARATOGA,36091,USA,42.9236926,-73.68223931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8202279.571,5300349.354,22360,136606,TAP136606,STILLWATER TOWN OF,NY,12118,TAP,IN SERVICE,SARATOGA,36091,USA,42.92359438,-73.68233103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8233000.204,5295815.428,22361,136607,TAP136607,GLENVILLE TOWN OF,NY,12302,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.89376288,-73.95829918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8232967.759,5295810.741,22362,136608,TAP136608,GLENVILLE TOWN OF,NY,12302,TAP,IN SERVICE,SCHENECTADY,36093,USA,42.89373203,-73.95800772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8194481.582,5296404.78,22363,136609,TAP136609,SCHAGHTICOKE TOWN OF,NY,12154,TAP,IN SERVICE,RENSSELAER,36083,USA,42.8976414,-73.6122805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8194493.378,5296406.98,22364,136610,TAP136610,SCHAGHTICOKE TOWN OF,NY,12154,TAP,IN SERVICE,RENSSELAER,36083,USA,42.89765589,-73.61238647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8194205.971,5297933.278,22365,136611,TAP136611,SCHAGHTICOKE TOWN OF,NY,12154,TAP,IN SERVICE,RENSSELAER,36083,USA,42.90769932,-73.60980465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8114720.73,5300492.643,22366,136612,UNKNOWN136612,WILMINGTON TOWN OF,VT,5363,SUBSTATION,NOT AVAILABLE,WINDHAM,50025,USA,42.92453693,-72.89577658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,10/14/2016 0:00,0,-999999,-999999,N,N
-8145524.503,5293968.819,22367,136613,WOODFORD ROAD,BENNINGTON TOWN OF,VT,5201,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.88160876,-73.17249158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8112694.839,5303646.059,22368,136614,DOVER,WEST DOVER,VT,5356,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.94527637,-72.8775777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,69,69,N,N
-8202365.89,5300400.744,22369,136615,MULBERRY,STILLWATER TOWN OF,NY,12118,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.92393242,-73.68310645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2015 0:00,IMAGERY,7/1/2015 0:00,2,115,115,Y,Y
-8202934.773,5297643.712,22370,136616,HALFMOON,MECHANICVILLE,NY,12118,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.90579403,-73.68821681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2015 0:00,IMAGERY,7/1/2015 0:00,0,-999999,-999999,N,N
-8221914.868,5311756.283,22371,136617,BALLSTON,BALLSTON SPA,NY,12020,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.99858376,-73.8587179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,115,115,Y,Y
-8232924.615,5295788.129,22372,136618,SWAGGERTOWN,GLENVILLE TOWN OF,NY,12302,SUBSTATION,IN SERVICE,SCHENECTADY,36093,USA,42.89358322,-73.95762014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,115,Y,Y
-8202587.454,5294958.418,22373,136620,UNKNOWN136620,MECHANICVILLE,NY,12118,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.88812245,-73.68509679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8199147.148,5302410.78,22374,136623,UNKNOWN136623,STILLWATER,NY,12170,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.937153,-73.654192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8198889.666,5302157.308,22375,136624,UNKNOWN136624,SCHAGHTICOKE TOWN OF,NY,12154,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.935486,-73.651879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8182988.048,5299869.015,22376,136631,UNKNOWN136631,SCHAGHTICOKE TOWN OF,NY,12094,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.92043462,-73.50903234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8165743.795,5297428.758,22377,136632,UNKNOWN136632,HOOSICK FALLS,NY,12090,SUBSTATION,IN SERVICE,RENSSELAER,36083,USA,42.90437963,-73.35412457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-7922877.019,5111769.194,22378,136633,TAP136633,FALL RIVER,MA,2721,TAP,IN SERVICE,BRISTOL,25005,USA,41.67063537,-71.1724152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7922856.358,5111738.698,22379,136634,TAP136634,FALL RIVER,MA,2721,TAP,IN SERVICE,BRISTOL,25005,USA,41.67043073,-71.17222961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7922404.472,5113158.626,22380,136635,UNKNOWN136635,FALL RIVER,MA,2724,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.67995809,-71.16817024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,2,115,115,Y,Y
-7921979.074,5111357.155,22381,136636,TAP136636,FALL RIVER,MA,2721,TAP,IN SERVICE,BRISTOL,25005,USA,41.66787043,-71.16434883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7921951.527,5111372.757,22382,136637,TAP136637,FALL RIVER,MA,2721,TAP,IN SERVICE,BRISTOL,25005,USA,41.66797513,-71.16410137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7940646.616,5129678.171,22383,136638,TAP136638,SEEKONK,MA,2771,TAP,IN SERVICE,BRISTOL,25005,USA,41.79069647,-71.33204221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7940472.946,5129689.965,22384,136639,TAP136639,SEEKONK,MA,2771,TAP,IN SERVICE,BRISTOL,25005,USA,41.79077546,-71.3304821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7934686.357,5125073.55,22385,136640,TAP136640,SWANSEA,MA,2777,TAP,IN SERVICE,BRISTOL,25005,USA,41.75984869,-71.27850029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7934656.168,5125077.902,22386,136641,TAP136641,SWANSEA,MA,2777,TAP,IN SERVICE,BRISTOL,25005,USA,41.75987786,-71.2782291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7923778.746,5107865.197,22387,136642,TAP136642,TIVERTON,RI,2878,TAP,IN SERVICE,NEWPORT,44005,USA,41.64443333,-71.18051556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7923766.905,5107825.336,22388,136643,TAP136643,TIVERTON,RI,2878,TAP,IN SERVICE,NEWPORT,44005,USA,41.64416574,-71.18040919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7927111.945,5123463.58,22389,136644,SWANSEA,SWANSEA,MA,2777,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.74905951,-71.21045819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-7921135.383,5118544.938,22390,136645,HATHAWAY STREET,FALL RIVER,MA,2720,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.71608609,-71.15676982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,11/10/2016 0:00,4,115,115,Y,Y
-7923393.02,5120304.606,22391,136646,TAP136646,SOMERSET,MA,2725,TAP,IN SERVICE,BRISTOL,25005,USA,41.72788443,-71.17705052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7923451.3,5120207.43,22392,136647,TAP136647,SOMERSET,MA,2725,TAP,IN SERVICE,BRISTOL,25005,USA,41.72723294,-71.17757406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,Y,Y
-7934951.866,5121335.449,22393,136648,TAP136648,WARREN TOWN OF,RI,2885,TAP,IN SERVICE,BRISTOL,44001,USA,41.7347951,-71.2808854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7934945.147,5121158.701,22394,136649,WARREN,WARREN TOWN OF,RI,2885,SUBSTATION,IN SERVICE,BRISTOL,44001,USA,41.73361025,-71.28082505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7932107.27,5101515.755,22395,136650,DEXTER,PORTSMOUTH,RI,2871,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.6017957,-71.25533196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-7923711.9,5111427.285,22396,136651,CANONICUS SWITCHYARD,FALL RIVER,RI,2721,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.66834103,-71.17991507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-7939265.912,5088010.03,22397,136652,GATE II,NEWPORT,RI,2840,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.51100861,-71.31963914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7938222.751,5090632.285,22398,136653,NAVY 1,MIDDLETOWN TOWN OF,RI,2842,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.52864569,-71.31026826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,-999999,Y,Y
-7934679.3,5093269.115,22399,136654,JEPSON,MIDDLETOWN TOWN OF,RI,2842,SUBSTATION,IN SERVICE,NEWPORT,44005,USA,41.54637596,-71.2784369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,115,-999999,Y,Y
-7919929.803,5121843.45,22400,136655,SOMERSET,SOMERSET,MA,2726,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.73820041,-71.14593991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,10,115,115,Y,Y
-7940456.381,5129637.502,22401,136656,MINK STREET,SEEKONK,MA,2771,SUBSTATION,IN SERVICE,BRISTOL,25005,USA,41.79042408,-71.3303333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7861141.489,5372587.372,22402,136657,MAGUIRE ROAD,KENNEBUNK,ME,4043,SUBSTATION,IN SERVICE,YORK,23031,USA,43.39694467,-70.6178355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.mainepower.com/regional-electric-system.htm",9/21/2015 0:00,IMAGERY,9/23/2015 0:00,8,345,115,N,Y
-7869431.522,5564830.443,22403,136659,UNKNOWN136659,ROXBURY,ME,4275,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.63876414,-70.69230614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-7878315.824,5324260.011,22404,136660,UNKNOWN136660,PORTSMOUTH,NH,3801,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.0806785,-70.77211518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7879941.75,5326272.671,22405,136661,TAP136661,PORTSMOUTH,NH,3801,TAP,IN SERVICE,ROCKINGHAM,33015,USA,43.0938826,-70.78672112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
-7858758.639,5563110.613,22406,136662,UNKNOWN136662,ROXBURY,ME,4275,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.62777,-70.59643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,115,115,Y,Y
-7860976.999,5338336.747,22407,136663,UNKNOWN136663,YORK TOWN OF,ME,3909,SUBSTATION,IN SERVICE,YORK,23031,USA,43.17296957,-70.61635786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,1,-999999,-999999,Y,Y
-7852478.222,5370296.163,22408,136664,UNKNOWN136664,KENNEBUNK,ME,4043,SUBSTATION,IN SERVICE,YORK,23031,USA,43.3819875,-70.54001205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-7852146.959,5385793.111,22409,136665,TAP136665,KENNEBUNKPORT,ME,4046,TAP,IN SERVICE,YORK,23031,USA,43.48308065,-70.53703626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,115,115,Y,Y
-7860028.22,5376041.99,22410,136666,TAP136666,KENNEBUNK,ME,4043,TAP,IN SERVICE,YORK,23031,USA,43.41948966,-70.60783484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,5/1/2018 0:00,3,115,115,Y,Y
-7891267.945,5484331.6,22411,136667,UNKNOWN136667,LOVELL TOWN OF,ME,4051,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.1219367,-70.88846606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,115,115,Y,Y
-7854655.437,5516683.213,22412,136668,UNKNOWN136668,WEST PARIS TOWN OF,ME,4289,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.33019237,-70.5595703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,0,-999999,-999999,N,N
-7859918.266,5375913.562,22413,136669,BRANCH BROOK,KENNEBUNK,ME,4043,SUBSTATION,IN SERVICE,YORK,23031,USA,43.41865168,-70.6068471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7862422.575,5525907.056,22414,136670,WOODSTOCK,WOODSTOCK TOWN OF,ME,4219,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.38943363,-70.62934369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7850584.244,5548088.779,22415,136671,RUMFORD INDUSTRIAL PARK,RUMFORD,ME,4276,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.53165325,-70.52299816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,N
-7880558.985,5326915.687,22416,136672,NEWINGTON 345KV,PORTSMOUTH,NH,3801,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.09810052,-70.79226583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,4,345,345,Y,Y
-7862909.577,5488964.143,22417,136673,KIMBALL ROAD,HARRISON TOWN OF,ME,4040,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,44.15180277,-70.63371851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,115,Y,Y
-7851158.489,5497584.76,22418,136674,NORWAY,NORWAY TOWN OF,ME,4268,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.20733979,-70.52815669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7853964.892,5413487.377,22419,136675,BUXTON,BUXTON,ME,4093,SUBSTATION,IN SERVICE,YORK,23031,USA,43.66332147,-70.55336704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,345,345,Y,Y
-7847435.063,5456804.424,22420,136676,EAYMOND,RAYMOND,ME,4071,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.94415707,-70.49470858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7847231.989,5383460.204,22421,136677,BIDDEFORD IP,BIDDEFORD,ME,4005,SUBSTATION,IN SERVICE,YORK,23031,USA,43.46787291,-70.49288433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7879863.654,5326800.89,22422,136678,NEWINGTON 115KV,PORTSMOUTH,NH,3801,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.09734752,-70.78601957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2015 0:00,IMAGERY,9/23/2015 0:00,6,115,115,Y,Y
-7653645,5580722.872,22423,136679,ORRINGTON,ORRINGTON,ME,4474,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.74025914,-68.75386283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.mainepower.com/regional-electric-system.htm",9/21/2015 0:00,IMAGERY,9/23/2015 0:00,11,345,115,N,Y
-7756440.391,5595674.953,22424,136680,TAP136680,SKOWHEGAN,ME,4976,TAP,IN SERVICE,SOMERSET,23025,USA,44.83558635,-69.67728953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,115,Y,Y
-7503110.765,5646526.09,22425,136681,UNKNOWN136681,BAILEYVILLE,ME,4694,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,45.1586103,-67.40159079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,-999999,-999999,Y,Y
-7500370.801,5643476.122,22426,136682,TAP136682,BAILEYVILLE,ME,4694,TAP,IN SERVICE,WASHINGTON,23029,USA,45.13928719,-67.37697727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,-999999,-999999,Y,Y
-7502701.189,5644159.123,22427,136683,TAP136683,BAILEYVILLE,ME,4694,TAP,IN SERVICE,WASHINGTON,23029,USA,45.14361492,-67.39791151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,-999999,-999999,Y,Y
-7502677.377,5644201.191,22428,136684,UNKNOWN136684,BAILEYVILLE,ME,4694,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,45.14388147,-67.39769759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,-999999,-999999,Y,Y
-7517281.083,5653847.258,22429,136685,UNKNOWN136685,PRINCETON,ME,4668,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,45.20496693,-67.52888492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,-999999,-999999,Y,Y
-7516998.507,5653688.507,22430,136686,TAP136686,PRINCETON,ME,4668,TAP,IN SERVICE,WASHINGTON,23029,USA,45.20396214,-67.5263465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,-999999,-999999,Y,Y
-7540669.767,5687443.587,22431,136687,UNKNOWN136687,TOPSFIELD,ME,4490,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,45.41721024,-67.73898904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,-999999,-999999,Y,Y
-7608426.17,5702324.64,22432,136688,TAP136688,MATTAWAMKEAG,ME,4459,TAP,IN SERVICE,PENOBSCOT,23019,USA,45.51096664,-68.34765517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,-999999,-999999,Y,Y
-7636707.668,5660291.035,22433,136689,UNKNOWN136689,WEST ENFIELD,ME,4493,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.24573681,-68.60171218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,10/31/2016 0:00,3,115,115,Y,Y
-7621116.777,5582702.614,22434,136690,UNKNOWN136690,ELLSWORTH,ME,4605,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.75289006,-68.46165683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,3/1/2017 0:00,3,115,115,Y,Y
-7628262.348,5684303.375,22435,136691,CHESTER STATIC VAR COMPENSATOR,LINCOLN,ME,4457,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.39740576,-68.52584659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,345,345,Y,Y
-7643197.873,5605874.274,22436,136692,UNIVERSITY OF MAINE,ORONO,ME,4473,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.90052194,-68.66001469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-7648610.967,5593620.003,22437,136693,GRAHAM 46KV,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.82249432,-68.70864134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,N
-7628629.442,5684275.811,22438,136694,CHESTER,LINCOLN,ME,4457,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.39723189,-68.52914424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,345,-999999,Y,N
-7628676.118,5683896.304,22439,136695,KEENE ROAD,LINCOLN,ME,4457,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.39483796,-68.52956354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,N
-7648257.837,5593885.257,22440,136696,GRAHAM,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.82418441,-68.70546911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,7,115,-999999,Y,Y
-7721365.266,5588974.363,22441,136697,DETROIT,PITTSFIELD,ME,4967,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.79288611,-69.36220433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7724366.37,5646791.641,22442,136698,GUILFORD,GUILFORD,ME,4443,SUBSTATION,IN SERVICE,PISCATAQUIS,23021,USA,45.1602924,-69.3891637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-8000928.547,5518100.93,22443,136699,TAP136699,LITTLETON,VT,3561,TAP,IN SERVICE,CALEDONIA,50005,USA,44.33930172,-71.87356401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,N,N
-8002164.477,5516498.469,22444,136700,LITTLETON,LITTLETON,NH,3561,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.32900521,-71.88466656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.vtep.org/documents/ISSUEBRIEFTransmissionSystem11-09-06.pdf",9/23/2015 0:00,IMAGERY,10/12/2015 0:00,5,230,115,Y,N
-8031312.417,5281763.262,22445,136701,TAP136701,FITZWILLIAM,NH,3447,TAP,IN SERVICE,CHESHIRE,33005,USA,42.80121328,-72.14650696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/29/2015 0:00,3,115,115,Y,Y
-8044678.59,5409556.481,22446,136702,UNKNOWN136702,LEBANON,NH,3766,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,43.63777112,-72.26657733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-8033089.335,5368183.62,22447,136703,UNKNOWN136703,NEWPORT,NH,3773,SUBSTATION,IN SERVICE,SULLIVAN,33019,USA,43.36819341,-72.16246928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,1,-999999,-999999,N,N
-8041345.68,5610360.746,22448,136704,TAP136704,NEWPORT,VT,5855,TAP,IN SERVICE,ORLEANS,50019,USA,44.92906258,-72.23663729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,115,115,Y,Y
-8041349.653,5610349.522,22449,136705,TAP136705,NEWPORT,VT,5855,TAP,IN SERVICE,ORLEANS,50019,USA,44.92899119,-72.23667299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,46,46,Y,Y
-8046002.344,5598183.862,22450,136706,UNKNOWN136706,IRASBURG,VT,5845,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.85156651,-72.27846881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,2,46,46,Y,Y
-8006149.753,5498174.67,22451,136707,UNKNOWN136707,LISBON TOWN OF,NH,3585,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.21113829,-71.9204669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,0,-999999,-999999,N,N
-7999166.144,5513402.629,22452,136708,UNKNOWN136708,LITTLETON,NH,3561,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.30910797,-71.85773208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,0,-999999,-999999,N,N
-8001741.566,5517270.559,22453,136709,UNKNOWN136709,LITTLETON,NH,3561,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.33396646,-71.88086749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,1,230,230,Y,Y
-8026025.375,5371783.304,22454,136710,UNKNOWN136710,SUNAPEE,NH,3782,SUBSTATION,IN SERVICE,SULLIVAN,33019,USA,43.39169608,-72.09901265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,-999999,Y,N
-8026110.042,5371617.278,22455,136711,UNKNOWN136711,SUNAPEE,NH,3782,SUBSTATION,IN SERVICE,SULLIVAN,33019,USA,43.39061228,-72.09977323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,0,-999999,-999999,N,N
-8047979.768,5409573.057,22456,136712,UNKNOWN136712,WEST LEBANON,NH,3784,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,43.63787888,-72.29623232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,0,-999999,-999999,N,N
