X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8002141.983,5517010.028,22457,136713,TAP136713,LITTLETON,NH,3561,TAP,IN SERVICE,GRAFTON,33009,USA,44.3322924,-71.88446449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,230,230,Y,Y
-8002098.741,5517031.446,22458,136714,TAP136714,LITTLETON,NH,3561,TAP,IN SERVICE,GRAFTON,33009,USA,44.33243003,-71.88407604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,230,230,Y,Y
-8014924.831,5515600.021,22459,136715,UNKNOWN136715,MONROE,NH,3771,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.32323151,-71.99929477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,230,230,Y,Y
-8014874.031,5515545.253,22460,136716,UNKNOWN136716,MONROE,NH,3771,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.32287953,-71.99883842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,0,-999999,-999999,N,N
-8048233.732,5414006.525,22461,136717,TAP136717,WEST LEBANON,NH,3784,TAP,IN SERVICE,GRAFTON,33009,USA,43.66669505,-72.29851372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,115,115,Y,Y
-8021301.79,5506029.885,22462,136718,UNKNOWN136718,MONROE,NH,3771,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.26169552,-72.05657996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,0,-999999,-999999,N,N
-8030841.54,5611914.585,22463,136719,TAP136719,DERBY TOWN OF,VT,5855,TAP,IN SERVICE,ORLEANS,50019,USA,44.938944,-72.142277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,46,46,N,N
-8030384.942,5613097.655,22464,136720,UNKNOWN136720,DERBY TOWN OF,VT,5829,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.94646643,-72.13817531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,46,46,Y,Y
-8021348.092,5605499.554,22465,136721,CHARLESTON,CHARLESTON TOWN OF,VT,5872,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.89813753,-72.0569959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/26/2016 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8018493.171,5284483.103,22466,136722,JAFFREY,JAFFREY,NH,3452,SUBSTATION,IN SERVICE,CHESHIRE,33005,USA,42.81913737,-72.03134971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-8014257.352,5515006.825,22467,136723,MONROE,MONROE,NH,3771,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.31941912,-71.9932987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,4,450,230,N,Y
-8031519.045,5281613.997,22468,136724,FITZWILLIAM,FITZWILLIAM,NH,3447,SUBSTATION,IN SERVICE,CHESHIRE,33005,USA,42.80022946,-72.14836313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/18/2015 0:00,IMAGERY,9/18/2015 0:00,5,345,115,N,Y
-8057809.876,5280526.382,22469,136725,WESTPORT,WINCHESTER,NH,3470,SUBSTATION,IN SERVICE,CHESHIRE,33005,USA,42.79306037,-72.38453768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,115,115,Y,Y
-8050366.24,5292725.39,22470,136726,SWANZEY,SWANZEY,NH,3446,SUBSTATION,IN SERVICE,CHESHIRE,33005,USA,42.87342333,-72.31767036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/18/2015 0:00,IMAGERY,9/18/2015 0:00,2,115,115,Y,Y
-8046845.417,5301273.926,22471,136727,KEENE,KEENE,NH,3431,SUBSTATION,IN SERVICE,CHESHIRE,33005,USA,42.92967594,-72.28604227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,115,115,Y,Y
-8033625.237,5286138.175,22472,136728,MONADNOCK,TROY,NH,3465,SUBSTATION,IN SERVICE,CHESHIRE,33005,USA,42.83004196,-72.16728337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/18/2015 0:00,IMAGERY,9/18/2015 0:00,4,115,115,Y,Y
-7840496.008,5410547.896,22473,136729,SOUTH GORHAM,GORHAM,ME,4038,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.64421623,-70.43237399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.mainepower.com/regional-electric-system.htm",9/21/2015 0:00,IMAGERY,9/23/2015 0:00,8,345,115,N,Y
-7815038.717,5454870.929,22474,136730,SURROWIEC,POWNAL,ME,4069,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.93164987,-70.20368725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.mainepower.com/regional-electric-system.htm",9/21/2015 0:00,IMAGERY,9/23/2015 0:00,13,345,115,N,Y
-7815031.349,5431675.635,22475,136731,RAVEN FARM,CUMBERLAND TOWN OF,ME,4021,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.78140143,-70.20362106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.mainepower.com/regional-electric-system.htm",9/21/2015 0:00,IMAGERY,9/23/2015 0:00,3,345,345,N,N
-7813074.57,5487305.636,22476,136732,LARRABEE ROAD,LEWISTON,ME,4240,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.14111209,-70.18604302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.mainepower.com/regional-electric-system.htm",9/21/2015 0:00,IMAGERY,9/23/2015 0:00,10,345,115,N,Y
-7814726.519,5432314.324,22477,136733,TAP136733,YARMOUTH TOWN OF,ME,4096,TAP,IN SERVICE,CUMBERLAND,23005,USA,43.78554363,-70.20088273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,115,N,N
-7789775.05,5459150.63,22478,136734,TAP136734,TOPSHAM,ME,4086,TAP,IN SERVICE,SAGADAHOC,23023,USA,43.95933043,-69.97673988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,115,Y,Y
-7825630.987,5417119.841,22479,136735,UNKNOWN136735,PORTLAND,ME,4103,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.68692238,-70.29883923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-7839641.771,5643709.206,22480,136736,UNKNOWN136736,STRATTON,ME,4982,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,45.14076413,-70.42470025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,-999999,-999999,N,N
-7782767.047,5587116.827,22481,136737,UNKNOWN136737,ANSON,ME,4911,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.78104316,-69.91378591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,115,115,Y,Y
-7782178.76,5587842.77,22482,136738,TAP136738,ANSON,ME,4911,TAP,IN SERVICE,SOMERSET,23025,USA,44.78567179,-69.90850124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,115,115,Y,Y
-7779586.484,5614953.563,22483,136739,UNKNOWN136739,NORTH ANSON,ME,4958,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.95826504,-69.88521443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,115,115,Y,Y
-7779618.234,5615009.125,22484,136740,TAP136740,NORTH ANSON,ME,4958,TAP,IN SERVICE,SOMERSET,23025,USA,44.95861824,-69.88549964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,115,115,Y,Y
-7779658.244,5614786.882,22485,136741,TAP136741,NORTH ANSON,ME,4958,TAP,IN SERVICE,SOMERSET,23025,USA,44.9572055,-69.88585906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,115,115,Y,Y
-7779650.957,5615079.778,22486,136742,TAP136742,NORTH ANSON,ME,4958,TAP,IN SERVICE,SOMERSET,23025,USA,44.95906735,-69.8857936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,115,115,Y,Y
-7779618.79,5614970.217,22487,136743,TAP136743,NORTH ANSON,ME,4958,TAP,IN SERVICE,SOMERSET,23025,USA,44.95837091,-69.88550464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,115,115,Y,Y
-7829850.168,5542599.454,22488,136744,UNKNOWN136744,CANTON,ME,4221,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.49649033,-70.33674079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,115,115,Y,Y
-7824780.38,5495749.87,22489,136745,TAP136745,AUBURN,ME,4210,TAP,IN SERVICE,ANDROSCOGGIN,23001,USA,44.19552318,-70.2911981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,115,115,Y,Y
-7813119.223,5476161.832,22490,136746,UNKNOWN136746,LEWISTON,ME,4240,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.06922928,-70.18644415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,115,115,Y,Y
-7815945.093,5478879.594,22491,136747,LEWISTON LOWER,LEWISTON,ME,4240,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.08676819,-70.21182937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,10/26/2016 0:00,2,115,115,Y,Y
-7832078.377,5424050.549,22492,136748,TAP136748,WESTBROOK,ME,4092,TAP,IN SERVICE,CUMBERLAND,23005,USA,43.73192695,-70.35675712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,115,115,Y,Y
-7832260.675,5638021.976,22493,136749,UNKNOWN136749,WEST FORKS,ME,4985,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,45.10471604,-70.35839474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,1,115,115,Y,Y
-7835135.719,5391324.871,22494,136750,UNKNOWN136750,OLD ORCHARD BEACH,ME,4064,SUBSTATION,IN SERVICE,YORK,23031,USA,43.51912577,-70.38422169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,1,-999999,-999999,Y,Y
-7842436.646,5391901.135,22495,136751,UNKNOWN136751,SACO,ME,4072,SUBSTATION,IN SERVICE,YORK,23031,USA,43.52287948,-70.44980704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,115,-999999,Y,N
-7819300.533,5544048.808,22496,136752,UNKNOWN136752,JAY,ME,4239,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,44.5057765,-70.2419718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,5,115,-999999,Y,N
-7810353.807,5532510.271,22497,136753,UNKNOWN136753,LIVERMORE FALLS,ME,4254,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.43180681,-70.16160199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,2,115,-999999,Y,N
-7809505.468,5532415.604,22498,136754,TAP136754,LIVERMORE FALLS,ME,4254,TAP,IN SERVICE,ANDROSCOGGIN,23001,USA,44.43119955,-70.15398123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,115,115,Y,Y
-7816942.383,5543754.857,22499,136755,UNKNOWN136755,JAY,ME,4239,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,44.50389325,-70.22078817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,2,-999999,-999999,N,N
-7813189.254,5538606.821,22500,136756,UNKNOWN136756,LIVERMORE FALLS,ME,4254,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.47090143,-70.18707325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,2,-999999,-999999,N,N
-7816927.302,5543775.494,22501,136757,TAP136757,JAY,ME,4239,TAP,IN SERVICE,FRANKLIN,23007,USA,44.50402547,-70.2206527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,-999999,-999999,Y,Y
-7773979.22,5450473.788,22502,136758,BATH,WEST BATH TOWN OF,ME,4530,SUBSTATION,IN SERVICE,SAGADAHOC,23023,USA,43.90319629,-69.83484352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,N
-7814534.698,5432502.982,22503,136759,ELM STREET,YARMOUTH TOWN OF,ME,4096,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.78676711,-70.19915958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7815581.995,5488880.282,22504,136760,GULF ISLAND,LEWISTON,ME,4240,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.15126225,-70.2085676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7836859.52,5416710.667,22505,136761,MOSHERS,GORHAM,ME,4038,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.68426435,-70.39970687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7834233.74,5412486.23,22506,136762,WESTBROOK,WESTBROOK,ME,4092,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.65681517,-70.37611908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,N
-7832469.455,5411687.987,22507,136763,SPRING STREET,WESTBROOK,ME,4092,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.651627,-70.36027024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,Y
-7830077.918,5420707.468,22508,136764,PRIDES CORNER,WESTBROOK,ME,4092,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.71022286,-70.3387867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7824929.593,5412116.157,22509,136765,SEWALL,PORTLAND,ME,4102,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.65440994,-70.29253851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7822082.08,5475990.008,22510,136766,HOTEL ROAD,AUBURN,ME,4210,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.06812025,-70.26695886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7809661.129,5427017.927,22511,136767,YARMOUTH,YORK TOWN OF,ME,3909,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.7511853,-70.15537956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,-999999,N,N
-7809627.905,5474653.03,22512,136768,CROWLEYS,LEWISTON,ME,4240,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.05949008,-70.1550811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7789117.086,5456169.821,22513,136769,TOPSHAM,TOPSHAM,ME,4086,SUBSTATION,IN SERVICE,SAGADAHOC,23023,USA,43.94005231,-69.97082928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,-999999,Y,N
-7819987.172,5544322.409,22514,136770,RILEY,JAY,ME,4239,SUBSTATION,IN SERVICE,FRANKLIN,23007,USA,44.50752934,-70.24813998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,-999999,Y,Y
-7811466.934,5539767.472,22515,136771,LIVERMORE FALLS,LIVERMORE FALLS,ME,4254,SUBSTATION,IN SERVICE,ANDROSCOGGIN,23001,USA,44.47834123,-70.17160138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,115,Y,Y
-7781558.995,5632704.727,22516,136772,WYMAN HYDRO,BINGHAM,ME,4920,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,45.07099245,-69.90293379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,8,115,-999999,Y,N
-7737707.021,5554712.33,22517,136774,ALBION ROAD,WATERVILLE,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.57405343,-69.50900481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.mainepower.com/regional-electric-system.htm",9/22/2015 0:00,IMAGERY,9/23/2015 0:00,7,345,115,N,Y
-7743001.525,5511518.341,22518,136775,COOPERS MILLS,WINDSOR,ME,4363,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.29699418,-69.55656615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.mainepower.com/regional-electric-system.htm",9/22/2015 0:00,IMAGERY,9/23/2015 0:00,11,345,115,N,Y
-7744498.851,5559648.192,22519,136776,TAP136776,BENTON TOWN OF,ME,4901,TAP,IN SERVICE,KENNEBEC,23011,USA,44.6056299,-69.57001686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,115,Y,Y
-7654793.642,5569040.749,22520,136777,TAP136777,ORRINGTON,ME,4474,TAP,IN SERVICE,PENOBSCOT,23019,USA,44.66567005,-68.76418125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,115,Y,Y
-7750798.387,5465939.534,22521,136778,UNKNOWN136778,EDGECOMB,ME,4556,SUBSTATION,IN SERVICE,LINCOLN,23015,USA,44.00321376,-69.62660656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-7750399.73,5474119.767,22522,136779,UNKNOWN136779,ALNA,ME,4535,SUBSTATION,IN SERVICE,LINCOLN,23015,USA,44.05604752,-69.62302535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-7502811.124,5563060.994,22523,136780,UNKNOWN136780,MACHIASPORT,ME,4655,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,44.62745277,-67.39889906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,-999999,-999999,Y,Y
-7545102.616,5570147.397,22524,136781,UNKNOWN136781,COLUMBIA FALLS,ME,4623,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,44.67274,-67.77881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,115,115,Y,Y
-7547226.817,5562236.815,22525,136782,UNKNOWN136782,HARRINGTON,ME,4643,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,44.62218338,-67.79789202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,115,115,Y,Y
-7564940.376,5574488.04,22526,136783,UNKNOWN136783,CHERRYFIELD,ME,4622,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,44.70046237,-67.95701563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,115,-999999,Y,N
-7618003.524,5555702.614,22527,136784,UNKNOWN136784,ELLSWORTH,ME,4605,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.58039,-68.43369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,115,115,Y,Y
-7702076.238,5496817.823,22528,136785,TAP136785,ROCKPORT TOWN OF,ME,4856,TAP,IN SERVICE,KNOX,23013,USA,44.20240104,-69.18892804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,115,115,Y,Y
-7685334.089,5535923.381,22529,136786,TAP136786,BELFAST,ME,4915,TAP,IN SERVICE,WALDO,23027,USA,44.45369688,-69.03853076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,115,115,Y,Y
-7696280.02,5482482.03,22530,136787,TAP136787,ROCKLAND,ME,4841,TAP,IN SERVICE,KNOX,23013,USA,44.11000828,-69.13685973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,115,115,Y,Y
-7754504.853,5551188.472,22531,136788,UNKNOWN136788,WATERVILLE,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.55149955,-69.65990231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,0,-999999,-999999,N,N
-7612199.261,5547700.803,22532,136789,UNKNOWN136789,HANCOCK,ME,4640,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.52916869,-68.38154942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,1,-999999,-999999,N,N
-7776126.722,5516871.036,22533,136790,PUDDLEDOCK RD,MANCHESTER,ME,4351,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.33139928,-69.85413485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,10/27/2016 0:00,2,115,115,Y,Y
-7519212.376,5570579.645,22534,136791,WASHINGTON COUNTY,JONESBORO,ME,4648,SUBSTATION,IN SERVICE,WASHINGTON,23029,USA,44.67550123,-67.54623402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,Y
-7620789.288,5554100.26,22535,136792,ELLSWORTH,ELLSWORTH,ME,4605,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.5701366,-68.45871494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,-999999,Y,N
-7620265.761,5555192.495,22536,136793,BOGGY BROOK,ELLSWORTH,ME,4605,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.57712596,-68.45401202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7770504.086,5504895.855,22537,136794,BOWMAN STREET,FARMINGDALE,ME,4344,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.25439943,-69.80362585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7769831.375,5521880.4,22538,136795,NORTH AUGUSTA,AUGUSTA,ME,4330,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.36357931,-69.79758279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7767320.778,5504657.156,22539,136796,BROWNS CROSSING,FARMINGDALE,ME,4344,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.25286358,-69.77502971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7764113.539,5516563.556,22540,136797,AUGUSTA EAST SIDE,AUGUSTA,ME,4330,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.32942346,-69.7462186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,-999999,Y,N
-7748196.42,5554009.485,22541,136798,WINSLOW,WINSLOW TOWN OF,ME,4901,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.56955568,-69.60323268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7703785.593,5486588.974,22542,136799,HIGHLAND,WARREN,ME,4864,SUBSTATION,IN SERVICE,KNOX,23013,USA,44.13649191,-69.20428343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7694544.164,5492641.404,22543,136800,MEADOW ROAD,ROCKPORT TOWN OF,ME,4856,SUBSTATION,IN SERVICE,KNOX,23013,USA,44.17549937,-69.12126627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7693749.94,5513093.642,22544,136801,LINCOLNVILLE,LINCOLNVILLE,ME,4849,SUBSTATION,IN SERVICE,WALDO,23027,USA,44.30712171,-69.11413163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7685398.839,5536435.884,22545,136802,BELFAST,BELFAST,ME,4915,SUBSTATION,IN SERVICE,WALDO,23027,USA,44.45698312,-69.03911241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7771902.65,5450629.393,22546,136803,UNKNOWN136803,BATH,ME,4530,SUBSTATION,IN SERVICE,SAGADAHOC,23023,USA,43.90420344,-69.81618937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,3/5/2020 0:00,2,-999999,-999999,N,N
-7758460.689,5458262.518,22547,136804,MAINE YANKEE,WISCASSET,ME,4578,SUBSTATION,IN SERVICE,LINCOLN,23015,USA,43.9535873,-69.69543818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,345,345,N,N
-7755773.277,5464075.543,22548,136805,MASON,WISCASSET,ME,4578,SUBSTATION,IN SERVICE,LINCOLN,23015,USA,43.99116819,-69.67129675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/22/2015 0:00,5,345,115,Y,Y
-7743162.89,5478251.702,22549,136806,NEWCASTLE,NEWCASTLE,ME,4553,SUBSTATION,IN SERVICE,LINCOLN,23015,USA,44.08271659,-69.55801571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7698614.963,5478347.027,22550,136807,DRAGON CEMENT,THOMASTON,ME,4861,SUBSTATION,IN SERVICE,KNOX,23013,USA,44.08333171,-69.15783488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7694696.013,5481273.699,22551,136808,PARK STREET,ROCKLAND,ME,4841,SUBSTATION,IN SERVICE,KNOX,23013,USA,44.10221409,-69.12263035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-8139197.414,5539831.633,22552,136809,TAP136809,WILLISTON,VT,5495,TAP,IN SERVICE,CHITTENDEN,50007,USA,44.47875248,-73.11565438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,3,115,115,N,N
-8112869.393,5489302.331,22553,136810,UNKNOWN136810,WARREN TOWN OF,VT,5674,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.15398248,-72.87914574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/14/2016 0:00,1,34.5,34.5,N,N
-8076123.218,5576168.75,22554,136811,EDEN,EDEN TOWN OF,VT,5652,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.711193,-72.54904924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",8/4/2016 0:00,IMAGERY,4/15/2020 0:00,1,34.5,34.5,Y,Y
-8064840.808,5590625.979,22555,136812,UNKNOWN136812,LOWELL,VT,5847,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.80341415,-72.44769762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/14/2016 0:00,2,46,34.5,N,N
-8124272.93,5606876.882,22556,136813,MISS PAPER,SHELDON TOWN OF,VT,5483,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.90690125,-72.98158545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/14/2016 0:00,IMAGERY,4/15/2020 0:00,4,34.5,-999999,Y,N
-8068716.275,5618115.207,22557,136814,JAY,NORTH TROY,VT,5859,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.97835906,-72.48251153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/14/2016 0:00,IMAGERY,4/15/2020 0:00,4,115,-999999,Y,N
-8089362.83,5619457.36,22558,136815,UNKNOWN136815,RICHFORD,VT,5476,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.98688707,-72.66798269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,1,-999999,-999999,N,N
-8059956.413,5615503.857,22559,136816,NO TROY,NORTH TROY,VT,5859,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.96176298,-72.40382035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/17/2016 0:00,IMAGERY,4/15/2020 0:00,2,46,46,Y,Y
-8139910.76,5574341.125,22560,136817,UNKNOWN136817,GEORGIA TOWN OF,VT,5468,SUBSTATION,NOT AVAILABLE,FRANKLIN,50011,USA,44.69952429,-73.12206247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,UNVERIFIED,10/25/2016 0:00,2,34.5,34.5,N,N
-8141924.113,5535629.979,22561,136818,UNKNOWN136818,SOUTH BURLINGTON,VT,5403,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.45181546,-73.14014873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,34.5,-999999,N,Y
-8136197.25,5539164.469,22562,136819,UNKNOWN136819,WILLISTON,VT,5495,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.47447609,-73.08870345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,-999999,-999999,N,N
-8132120.679,5611661.043,22563,136820,TAP136820,HIGHGATE TOWN OF,VT,5459,TAP,IN SERVICE,FRANKLIN,50011,USA,44.93733175,-73.05208298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,4/15/2020 0:00,3,115,115,N,N
-8066839.463,5490502.858,22564,136821,WEBSTERVILLE,BARRE,VT,5641,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.16171955,-72.46565184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/27/2016 0:00,IMAGERY,4/15/2020 0:00,2,34.5,34.5,N,N
-8131961.88,5540432.027,22565,136823,SAND ROAD,ESSEX JUNCTION,VT,5452,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.48260062,-73.05065646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/27/2016 0:00,IMAGERY,4/15/2020 0:00,2,34.5,34.5,N,N
-8100740.496,5518530.719,22566,136824,TAP136824,WATERBURY,VT,5676,TAP,IN SERVICE,WASHINGTON,50023,USA,44.342063,-72.77019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,115,115,N,N
-8092731.358,5536763.745,22567,136825,UNKNOWN136825,STOWE,VT,5672,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.45908532,-72.69824269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,2,115,34.5,Y,N
-8136962.556,5539919.359,22568,136826,IBM,ESSEX JUNCTION,VT,5452,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.47931476,-73.0955783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/14/2016 0:00,3,-999999,-999999,N,N
-8132058.824,5612140.458,22569,136827,VELCO HIGHGATE,HIGHGATE TOWN OF,VT,5459,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.94038027,-73.05152733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",9/22/2015 0:00,IMAGERY,4/15/2020 0:00,4,115,-999999,Y,N
-8139700.33,5564322.708,22570,136828,MILTON,MILTON,VT,5468,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.63551863,-73.12017215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,-999999,-999999,N,N
-8139246.421,5540436.142,22571,136829,ESSEX HILLTOP,ESSEX JUNCTION,VT,5452,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.482627,-73.11609461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,34.5,-999999,N,N
-8138742.407,5533822.36,22572,136830,WILLISTON,WILLISTON,VT,5495,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.44022289,-73.11156698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,34.5,N,N
-8076881.33,5504153.009,22573,136831,MONTPELIER,MONTPELIER,VT,5602,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.24961964,-72.55585947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,3/11/2019 0:00,2,34.5,34.5,N,N
-8070528.119,5483857.946,22574,136832,GRANITE,WILLIAMSTOWN,VT,5679,SUBSTATION,IN SERVICE,ORANGE,50017,USA,44.11888219,-72.4987876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,230,115,N,N
-8141196.608,5467652.305,22575,136833,MIDDLEBURY,MIDDLEBURY TOWN OF,VT,5753,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.01427995,-73.13361344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,4,115,46,N,N
-8138902.607,5540212.129,22576,136834,ESSEX,WILLISTON,VT,5495,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.48119125,-73.11300608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,6,115,-999999,N,N
-8082174.359,5504205.2,22577,136835,BARRE,BERLIN TOWN OF,VT,5602,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.24995547,-72.60340756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,-999999,N,N
-8985535.501,4868290.202,22578,136836,BROWNS RUN,BENWOOD,WV,26031,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,40.0161553,-80.71843876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",8/24/2015 0:00,IMAGERY,2/13/2019 0:00,6,69,69,N,N
-8986346.654,4861568.321,22579,136837,TAP136837,GLEN DALE,WV,26038,TAP,IN SERVICE,MARSHALL,54051,USA,39.969894,-80.72572548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-8969275.344,4898972.758,22580,136838,TAP136838,LUVERNE,WV,56156,TAP,IN SERVICE,BROOKE,54009,USA,40.22692056,-80.57237129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8979049.476,4896152.717,22581,136839,UNKNOWN136839,WELLSBURG,WV,26070,SUBSTATION,IN SERVICE,BROOKE,54009,USA,40.20757634,-80.66017381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/8/2016 0:00,3,-999999,-999999,N,N
-9103504.61,4870854.499,22582,136840,BETHEL CHURCH,NORWICH,OH,43767,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,40.03379504,-81.7781733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9084009.278,4870881.851,22583,136841,UNKNOWN136841,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.03398317,-81.60304375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8987493.744,4871507.888,22584,136842,BELLAIRE (OP),BELLAIRE,OH,43906,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.03828896,-80.73602996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",8/4/2016 0:00,IMAGERY,2/13/2019 0:00,4,69,69,N,N
-9078999.453,4887449.493,22585,136843,UNKNOWN136843,KIMBOLTON,OH,43749,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.14784132,-81.55803973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8985988.224,4882927.543,22586,136844,UNKNOWN136844,MARTINS FERRY,OH,43935,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.11678393,-80.72250565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9129224.913,4883721.406,22587,136845,UNKNOWN136845,DRESDEN,OH,43821,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,40.12223732,-82.00922272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9129152.72,4881414.431,22588,136846,UNKNOWN136846,DRESDEN,OH,43821,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,40.1063885,-82.00857419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8986842.15,4878898.243,22589,136847,UNKNOWN136847,MARTINS FERRY,OH,43935,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.08909818,-80.73017659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9101302.707,4904939.989,22590,136848,UNKNOWN136848,WEST LAFAYETTE,OH,43845,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.26783488,-81.75839327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9100321.183,4905435.117,22591,136849,UNKNOWN136849,WEST LAFAYETTE,OH,43845,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.27122861,-81.74957609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9080836.315,4906992.442,22592,136850,HILLVIEW,NEWCOMERSTOWN,OH,43832,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.2819018,-81.57454054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,138,138,Y,Y
-8975436.328,4914681.808,22593,136851,UNKNOWN136851,MINGO JUNCTION,OH,43938,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.33457649,-80.62771635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9113115.319,4906417.614,22594,136852,UNKNOWN136852,COSHOCTON,OH,43812,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.27796239,-81.86450777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,69,-999999,Y,N
-9111075.187,4909786.549,22595,136853,UNKNOWN136853,COSHOCTON,OH,43812,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.30104711,-81.84618095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9106957.552,4945089.029,22596,136854,UNKNOWN136854,MILLERSBURG,OH,44654,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.54247339,-81.80919161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9146875.155,4952296.299,22597,136855,DRAKE VALLEY,LAKEVILLE,OH,44638,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.59165586,-82.16777753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9122564.545,4947921.254,22598,136856,WEST MILLERSBURG,MILLERSBURG,OH,44654,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.56180482,-81.94939162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,138,-999999,Y,N
-9122419.603,4947866.73,22599,136857,WEST MILLERSBURG,MILLERSBURG,OH,44654,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.56143272,-81.94808958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9122388.693,4947784.132,22600,136858,WEST MILERSBURG,MILLERSBURG,OH,44654,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.56086902,-81.9478119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9089859.92,4917973.749,22601,136859,UNKNOWN136859,NEWCOMERSTOWN,OH,43832,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.35711482,-81.65560097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9077537.729,4927414.527,22602,136860,UNKNOWN136860,STONE CREEK,OH,43840,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.42170947,-81.54490885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9070625.839,4936583.501,22603,136861,WEST NEW PHILADELPHIA,NEW PHILADELPHIA,OH,44663,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.4843851,-81.48281828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,7,138,-999999,Y,N
-9069282.437,4917371.106,22604,136862,UNKNOWN136862,GNADENHUTTEN,OH,44629,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.35298938,-81.47075029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,-999999,Y,N
-9008060.423,4933083.907,22605,136863,UNKNOWN136863,AMSTERDAM,OH,43903,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.4604701,-80.92078359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9184002.426,4922088.803,22606,136864,UNKNOWN136864,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.385278,-82.50129749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8978932.161,4920516.726,22607,136865,UNKNOWN136865,STEUBENVILLE,OH,43952,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.37452019,-80.65911995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-8974419.377,4917031.88,22608,136866,UNKNOWN136866,STEUBENVILLE,OH,43952,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.35066707,-80.61858092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-8974147.066,4931975.987,22609,136867,UNKNOWN136867,TORONTO,OH,43964,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.45289719,-80.61613472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9142599.481,4933313.361,22610,136868,STILLWELL,BRINKHAVEN,OH,43006,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.46203837,-82.1293685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9125996.332,4936453.47,22611,136869,KILLBUCK,MILLERSBURG,OH,44654,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.48349667,-81.98021988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9092367.145,4934572.719,22612,136870,SUGAR CREEK,SUGARCREEK,OH,44681,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.47064516,-81.67812375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-8972951.774,4936333.103,22613,136871,UNKNOWN136871,TORONTO,OH,43964,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.48267425,-80.60539722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/10/2017 0:00,6,345,138,Y,Y
-9023257.032,4913479.259,22614,136872,UNKNOWN136872,CADIZ,OH,43907,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.32634134,-81.05729705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,138,138,Y,Y
-9023746.388,4913762.048,22615,136873,TAP136873,CADIZ,OH,43907,TAP,IN SERVICE,HARRISON,39067,USA,40.328278,-81.061693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,138,138,Y,Y
-9004393.713,4872345.912,22616,136874,TAP136874,SAINT CLAIRSVILLE,OH,43950,TAP,IN SERVICE,BELMONT,39013,USA,40.04405234,-80.88784496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,-999999,-999999,Y,Y
-8990283.86,4870974.876,22617,136875,TAP136875,BELLAIRE,OH,43906,TAP,IN SERVICE,BELMONT,39013,USA,40.034623,-80.761094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,69,N,N
-8988486.608,4868510.454,22618,136876,MONROE STREET,BELLAIRE,OH,43906,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.01767059,-80.74494901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",10/20/2016 0:00,IMAGERY,2/13/2019 0:00,1,69,69,N,N
-9004653.416,4935787.155,22619,136877,EAST AMSTERDAM,BERGHOLZ,OH,43908,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.4789439,-80.89017792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,5,138,-999999,Y,Y
-8989434.715,4940622.85,22620,136878,TAP136878,IRONDALE,OH,43932,TAP,IN SERVICE,JEFFERSON,39081,USA,40.511978,-80.753466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,-999999,-999999,Y,Y
-8981039.237,4948727.524,22621,136879,TAP136879,IRONDALE,OH,43932,TAP,IN SERVICE,JEFFERSON,39081,USA,40.56730703,-80.67804814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,-999999,-999999,Y,Y
-8996832.492,4870160.257,22622,136880,NEFF,BELLAIRE,OH,43906,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.02901982,-80.81992136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/WestBellaire-Glencoe/docs/WestBellaire-Glencoe_FactSheet_V4.pdf",10/20/2016 0:00,IMAGERY,9/19/2018 0:00,2,138,69,N,N
-9031369.646,4958064.109,22623,136881,TAP136881,CARROLLTON,OH,44615,TAP,IN SERVICE,CARROLL,39019,USA,40.63098941,-81.13017389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,4,138,138,Y,Y
-9001386.101,4790327.569,22624,136882,TAP136882,MIDDLEBOURNE,WV,26149,TAP,IN SERVICE,TYLER,54095,USA,39.47767736,-80.86082713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8996995.525,4816802.252,22625,136883,TAP136883,NEW MARTINSVILLE,WV,26155,TAP,IN SERVICE,WETZEL,54103,USA,39.66100644,-80.82138591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8996989.358,4816837.672,22626,136884,TAP136884,NEW MARTINSVILLE,WV,26155,TAP,IN SERVICE,WETZEL,54103,USA,39.66125139,-80.82133051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8974504.914,4681641.426,22627,136885,TAP136885,SUTTON,WV,26601,TAP,IN SERVICE,BRAXTON,54007,USA,38.71998919,-80.61934932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8979388.275,4611893.615,22628,136886,TAP136886,NETTIE,WV,26681,TAP,IN SERVICE,NICHOLAS,54067,USA,38.22947337,-80.6632173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9019965.853,4663248.434,22629,136887,TAP136887,DUCK,WV,25063,TAP,IN SERVICE,CLAY,54015,USA,38.59096079,-81.02773188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9003333.974,4627449.613,22630,136888,TAP136888,NOT AVAILABLE,WV,NOT AVAILABLE,TAP,IN SERVICE,NICHOLAS,54067,USA,38.33916318,-80.87832517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9025157.902,4559070.314,22631,136890,TAP136890,DANESE,WV,25831,TAP,IN SERVICE,FAYETTE,54019,USA,37.85576557,-81.07437285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,Y,Y
-8968739.906,4952653.377,22632,136891,TAP136891,CHESTER,WV,26034,TAP,IN SERVICE,HANCOCK,54029,USA,40.59409163,-80.56756137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,9/11/2015 0:00,3,-999999,-999999,Y,Y
-8989271.496,4713672.815,22633,136892,TAP136892,LINN,WV,26384,TAP,IN SERVICE,GILMER,54021,USA,38.94413687,-80.75199978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8989958.24,5144361.75,22634,136893,TAP136893,ASHTABULA,OH,44004,TAP,IN SERVICE,ASHTABULA,39007,USA,41.88896718,-80.75816891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,3,345,345,N,N
-9027100.115,5000460.423,22635,136894,ALLIANCE CASTINGS,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,STARK,39151,USA,40.91939988,-81.09182005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-8983770.383,4672382.911,22636,136895,UNKNOWN136895,SUTTON,WV,26601,SUBSTATION,IN SERVICE,BRAXTON,54007,USA,38.65506898,-80.70258244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,-999999,Y,Y
-9022521.255,5118634.074,22637,136896,TAP136896,MADISON,OH,44057,TAP,IN SERVICE,LAKE,39085,USA,41.71668378,-81.05068745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9022516.075,5118611.482,22638,136897,TAP136897,MADISON,OH,44057,TAP,IN SERVICE,LAKE,39085,USA,41.71653229,-81.05064092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
