X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9019314.157,5118601.33,22639,136898,TAP136898,MADISON,OH,44057,TAP,IN SERVICE,LAKE,39085,USA,41.71646422,-81.0218776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9019321.315,5118593.795,22640,136899,TAP136899,MADISON,OH,44057,TAP,IN SERVICE,LAKE,39085,USA,41.71641369,-81.0219419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9021942.462,5091646.21,22641,136900,UNKNOWN136900,HUNTSBURG,OH,44046,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.53546399,-81.04548806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,2,138,138,Y,Y
-8989246.245,5146108.851,22642,136901,UNKNOWN136901,ASHTABULA,OH,44004,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.90064972,-80.75177295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,1,-999999,-999999,Y,Y
-8969286.557,5147248.67,22643,136902,TAP136902,CONNEAUT,OH,44030,TAP,IN SERVICE,ASHTABULA,39007,USA,41.90827031,-80.57247202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-8969304.677,5147239.731,22644,136903,TAP136903,CONNEAUT,OH,44030,TAP,IN SERVICE,ASHTABULA,39007,USA,41.90821055,-80.57263479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9002988.656,5034277.324,22645,136904,UNKNOWN136904,LORDSTOWN,OH,44481,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.14854875,-80.87522312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,2,138,138,Y,Y
-8978156.885,5014037.607,22646,136905,TAP136905,YOUNGSTOWN,OH,44512,TAP,IN SERVICE,MAHONING,39099,USA,41.01149693,-80.65215553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,138,138,Y,Y
-8995734.583,5044696.549,22647,136906,UNKNOWN136906,WARREN,OH,44483,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.21899035,-80.81005868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,1,138,138,Y,Y
-8963721.805,5016957.733,22648,136907,TAP136907,LOWELLVILLE,OH,44436,TAP,IN SERVICE,MAHONING,39099,USA,41.031288,-80.522483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,138,138,Y,Y
-8981908.539,5031084.806,22649,136908,UNKNOWN136908,YOUNGSTOWN,OH,44510,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.12694983,-80.68585721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,1,-999999,-999999,N,N
-9004608.062,5025705.097,22650,136910,UNKNOWN136910,NORTH JACKSON,OH,44451,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.09053741,-80.8897705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,1,138,138,Y,Y
-9004544.555,5025702.673,22651,136911,TAP136911,NORTH JACKSON,OH,44451,TAP,IN SERVICE,MAHONING,39099,USA,41.090521,-80.8892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,138,138,Y,Y
-9011381.848,5014374.184,22652,136912,UNKNOWN136912,BERLIN CENTER,OH,44401,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.01377838,-80.95062045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,4,138,-999999,Y,N
-9021628.073,4956570.983,22653,136913,TAP136913,CARROLLTON,OH,44615,TAP,IN SERVICE,CARROLL,39019,USA,40.62080927,-81.04266385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,138,138,Y,Y
-7883393.83,5337523.802,22654,136914,ELIOT,ELIOT,ME,3903,SUBSTATION,IN SERVICE,YORK,23031,USA,43.16764346,-70.81773169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.mainepower.com/regional-electric-system.htm",9/23/2015 0:00,IMAGERY,9/23/2015 0:00,3,345,345,N,N
-7900263.906,5287259.135,22655,136915,UNKNOWN136915,AMESBURY TOWN OF,MA,1913,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.8374264,-70.96927815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7896619.977,5332722.632,22656,136916,UNH 1 & UNH 2,DURHAM,NH,3824,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.13617853,-70.93654418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7896519.575,5331901.089,22657,136917,UNKNOWN136917,DURHAM,NH,3824,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.13079285,-70.93564225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7881244.995,5326754.52,22658,136918,UNKNOWN136918,PORTSMOUTH,NH,3801,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.09704336,-70.79842837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,1,115,115,Y,Y
-7897876.08,5333760.414,22659,136919,UNKNOWN136919,DURHAM,NH,3824,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.14298111,-70.94782795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7889180.998,5303956.361,22660,136920,UNKNOWN136920,HAMPTON TOWN OF,NH,3842,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.9473168,-70.8697187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7913013.963,5309489.256,22661,136921,BRENTWOOD,EXETER,NH,3833,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.98368755,-71.08381386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/27/2020 0:00,2,115,115,Y,Y
-7892583.42,5307939.985,22662,136922,UNKNOWN136922,EXETER TOWN OF,NH,3833,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.97350551,-70.90028317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7903510.649,5359093.763,22663,136925,UNKNOWN136925,ROCHESTER,NH,3867,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.30880436,-70.99844414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,5,115,115,Y,Y
-7882808.549,5318406.718,22664,136926,TAP136926,GREENLAND,NH,3840,TAP,IN SERVICE,ROCKINGHAM,33015,USA,43.04226167,-70.81247401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
-7882786.368,5318431.969,22665,136927,TAP136927,GREENLAND,NH,3840,TAP,IN SERVICE,ROCKINGHAM,33015,USA,43.04242745,-70.81227476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
-7913503.339,5296153.84,22666,136928,UNKNOWN136928,KINGSTON,NH,3848,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.89599,-71.08821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,5,115,-999999,Y,N
-7903236.65,5371155.285,22667,136929,UNKNOWN136929,MILTON,NH,3851,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.38759634,-70.99598277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,-999999,-999999,N,N
-7903116,5370902.872,22668,136930,UNKNOWN136930,MILTON,NH,3851,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.3859485,-70.99489895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,2,115,-999999,Y,N
-7882604.189,5346595,22669,136931,UNKNOWN136931,SOUTH BERWICK,ME,3908,SUBSTATION,IN SERVICE,YORK,23031,USA,43.2270482,-70.81063822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,0,-999999,-999999,N,N
-7912330.454,5268423.075,22670,136932,TAP136932,BOXFORD TOWN OF,MA,1921,TAP,IN SERVICE,ESSEX,25009,USA,42.71322459,-71.0776738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7912322.727,5268449.834,22671,136933,TAP136933,BOXFORD TOWN OF,MA,1921,TAP,IN SERVICE,ESSEX,25009,USA,42.71340121,-71.07760438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7896044.253,5336382.91,22672,136934,MADBURY,MADBURY,NH,3823,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.16016798,-70.93137237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-7888486.581,5342189.669,22673,136935,DOVER,DOVER,NH,3820,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.19820614,-70.86348064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7883743.343,5337616.665,22674,136936,THREE RIVERS,ELIOT,ME,3903,SUBSTATION,IN SERVICE,YORK,23031,USA,43.16825189,-70.82087141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-7910107.642,5262375.964,22675,136937,WOODCHUCK HILL,NORTH ANDOVER,MA,1845,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.67329814,-71.05770594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7905041.844,5271943.84,22676,136938,KING STREET,GEORGETOWN,MA,1833,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.73645885,-71.0121991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-7900614.034,5286579.539,22677,136939,WEST AMESBURY,AMESBURY TOWN OF,MA,1913,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.83294959,-70.97242341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,345,115,Y,Y
-7889081.656,5304340.203,22678,136940,TIMBER SWAMP,HAMPTON TOWN OF,NH,3842,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.94984069,-70.8688263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,345,345,Y,Y
-9917180.82,5215190.562,22679,136941,TAP136941,CAMBY,IL,46113,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.36087213,-89.08755105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9917253.105,5215189.955,22680,136942,TAP136942,BOWLING GREEN,IL,42103,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.3608681,-89.0882004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9901486.069,5215496.76,22681,136943,TAP136943,CALEDONIA,IL,61011,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.36290457,-88.94656271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9807923.972,5215643.216,22682,136944,TAP136944,ROUND LAKE,IL,60073,TAP,IN SERVICE,LAKE,17097,USA,42.36387668,-88.10608009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9807871.16,5215675.9,22683,136945,TAP136945,ROUND LAKE,IL,60073,TAP,IN SERVICE,LAKE,17097,USA,42.36409362,-88.10560568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9807976.615,5215581.558,22684,136946,TAP136946,ROUND LAKE,IL,60073,TAP,IN SERVICE,LAKE,17097,USA,42.36346742,-88.106553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9803117.094,5217895.813,22685,136947,TAP136947,ROUND LAKE,IL,60073,TAP,IN SERVICE,LAKE,17097,USA,42.37882646,-88.06289918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9803066.297,5217890.041,22686,136948,TAP136948,ROUND LAKE,IL,60073,TAP,IN SERVICE,LAKE,17097,USA,42.37878816,-88.06244286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9792259.474,5217836.594,22687,136949,TAP136949,GURNEE,IL,60031,TAP,IN SERVICE,LAKE,17097,USA,42.37843349,-87.96536352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9792292.646,5217828.97,22688,136950,TAP136950,GURNEE,IL,60031,TAP,IN SERVICE,LAKE,17097,USA,42.37838289,-87.96566151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9784513.246,5231346.643,22689,136951,TAP136951,ZION,IL,60099,TAP,IN SERVICE,LAKE,17097,USA,42.46802131,-87.89577797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,345,345,N,N
-9784449.688,5231344.24,22690,136952,TAP136952,ZION,IL,60099,TAP,IN SERVICE,LAKE,17097,USA,42.46800538,-87.89520701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,345,345,N,N
-10064680,5216595.76,22691,136953,TAP136953,GALENA,IL,61036,TAP,IN SERVICE,JO DAVIESS,17085,USA,42.37019885,-90.41255874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10061088.69,5216845.58,22692,136954,TAP136954,GALENA,IL,61036,TAP,IN SERVICE,JO DAVIESS,17085,USA,42.37185683,-90.38029745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10051481.36,5216881.192,22693,136955,TAP136955,ELIZABETH,IL,61028,TAP,IN SERVICE,JO DAVIESS,17085,USA,42.37209318,-90.29399336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9999812.611,5214981.393,22694,136956,TAP136956,LENA,IL,61048,TAP,IN SERVICE,STEPHENSON,17177,USA,42.35948369,-89.82984506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9782245.467,5214071.752,22695,136957,TAP136957,WAUKEGAN,IL,60085,TAP,IN SERVICE,LAKE,17097,USA,42.35344526,-87.87540616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9782246.085,5214045.26,22696,136958,TAP136958,WAUKEGAN,IL,60085,TAP,IN SERVICE,LAKE,17097,USA,42.35326939,-87.87541171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776090.86,5218549.856,22697,136959,TAP136959,WAUKEGAN,IL,60087,TAP,IN SERVICE,LAKE,17097,USA,42.38316647,-87.82011838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776139.62,5218557.49,22698,136960,TAP136960,WAUKEGAN,IL,60085,TAP,IN SERVICE,LAKE,17097,USA,42.38321713,-87.8205564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9823794.633,5261864.663,22699,136961,TAP136961,BURLINGTON TOWN OF,WI,53105,TAP,IN SERVICE,RACINE,55101,USA,42.66992107,-88.24864867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9868681.528,5279195.717,22700,136962,TAP136962,WHITEWATER,WI,53190,TAP,IN SERVICE,WALWORTH,55127,USA,42.78428808,-88.65187451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10343942.61,5217404.35,22701,136964,TAP136964,GRUNDY CENTER,IA,50638,TAP,IN SERVICE,GRUNDY,19075,USA,42.37556508,-92.92121745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10096904.91,5269253.667,22702,136965,TAP136965,POTOSI,WI,53820,TAP,IN SERVICE,GRANT,55043,USA,42.71870663,-90.70204007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,138,138,N,N
-9956902.783,5261748.764,22703,136966,TAP136966,BRODHEAD,WI,53520,TAP,IN SERVICE,GREEN,55045,USA,42.66915554,-89.44437953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,138,138,N,N
-9907749.46,5245022.107,22704,136967,TAP136967,BELOIT,WI,53511,TAP,IN SERVICE,ROCK,55105,USA,42.55857564,-89.00282771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,138,138,N,N
-9895702.659,5239671.734,22705,136968,TAP136968,CLINTON,WI,53525,TAP,IN SERVICE,ROCK,55105,USA,42.5231629,-88.89460946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,4/22/2020 0:00,3,69,69,N,N
-9907586.461,5247772.149,22706,136969,TAP136969,BROWNSVILLE,WI,78521,TAP,IN SERVICE,ROCK,55105,USA,42.57676965,-89.00136346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,138,138,N,N
-9845573.78,5266804.908,22707,136970,TAP136970,LAFAYETTE TOWN OF,WI,53121,TAP,IN SERVICE,WALWORTH,55127,USA,42.70254305,-88.44429408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,138,138,N,N
-9776813.211,5214660.307,22708,136971,UNKNOWN136971,WAUKEGAN,IL,60085,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.35735231,-87.82660737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9908033.576,5270039.988,22709,136972,UNKNOWN136972,JANESVILLE,WI,53545,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.72389602,-89.00537996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,6,138,-999999,Y,N
-9907969.106,5270179.643,22710,136973,UNKNOWN136973,JANESVILLE,WI,53545,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.72481763,-89.00480083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,-999999,-999999,N,N
-9907797.313,5257158.049,22711,136974,JANESVILLE GENERAL SW YD,JANESVILLE,WI,53546,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.63882589,-89.00325758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,1,138,138,Y,Y
-9906363.182,5272449.492,22712,136975,REC HARMONY,HARMONY TOWN OF,WI,53563,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.73979504,-88.99037456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,2,69,69,Y,Y
-9903504.951,5277508.522,22713,136976,LAMAR,MILTON,WI,53563,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.7731636,-88.96469864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,2,69,69,Y,Y
-9903305.212,5252061.307,22714,136977,REC LAPRAIRIE,JANESVILLE,WI,53546,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.60513571,-88.96290435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-10051548.65,5245564.505,22715,136978,MINER,SHULLSBURG,WI,53586,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.56216452,-90.29459781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,3,69,69,Y,Y
-10016891.7,5235024.478,22716,136979,UNKNOWN136979,WARREN,IL,61087,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.4923876,-89.98326915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10733425.7,5225863.358,22717,136980,UNKNOWN136980,DAKOTA CITY,NE,68731,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.43167599,-96.42000354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,2,69,69,Y,Y
-10087603.54,5222891.725,22718,136981,UNKNOWN136981,DUBUQUE,IA,52003,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.41197005,-90.61848439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,-999999,-999999,Y,Y
-10686482.26,5263024.935,22719,136982,UNKNOWN136982,REMSEN,IA,51050,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.67758424,-95.99830352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,3,69,69,Y,Y
-10101102.55,5234075.14,22720,136983,UNKNOWN136983,DUBUQUE,IA,52003,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.48609898,-90.73974807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/20/2016 0:00,1,161,161,Y,Y
-10101141.62,5234072.174,22721,136984,TAP136984,DUBUQUE,IA,52003,TAP,IN SERVICE,DUBUQUE,19061,USA,42.48607933,-90.74009908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,161,161,Y,Y
-10290299.51,5240231.462,22722,136985,UNKNOWN136985,CEDAR FALLS,IA,50613,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.52686853,-92.43933328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,-999999,-999999,N,N
-10291726.33,5231635.767,22723,136986,UNKNOWN136986,CEDAR FALLS,IA,50613,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.46993715,-92.45215059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,2,161,161,Y,Y
-10537963.35,5270995.853,22724,136987,UNKNOWN136987,POCAHONTAS,IA,50574,SUBSTATION,IN SERVICE,POCAHONTAS,19151,USA,42.73020375,-94.6641354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,-999999,-999999,N,N
-10092738.81,5237736.467,22725,136988,UNKNOWN136988,DUBUQUE,IA,52001,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.51034891,-90.66461528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2016 0:00,IMAGERY,9/30/2016 0:00,2,69,69,N,N
-10096709.16,5236514.197,22726,136989,UNKNOWN136989,DUBUQUE,IA,52001,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.50225454,-90.70028154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2016 0:00,IMAGERY,9/30/2016 0:00,1,69,69,Y,Y
-10091016.53,5239977.917,22727,136990,UNKNOWN136990,DUBUQUE,IA,52001,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.52518998,-90.64914378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2016 0:00,IMAGERY,9/30/2016 0:00,1,161,161,N,N
-10091162.21,5240071.365,22728,136991,TAP136991,DUBUQUE,IA,52001,TAP,IN SERVICE,DUBUQUE,19061,USA,42.52580864,-90.65045248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2016 0:00,IMAGERY,9/30/2016 0:00,3,161,161,N,N
-10639336.89,5270138.625,22729,136992,UNKNOWN136992,CHEROKEE,IA,51012,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.72454695,-95.57478944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,69,69,Y,Y
-10643622.14,5278345.476,22730,136993,UNKNOWN136993,MERIDEN,IA,51037,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.77868228,-95.61328449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,4,69,69,Y,Y
-10382397.85,5237858.679,22731,136994,UNKNOWN136994,IOWA FALLS,IA,50126,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.51115819,-93.26666672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,161,-999999,Y,N
-10375478.81,5240399.472,22732,136995,TAP136995,IOWA FALLS,IA,50126,TAP,IN SERVICE,HARDIN,19083,USA,42.52798078,-93.20451196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,-999999,-999999,N,N
-10376562.57,5240408.637,22733,136996,TAP136996,IOWA FALLS,IA,50126,TAP,IN SERVICE,HARDIN,19083,USA,42.52804146,-93.21424753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,-999999,-999999,N,N
-10087586.08,5222874.451,22734,136997,TAP136997,DUBUQUE,IA,52003,TAP,IN SERVICE,DUBUQUE,19061,USA,42.41185548,-90.61832758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,-999999,-999999,Y,Y
-10299782.23,5272350.73,22735,136998,TAP136998,WAVERLY,IA,50677,TAP,IN SERVICE,BREMER,19017,USA,42.73914344,-92.524518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-10704813.63,5281221.6,22736,136999,UNKNOWN136999,LE MARS,IA,51031,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.79764304,-96.16297702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-10706278.95,5277857.762,22737,137000,UNKNOWN137000,LE MARS,IA,51031,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.77546647,-96.17614019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,161,69,Y,Y
-10708245.5,5282776.158,22738,137001,TAP137001,LE MARS,IA,51031,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.807889,-96.193806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-10713934.71,5269859.059,22739,137002,TAP137002,MERRILL,IA,51038,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.722702,-96.244913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-10707001.52,5278114.308,22740,137003,UNKNOWN137003,LE MARS,IA,51031,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.77715806,-96.18263117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-10706122.48,5253082.126,22741,137004,TAP137004,HINTON,IA,51024,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.61188493,-96.17473454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,161,161,Y,Y
-10281092.88,5242633.172,22742,137005,UNKNOWN137005,WATERLOO,IA,50703,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.54276637,-92.35662871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,161,161,Y,Y
-10282393.27,5237542.016,22743,137006,UNKNOWN137006,WATERLOO,IA,50701,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.50906125,-92.36831035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,4,161,161,Y,Y
-10280644.26,5236845.839,22744,137007,UNKNOWN137007,WATERLOO,IA,50701,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.50445091,-92.35259871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,161,161,Y,Y
-10741821.99,5242061.183,22745,137008,UNKNOWN137008,NORTH SIOUX CITY,SD,57049,SUBSTATION,IN SERVICE,UNION,46127,USA,42.53898053,-96.49542869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,2,69,69,Y,Y
-10727993.68,5241541.898,22746,137009,UNKNOWN137009,SIOUX CITY,IA,51104,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.53554332,-96.37120694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,2,161,161,Y,Y
-10726594.12,5236789.607,22747,137010,UNKNOWN137010,SIOUX CITY,IA,51105,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.50407851,-96.35863447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,2,69,69,Y,Y
-10735058.99,5237059.978,22748,137011,UNKNOWN137011,SIOUX CITY,IA,51103,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.50586906,-96.43467569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,2,69,69,Y,Y
-10733437.33,5235085.641,22749,137012,UNKNOWN137012,SIOUX CITY,IA,51103,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.49279273,-96.42010804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,1,69,69,Y,Y
-10733451.57,5235337.05,22750,137013,TAP137013,SIOUX CITY,IA,51103,TAP,IN SERVICE,WOODBURY,19193,USA,42.494458,-96.420236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,69,69,Y,Y
-10741936.41,5237961.151,22751,137014,UNKNOWN137014,NORTH SIOUX CITY,SD,57049,SUBSTATION,IN SERVICE,UNION,46127,USA,42.51183675,-96.49645661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,2,69,69,Y,Y
-10720227.56,5210678.569,22752,137015,UNKNOWN137015,SALIX,IA,51052,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.33091532,-96.30144265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,4,161,69,Y,Y
-10723413.69,5230095.579,22753,137016,UNKNOWN137016,SIOUX CITY,IA,51106,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.45973063,-96.33006416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,2,161,161,N,N
-10627571.23,5213475.788,22754,137017,UNKNOWN137017,IDA GROVE,IA,51445,SUBSTATION,IN SERVICE,IDA,19093,USA,42.34948878,-95.46909671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,2,69,69,Y,Y
-10642190.64,5208132.912,22755,137018,UNKNOWN137018,BATTLE CREEK,IA,51006,SUBSTATION,IN SERVICE,IDA,19093,USA,42.31400745,-95.60042511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,69,69,Y,Y
-10642140.87,5208096.263,22756,137019,TAP137019,BATTLE CREEK,IA,51006,TAP,IN SERVICE,IDA,19093,USA,42.313764,-95.599978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,69,Y,Y
-7925257.105,5317944.068,22757,137020,UNKNOWN137020,RAYMOND,NH,3077,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.03922414,-71.19379588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7951632.062,5275006.304,22758,137021,UNKNOWN137021,HUDSON,NH,3051,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.75666162,-71.43072615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7928861.003,5561551.397,22759,137022,UNKNOWN137022,MILAN,NH,3588,SUBSTATION,IN SERVICE,COOS,33007,USA,44.6178008,-71.22617024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,2,115,115,Y,Y
-7941426.349,5296991.978,22760,137023,UNKNOWN137023,DERRY TOWN OF,NH,3038,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.90150551,-71.33904667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,2,115,115,Y,Y
-7940631.311,5294308.726,22761,137024,UNKNOWN137024,DERRY TOWN OF,NH,3038,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.88384616,-71.33190472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7919881.895,5317451.762,22762,137025,UNKNOWN137025,EPPING TOWN OF,NH,3042,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.03599174,-71.14550955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7930232.63,5419376.97,22763,137026,UNKNOWN137026,CENTER TUFTONBORO,NH,3816,SUBSTATION,IN SERVICE,CARROLL,33003,USA,43.70158276,-71.23849178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7926345.209,5272878.223,22764,137027,UNKNOWN137027,METHUEN,NH,1844,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.74262358,-71.20357048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,1,115,115,Y,Y
-7913432.815,5466623.673,22765,137028,UNKNOWN137028,CENTER CONWAY,NH,3813,SUBSTATION,IN SERVICE,CARROLL,33003,USA,44.00763422,-71.08757647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7916003.247,5468041.181,22766,137029,UNKNOWN137029,CENTER CONWAY,NH,3813,SUBSTATION,IN SERVICE,CARROLL,33003,USA,44.01679219,-71.11066706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,0,-999999,-999999,N,N
-7927284.473,5441773.538,22767,137030,UNKNOWN137030,TAMWORTH,NH,3886,SUBSTATION,IN SERVICE,CARROLL,33003,USA,43.84685753,-71.21200804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,1,115,115,Y,Y
-7927340.169,5441879.722,22768,137031,TAP137031,TAMWORTH,NH,3886,TAP,IN SERVICE,CARROLL,33003,USA,43.84754545,-71.21250836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7931934.984,5562939.85,22769,137032,TAP137032,MILAN,NH,3588,TAP,IN SERVICE,COOS,33007,USA,44.62667827,-71.25378428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7931895.292,5562939.453,22770,137033,TAP137033,MILAN,NH,3588,TAP,IN SERVICE,COOS,33007,USA,44.62667574,-71.25342773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7932014.359,5563119.238,22771,137034,UNKNOWN137034,MILAN,NH,3588,SUBSTATION,IN SERVICE,COOS,33007,USA,44.62782514,-71.25449732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7936218.861,5575015.193,22772,137035,UNKNOWN137035,DUMMER TOWN OF,NH,3588,SUBSTATION,IN SERVICE,COOS,33007,USA,44.70382824,-71.29226701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,4,115,-999999,Y,N
-7930265.327,5560429.214,22773,137036,UNKNOWN137036,MILAN,NH,3588,SUBSTATION,IN SERVICE,COOS,33007,USA,44.6106248,-71.23878551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,2,115,115,Y,Y
-7930177.353,5560459.641,22774,137037,TAP137037,MILAN,NH,3588,TAP,IN SERVICE,COOS,33007,USA,44.61081938,-71.23799522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7923662.57,5537389.13,22775,137038,UNKNOWN137038,BERLIN,NH,3570,SUBSTATION,IN SERVICE,COOS,33007,USA,44.46309498,-71.17947193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7919930.141,5305059.903,22776,137039,TAP137039,SANDOWN,NH,3873,TAP,IN SERVICE,ROCKINGHAM,33015,USA,42.9545727,-71.14594295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
-7925609.335,5271354.882,22777,137040,TAP137040,METHUEN,MA,1844,TAP,IN SERVICE,ESSEX,25009,USA,42.7325728,-71.19696002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,115,115,Y,Y
-7922053.45,5525750.902,22778,137041,UNKNOWN137041,GORHAM,NH,3581,SUBSTATION,IN SERVICE,COOS,33007,USA,44.38843122,-71.16501695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,0,-999999,-999999,N,N
-7925633.99,5440088.456,22779,137042,UNKNOWN137042,WEST OSSIPEE,NH,3890,SUBSTATION,IN SERVICE,CARROLL,33003,USA,43.83593957,-71.19718149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,115,Y,Y
-7916502.836,5273184.607,22780,137044,TAP137044,HAVERHILL,MA,1835,TAP,IN SERVICE,ESSEX,25009,USA,42.74464486,-71.11515495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,345,345,Y,Y
-7916435.22,5273009.67,22781,137045,TAP137045,HAVERHILL,MA,1835,TAP,IN SERVICE,ESSEX,25009,USA,42.74349077,-71.11454754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,345,345,Y,Y
-7938177.275,5271970.575,22782,137046,PELHAM,PELHAM TOWN OF,NH,3076,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.73663525,-71.30985974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,2,115,115,Y,Y
-7930083.715,5302300.037,22783,137047,CHESTER,CHESTER,NH,3036,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.93642468,-71.23715406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7951476.993,5278050.785,22784,137048,POWER STREET,HUDSON,NH,3051,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.77673921,-71.42933315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,8,115,115,Y,Y
-7940699.05,5294294.992,22785,137049,ASH STREET,DERRY TOWN OF,NH,3038,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.88375576,-71.33251323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7924256.001,5333567.134,22786,137050,DEERFIELD,DEERFIELD,NH,3037,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,43.14171423,-71.18480281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,7,345,115,Y,Y
-7951771.308,5295451.393,22787,137051,WATTS BROOK,LONDONDERRY,NH,3053,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.89136704,-71.43197702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,230,230,Y,Y
-7951429.287,5277743.242,22788,137052,HUDSON,HUDSON,NH,3051,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.77471134,-71.42890459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,4,115,115,Y,Y
-7946372.667,5293506.06,22789,137053,MAMMOTH ROAD,LONDONDERRY,NH,3053,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.87856257,-71.3834802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,230,115,Y,Y
-7941766.857,5297501.262,22790,137054,SCOBIE POND 345KV,LONDONDERRY,NH,3053,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.90485671,-71.3421055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,9,345,115,N,Y
-7941574.327,5297184.628,22791,137055,SCOBIE POND 115KV,DERRY TOWN OF,NH,3038,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.90277321,-71.34037598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,10,115,115,Y,Y
-7926120.565,5270712.179,22792,137056,WEST METHUEN,METHUEN,MA,1844,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.72833186,-71.20155248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7922278.027,5273167.572,22793,137057,EAST METHUEN,METHUEN,MA,1844,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.74453248,-71.16703436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7916340.688,5273123.148,22794,137058,WARD HILL,HAVERHILL,MA,1835,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.74423941,-71.11369834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,345,115,Y,Y
-7921684.848,5265693.006,22795,137059,SOUTH BROADWAY,LAWRENCE,MA,1843,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.69520231,-71.16170574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7945633.268,5280299.372,22796,137060,LAWRENCE ROAD,HUDSON,NH,3051,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.79156391,-71.37683807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2015 0:00,IMAGERY,9/23/2015 0:00,3,345,345,Y,Y
-7952706.271,5292680.692,22797,137061,TAP137061,LITCHFIELD,NH,3052,TAP,IN SERVICE,HILLSBOROUGH,33011,USA,42.87312907,-71.44037593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/29/2015 0:00,3,230,230,Y,Y
-7952684.418,5292647.259,22798,137062,TAP137062,LITCHFIELD,NH,3052,TAP,IN SERVICE,HILLSBOROUGH,33011,USA,42.87290897,-71.44017962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/29/2015 0:00,3,230,230,Y,Y
-7968230.37,5321780.971,22799,137063,TAP137063,GOFFSTOWN TOWN OF,NH,3045,TAP,IN SERVICE,MERRIMACK,33013,USA,43.06441079,-71.57983128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/29/2015 0:00,3,230,230,Y,Y
-7966313.123,5541009.32,22800,137064,UNKNOWN137064,LANCASTER,NH,3584,SUBSTATION,IN SERVICE,COOS,33007,USA,44.48630046,-71.56260836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7954701.333,5301918.792,22801,137065,UNKNOWN137065,BEDFORD,NH,3110,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.93391732,-71.45829788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,2,230,230,Y,Y
-7958318.862,5274729.479,22802,137066,SIMON STREET,NASHUA,NH,3060,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.7548357,-71.4907947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7953191.992,5267152.317,22803,137067,UNKNOWN137067,NASHUA,NH,3060,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.70483646,-71.44473924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7956564.811,5275659.706,22804,137068,UNKNOWN137068,NASHUA,NH,3060,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.76097119,-71.47503778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7955794.74,5275937.033,22805,137069,FRONT STREET,NASHUA,NH,3064,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.76280023,-71.46812012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7960167.752,5336777.528,22806,137070,UNKNOWN137070,BOW TOWN OF,NH,3304,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.16275374,-71.50740355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,4,115,-999999,Y,N
-7955663.82,5312084.66,22807,137071,UNKNOWN137071,MANCHESTER,NH,3101,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.00074116,-71.46694405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,2,-999999,-999999,N,N
-7958774.511,5277464.745,22808,137072,UNKNOWN137072,NASHUA,NH,3063,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.77287493,-71.49488786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7960216.369,5336893.284,22809,137073,UNKNOWN137073,BOW TOWN OF,NH,3304,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.16351222,-71.50784029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,2,-999999,-999999,N,N
-7955409.025,5308517.646,22810,137074,UNKNOWN137074,MANCHESTER,NH,3101,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.97730218,-71.46465519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7953822.647,5393101.497,22811,137075,UNKNOWN137075,LACONIA,NH,3246,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.53069774,-71.45040451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,2,115,115,Y,Y
-7977160.403,5316922.162,22812,137076,UNKNOWN137076,WEARE,NH,3281,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.03251428,-71.66005114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,2,115,115,Y,Y
-7964191.825,5354178.215,22813,137077,UNKNOWN137077,CONCORD,NH,3301,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.27666418,-71.54355242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,2,115,115,Y,Y
-7978698.297,5381608.065,22814,137078,UNKNOWN137078,FRANKLIN,NH,3235,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.45579647,-71.67386627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,5,115,115,Y,Y
-7978576.588,5381611.373,22815,137079,UNKNOWN137079,FRANKLIN,NH,3235,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.45581804,-71.67277295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7982660.587,5403247.747,22816,137080,UNKNOWN137080,NEW HAMPTON,NH,3256,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.59674239,-71.70946013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,115,-999999,Y,N
-7983377.46,5403319.46,22817,137081,UNKNOWN137081,BRISTOL TOWN OF,NH,3222,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.59720894,-71.71589991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,2,-999999,-999999,N,N
-7975546.089,5417346.025,22818,137082,TAP137082,ASHLAND,NH,3217,TAP,IN SERVICE,GRAFTON,33009,USA,43.68839164,-71.64554951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7974616.076,5417814.338,22819,137083,UNKNOWN137083,ASHLAND,NH,3217,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,43.69143362,-71.63719506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,2,115,115,Y,Y
-7974961.665,5438888.702,22820,137084,UNKNOWN137084,CAMPTON,NH,3223,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,43.82816492,-71.64029954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7979045.517,5467235.556,22821,137085,UNKNOWN137085,NORTH WOODSTOCK,NH,3262,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.01158753,-71.67698541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,2,115,115,Y,Y
-7990717.899,5504619.933,22822,137086,TAP137086,SUGAR HILL,NH,3586,TAP,IN SERVICE,GRAFTON,33009,USA,44.25262407,-71.7818402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,115,115,Y,Y
-7977025.674,5380426.595,22823,137087,UNKNOWN137087,FRANKLIN,NH,3235,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.44809171,-71.65884085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,0,-999999,-999999,N,N
-7963090.571,5384033.534,22824,137088,UNKNOWN137088,TILTON,NH,3276,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.47161069,-71.53365969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,0,-999999,-999999,N,N
-7959671.984,5310920.134,22825,137089,UNKNOWN137089,GOFFSTOWN TOWN OF,NH,3102,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.99309,-71.50295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,0,-999999,-999999,N,N
-7959784.417,5312824.263,22826,137090,UNKNOWN137090,MANCHESTER,NH,3102,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.0056,-71.50396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,0,-999999,-999999,N,N
-7956652.43,5290768.4,22827,137091,TAP137091,LITCHFIELD,NH,3052,TAP,IN SERVICE,HILLSBOROUGH,33011,USA,42.86053838,-71.47582488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
-7953451.246,5278694.009,22828,137092,TAP137092,HUDSON,NH,3051,TAP,IN SERVICE,HILLSBOROUGH,33011,USA,42.78098028,-71.44706815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
