X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7955776.486,5286429.308,22829,137093,TAP137093,LITCHFIELD,NH,3052,TAP,IN SERVICE,HILLSBOROUGH,33011,USA,42.83195991,-71.46795614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
-7955774.684,5286413.987,22830,137094,TAP137094,LITCHFIELD,NH,3052,TAP,IN SERVICE,HILLSBOROUGH,33011,USA,42.83185898,-71.46793996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
-7955448.17,5327467.109,22831,137095,NOOKSETT HYDRO,HOOKSETT,NH,3106,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.10171739,-71.46500683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7954210.423,5276168.203,22832,137096,BRIDGE STREET UPPER,NASHUA,NH,3064,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.76432482,-71.45388796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7955229.159,5303536.003,22833,137097,BEDFORD,BEDFORD,NH,3110,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.94455267,-71.46303942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,230,230,Y,Y
-7960181.005,5275828.38,22834,137098,BROAD STREET,NASHUA,NH,3063,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.76208365,-71.50752261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,-999999,-999999,Y,Y
-7954264.015,5276266.158,22835,137099,BRIDGE STREET LOWER,NASHUA,NH,3064,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.76497083,-71.45436939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-7952573.919,5292807.555,22836,137100,LITCHFIELD,LITCHFIELD,NH,3052,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.87396426,-71.43918699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/14/2015 0:00,IMAGERY,9/14/2015 0:00,5,230,230,Y,Y
-9076327.88,4629968.948,22837,137101,TAP137101,CHARLESTON,WV,25311,TAP,IN SERVICE,KANAWHA,54039,USA,38.35691214,-81.53404058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9070237.221,4622140.639,22838,137102,TAP137102,CHARLESTON,WV,25306,TAP,IN SERVICE,KANAWHA,54039,USA,38.30174671,-81.47932726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9072719.103,4765162.222,22839,137103,TAP137103,PARKERSBURG,WV,26104,TAP,IN SERVICE,WOOD,54107,USA,39.30296591,-81.50162238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9072785.853,4765143.737,22840,137104,TAP137104,PARKERSBURG,WV,26104,TAP,IN SERVICE,WOOD,54107,USA,39.30283742,-81.50222201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9070629.549,4586158.313,22841,137105,TAP137105,SYLVESTER,WV,25193,TAP,IN SERVICE,BOONE,54005,USA,38.04764267,-81.48285161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,138,138,Y,Y
-9070634.502,4586188.831,22842,137106,TAP137106,SYLVESTER,WV,25193,TAP,IN SERVICE,BOONE,54005,USA,38.04785857,-81.4828961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9069180.756,4598253.977,22843,137107,TAP137107,LA MARQUE,WV,77568,TAP,IN SERVICE,KANAWHA,54039,USA,38.13316005,-81.46983688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,138,138,Y,Y
-9076490.061,4574589.43,22844,137109,UNKNOWN137109,WHITESVILLE,WV,25209,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.96575612,-81.53549748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/8/2016 0:00,0,-999999,-999999,N,N
-9086324.16,5079435.287,22845,137110,UNKNOWN137110,CLEVELAND,OH,44105,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.45330199,-81.62383869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9080286.227,5077456.64,22846,137111,UNKNOWN137111,CLEVELAND,OH,44128,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.43997872,-81.56959902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9076740.724,5075758.422,22847,137112,KELLY,WARRENSVILLE HEIGHTS,OH,44128,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.42854154,-81.53774922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9068840.657,5066212.52,22848,137113,UNKNOWN137113,GLENWILLOW,OH,44139,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.36421422,-81.46678171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/10/2017 0:00,5,345,345,N,N
-9061372.175,4979842.017,22849,137114,TIMKEN,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.77929492,-81.3996912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,138,-999999,Y,N
-9057350.125,4979335.865,22850,137115,UNKNOWN137115,CANTON,OH,44707,SUBSTATION,IN SERVICE,STARK,39151,USA,40.77585182,-81.36356051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9075146.711,5020852.993,22851,137116,INVOLTA,AKRON,OH,44311,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05767876,-81.52342996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9073418.153,5031771.135,22852,137117,SACKETT,CUYAHOGA FALLS,OH,44223,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.13159378,-81.50790206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9080675.102,5033603.1,22853,137118,SOUREK,AKRON,OH,44313,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.1439879,-81.57309235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9075269.696,4751122.296,22854,137119,UNKNOWN137119,PARKERSBURG,WV,26101,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.20530313,-81.52453476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-9066263.226,4777133.655,22855,137120,UNKNOWN137120,WILLIAMSTOWN,WV,26187,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.38613263,-81.44362826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,138,Y,Y
-9081894.346,4764939.111,22856,137121,TAP137121,BELPRE,OH,45714,TAP,IN SERVICE,WASHINGTON,39167,USA,39.301415,-81.584045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,Y,Y
-9081084.774,4763085.439,22857,137122,UNKNOWN137122,BELPRE,OH,45714,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.28852823,-81.57677249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,138,Y,Y
-9080318.343,4765163.034,22858,137123,UNKNOWN137123,BELPRE,OH,45714,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.30297156,-81.56988752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,138,138,Y,Y
-9075065.064,4774605.062,22859,137124,UNKNOWN137124,MARIETTA,OH,45750,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.36857449,-81.52269651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,138,138,Y,Y
-9074750.518,4774394.347,22860,137125,UNKNOWN137125,MARIETTA,OH,45750,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.36711112,-81.5198709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,-999999,Y,N
-9077106.034,4824445.584,22861,137126,UNKNOWN137126,CALDWELL,OH,43724,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.71384397,-81.54103086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,5,138,138,Y,Y
-9086396.99,5066773.14,22862,137127,TAP137127,INDEPENDENCE,OH,44131,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.36799385,-81.62449294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/14/2016 0:00,6,138,138,Y,Y
-9089474.228,5073544.729,22863,137128,TAP137128,BROOKLYN HEIGHTS,OH,44131,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.41362972,-81.65213624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9089473.729,5075833.701,22864,137129,TAP137129,CUYAHOGA HEIGHTS,OH,44125,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.42904858,-81.65213175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9089483.499,5075832.825,22865,137130,UNKNOWN137130,CUYAHOGA HEIGHTS,OH,44125,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.42904268,-81.65221952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9089490.427,5075833.748,22866,137131,TAP137131,CUYAHOGA HEIGHTS,OH,44125,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.4290489,-81.65228175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9089474.228,5071732.122,22867,137132,TAP137132,INDEPENDENCE,OH,44131,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.40141714,-81.65213624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9089479.526,5071774.498,22868,137133,UNKNOWN137133,INDEPENDENCE,OH,44131,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.40170267,-81.65218383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9089506.014,5071737.419,22869,137134,TAP137134,INDEPENDENCE,OH,44131,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.40145283,-81.65242177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9089035.851,5058124.821,22870,137135,TAP137135,BRECKSVILLE,OH,44141,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.30966353,-81.64819823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9089030.554,5058145.979,22871,137136,TAP137136,BRECKSVILLE,OH,44141,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.3098063,-81.64815064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9089086.841,5055004.533,22872,137137,UNKNOWN137137,BRECKSVILLE,OH,44141,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.2886053,-81.64865628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9086971.406,5048360.598,22873,137138,TAP137138,RICHFIELD,OH,44286,TAP,IN SERVICE,SUMMIT,39153,USA,41.243744,-81.629653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9069013.011,5066432.303,22874,137139,TAP137139,GLENWILLOW,OH,44139,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.365696,-81.46833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9083489.242,5070644.87,22875,137144,TAP137144,GARFIELD HEIGHTS,OH,44125,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39409058,-81.59837219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9083499.175,5070664.996,22876,137145,TAP137145,GARFIELD HEIGHTS,OH,44125,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39422621,-81.59846142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9086859.783,5081045.541,22877,137148,TAP137148,CLEVELAND,OH,44105,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.46414265,-81.62865028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9086839.266,5081041.09,22878,137149,TAP137149,CLEVELAND,OH,44105,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.46411269,-81.62846597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9066713.06,5105302.928,22879,137151,TAP137151,EASTLAKE,OH,44095,TAP,IN SERVICE,LAKE,39085,USA,41.62723063,-81.44766919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9066722.049,5105277.117,22880,137152,TAP137152,EASTLAKE,OH,44095,TAP,IN SERVICE,LAKE,39085,USA,41.62705732,-81.44774994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9066623.846,5095727.302,22881,137153,TAP137153,HIGHLAND HEIGHTS,OH,44143,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.56290064,-81.44686776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9066619.009,5095712.651,22882,137154,TAP137154,HIGHLAND HEIGHTS,OH,44143,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.56280217,-81.44682431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9069010.846,5066452.732,22883,137155,TAP137155,GLENWILLOW,OH,44139,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.36583373,-81.46831055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9061661.395,5069581.757,22884,137156,TAP137156,SOLON,OH,44139,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.3869259,-81.4022893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9061643.903,5069567.679,22885,137157,TAP137157,SOLON,OH,44139,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.38683102,-81.40213217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,138,138,Y,Y
-9062206.25,5108882.849,22886,137158,TAP137158,WILLOUGHBY,OH,44094,TAP,IN SERVICE,LAKE,39085,USA,41.65126442,-81.40718382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9062245.887,5108878.02,22887,137159,TAP137159,WILLOUGHBY,OH,44094,TAP,IN SERVICE,LAKE,39085,USA,41.65123201,-81.40753989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9062234.39,5108885.73,22888,137160,TAP137160,WILLOUGHBY,OH,44094,TAP,IN SERVICE,LAKE,39085,USA,41.65128376,-81.40743661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9062271.86,5108882.86,22889,137161,TAP137161,WILLOUGHBY,OH,44094,TAP,IN SERVICE,LAKE,39085,USA,41.6512645,-81.40777321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9046092.87,5120685.5,22890,137162,TAP137162,PAINESVILLE,OH,44077,TAP,IN SERVICE,LAKE,39085,USA,41.73043799,-81.26243487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9046108.132,5120681.058,22891,137163,TAP137163,PAINESVILLE,OH,44077,TAP,IN SERVICE,LAKE,39085,USA,41.73040821,-81.26257197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9041749.635,5122741.631,22892,137164,TAP137164,PAINESVILLE,OH,44077,TAP,IN SERVICE,LAKE,39085,USA,41.74422079,-81.22341892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9041760.728,5122739.075,22893,137165,TAP137165,PAINESVILLE,OH,44077,TAP,IN SERVICE,LAKE,39085,USA,41.74420366,-81.22351857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9042350.41,5100584.6,22894,137166,TAP137166,CHARDON,OH,44024,TAP,IN SERVICE,GEAUGA,39055,USA,41.59554046,-81.22881578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9042322.701,5100600.346,22895,137167,TAP137167,CHARDON,OH,44024,TAP,IN SERVICE,GEAUGA,39055,USA,41.59564624,-81.22856686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9059600.84,5109333.65,22896,137168,TAP137168,MENTOR,OH,44060,TAP,IN SERVICE,LAKE,39085,USA,41.65429024,-81.38377903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9059550.671,5109347.352,22897,137169,TAP137169,MENTOR,OH,44060,TAP,IN SERVICE,LAKE,39085,USA,41.6543822,-81.38332835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,N,N
-9067682.351,5066398.751,22898,137170,TAP137170,SOLON,OH,44139,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.36546979,-81.45637647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9067739.321,5066423.394,22899,137171,TAP137171,SOLON,OH,44139,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.36563594,-81.45688825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9068481.386,5071488.901,22900,137172,TAP137172,SOLON,OH,44139,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39977824,-81.46355433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9068474.523,5071492.581,22901,137173,TAP137173,SOLON,OH,44139,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39980303,-81.46349268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,138,138,Y,Y
-9068631.767,5057620.932,22902,137174,UNKNOWN137174,TWINSBURG,OH,44087,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.30626335,-81.46490522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,1,-999999,-999999,N,N
-9048900.429,5055280.277,22903,137175,TAP137175,MANTUA,OH,44255,TAP,IN SERVICE,PORTAGE,39133,USA,41.29046652,-81.2876556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,-999999,-999999,N,N
-9048432.916,5057145.33,22904,137176,UNKNOWN137176,AURORA,OH,44202,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.30305387,-81.28345585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,1,-999999,-999999,N,N
-9072012.209,5057000.179,22905,137177,TAP137177,MACEDONIA,OH,44056,TAP,IN SERVICE,SUMMIT,39153,USA,41.30207432,-81.49527225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9081217.127,5038570.717,22906,137178,TAP137178,AKRON,OH,44313,TAP,IN SERVICE,SUMMIT,39153,USA,41.17758441,-81.57796143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9081215.802,5038553.121,22907,137179,TAP137179,AKRON,OH,44313,TAP,IN SERVICE,SUMMIT,39153,USA,41.17746544,-81.57794954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9080702.597,5033600.244,22908,137180,TAP137180,AKRON,OH,44313,TAP,IN SERVICE,SUMMIT,39153,USA,41.14396858,-81.57333933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,0,-999999,-999999,N,N
-9075611.36,5029370.195,22909,137181,TAP137181,AKRON,OH,44313,TAP,IN SERVICE,SUMMIT,39153,USA,41.11534672,-81.52760398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9075607.538,5029447.34,22910,137182,TAP137182,AKRON,OH,44313,TAP,IN SERVICE,SUMMIT,39153,USA,41.11586882,-81.52756964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9074635.976,5025585.19,22911,137183,AETNA,AKRON,OH,44304,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.08972559,-81.51884195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/19/2016 0:00,1,138,138,Y,Y
-9069448.54,5020578.45,22912,137184,TAP137184,AKRON,OH,44306,TAP,IN SERVICE,SUMMIT,39153,USA,41.05581905,-81.47224242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9069432.27,5020410.65,22913,137185,TAP137185,AKRON,OH,44306,TAP,IN SERVICE,SUMMIT,39153,USA,41.05468237,-81.47209626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9061535.151,5022160.635,22914,137186,TAP137186,TALLMADGE,OH,44278,TAP,IN SERVICE,SUMMIT,39153,USA,41.06653578,-81.40115524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9061523.615,5022113.312,22915,137187,TAP137187,TALLMADGE,OH,44278,TAP,IN SERVICE,SUMMIT,39153,USA,41.06621527,-81.40105161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,138,138,Y,Y
-9062548.608,4977263.276,22916,137188,TAP137188,CANTON,OH,44706,TAP,IN SERVICE,STARK,39151,USA,40.76175117,-81.41025928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,138,138,Y,Y
-9061305.463,4979860.585,22917,137189,UNKNOWN137189,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.77942122,-81.39909191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,2,-999999,-999999,N,N
-9056644.303,4979353.973,22918,137190,TAP137190,CANTON,OH,44707,TAP,IN SERVICE,STARK,39151,USA,40.775975,-81.35722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,138,138,Y,Y
-9052780.633,4978696.586,22919,137191,TAP137191,EAST CANTON,OH,44730,TAP,IN SERVICE,STARK,39151,USA,40.77150287,-81.32251206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,138,138,Y,Y
-9038820.853,4965804.818,22920,137192,TAP137192,MALVERN,OH,44644,TAP,IN SERVICE,CARROLL,39019,USA,40.68374074,-81.19710923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,138,138,Y,Y
-9079373.405,4940127.813,22921,137193,TAP137193,DOVER,OH,44622,TAP,IN SERVICE,TUSCARAWAS,39157,USA,40.508597,-81.561399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,138,138,Y,Y
-9106609.235,4646747.241,22922,137196,TAP137196,POCA,WV,25159,TAP,IN SERVICE,PUTNAM,54079,USA,38.47500583,-81.80606262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9122661.474,4642891.854,22923,137197,TAP137197,HURRICANE,WV,25526,TAP,IN SERVICE,PUTNAM,54079,USA,38.44788685,-81.95026233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,69,69,Y,Y
-9093136.524,4618475.171,22924,137199,TAP137199,NEW MARTINSVILLE,WV,26155,TAP,IN SERVICE,KANAWHA,54039,USA,38.27590204,-81.6850352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9091810.363,4758732.406,22925,137200,TAP137200,WASHINGTON,WV,26181,TAP,IN SERVICE,WOOD,54107,USA,39.25825652,-81.67312209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9092660.705,4757585.055,22926,137201,TAP137201,WASHINGTON,WV,26181,TAP,IN SERVICE,WOOD,54107,USA,39.25027546,-81.68076084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9111703.434,4591268.136,22927,137202,TAP137202,DANVILLE,WV,25053,TAP,IN SERVICE,BOONE,54005,USA,38.08378176,-81.85182459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9109441.79,4612444.288,22928,137203,TAP137203,SUMERCO,WV,25567,TAP,IN SERVICE,LINCOLN,54043,USA,38.23335915,-81.8315079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-9114436.369,5016738.184,22929,137204,UNKNOWN137204,SEVILLE,OH,44273,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.02980022,-81.87637497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9090876.88,4631509.17,22930,137205,UNKNOWN137205,CHARLESTON,WV,25312,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.36776101,-81.66473648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,2,-999999,-999999,N,N
-9094741.814,4632051.033,22931,137206,UNKNOWN137206,CHARLESTON,WV,25303,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.37157734,-81.69945577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,4,-999999,-999999,N,N
-9135945.226,5073581.958,22932,137207,UNKNOWN137207,NORTH RIDGEVILLE,OH,44039,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.41388053,-82.06959232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9111690.469,5061238.293,22933,137208,UNKNOWN137208,STRONGSVILLE,OH,44149,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.33066899,-81.85170812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9107082.438,5057745.229,22934,137209,UNKNOWN137209,STRONGSVILLE,OH,44136,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.3071021,-81.81031348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9098752.449,5068689.965,22935,137210,UNKNOWN137210,PARMA,OH,44129,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.38091519,-81.73548391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9120954.063,4982864.463,22936,137211,UNKNOWN137211,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.79985139,-81.93492441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9101326.316,4990329.565,22937,137212,SMUCKERS,ORRVILLE,OH,44667,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.85059629,-81.75860536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9130908.666,4957075.877,22938,137213,RIPLEY,SHREVE,OH,44676,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.62425181,-82.02434813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9130217.853,5035747.331,22939,137214,UNKNOWN137214,LITCHFIELD,OH,44253,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.15849167,-82.01814244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9099888.214,4565464.677,22940,137215,UNKNOWN137215,BIM,WV,25021,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.90110505,-81.74568666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-9140497.704,4726218.235,22941,137216,UNKNOWN137216,MIDDLEPORT,OH,45760,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.03173414,-82.11048792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9129969.363,4726151.796,22942,137217,UNKNOWN137217,POMEROY,OH,45769,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.03127051,-82.01591022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9144852.411,4701851.712,22943,137218,UNKNOWN137218,GALLIPOLIS,OH,45631,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.86149793,-82.14960692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,138,-999999,Y,Y
-9141014.074,4712914.337,22944,137219,UNKNOWN137219,CHESHIRE,OH,45620,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.93883739,-82.11512655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,138,138,Y,Y
-9140982.289,4712655.868,22945,137220,UNKNOWN137220,CHESHIRE,OH,45620,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.93703138,-82.11484102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,0,-999999,-999999,N,N
-9141146.779,4712154.273,22946,137221,UNKNOWN137221,CHESHIRE,OH,45620,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.93352643,-82.11631866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,138,138,Y,Y
-9142358.641,4776858.182,22947,137222,TAP137222,THE PLAINS,OH,45780,TAP,IN SERVICE,ATHENS,39009,USA,39.38422,-82.127205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,138,138,Y,Y
-9142209.32,4776920.18,22948,137223,TAP137223,THE PLAINS,OH,45780,TAP,IN SERVICE,ATHENS,39009,USA,39.38465046,-82.12586363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,138,138,Y,Y
-9137478.407,4792080.567,22949,137224,TRIMBLE,TRIMBLE,OH,45732,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.48983131,-82.08336511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Trimble/docs/Trimble_FactSheet.pdf?v=2",9/27/2016 0:00,IMAGERY,9/19/2018 0:00,1,138,138,Y,Y
-9097520.77,4812202.877,22950,137225,UNKNOWN137225,MCCONNELSVILLE,OH,43756,SUBSTATION,IN SERVICE,MORGAN,39115,USA,39.62919197,-81.72441955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,5,138,-999999,Y,N
-9109453.669,4711845.274,22951,137226,UNKNOWN137226,MILLWOOD,WV,25262,SUBSTATION,IN SERVICE,JACKSON,54035,USA,38.93136719,-81.83161461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,138,Y,Y
-9108826.432,4713231.915,22952,137227,TAP137227,RACINE,WV,45771,TAP,IN SERVICE,JACKSON,54035,USA,38.94105636,-81.82598004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,Y,Y
-9109661.335,4711951.513,22953,137228,TAP137228,RACINE,WV,45771,TAP,IN SERVICE,JACKSON,54035,USA,38.93210958,-81.83348011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,Y,Y
-9108408.981,4712025.064,22954,137229,UNKNOWN137229,MILLWOOD,WV,25262,SUBSTATION,IN SERVICE,JACKSON,54035,USA,38.93262355,-81.82223001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,138,Y,Y
-9110355.322,4708518.382,22955,137230,UNKNOWN137230,MILLWOOD,WV,25262,SUBSTATION,IN SERVICE,JACKSON,54035,USA,38.9081151,-81.83971429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,-999999,Y,Y
-9108160.891,4712477.159,22956,137231,UNKNOWN137231,MILLWOOD,WV,25262,SUBSTATION,IN SERVICE,JACKSON,54035,USA,38.93578266,-81.82000139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,-999999,Y,Y
-9093477.958,4779734.923,22957,137232,UNKNOWN137232,VINCENT,OH,45784,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.4041908,-81.68810236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,138,Y,Y
-9129142.219,4732952.082,22958,137233,UNKNOWN137233,POMEROY,OH,45769,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.07870789,-82.00847986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,-999999,-999999,N,N
-9113846.118,4726922.806,22959,137234,UNKNOWN137234,LONG BOTTOM,OH,45743,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.03665052,-81.87107265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,-999999,-999999,N,N
-9113870.091,4726921.298,22960,137235,TAP137235,LONG BOTTOM,OH,45743,TAP,IN SERVICE,MEIGS,39105,USA,39.03664,-81.871288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,-999999,-999999,N,N
-9113779.236,4726941.988,22961,137236,TAP137236,LONG BOTTOM,OH,45743,TAP,IN SERVICE,MEIGS,39105,USA,39.03678437,-81.87047183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,-999999,-999999,N,N
-9109187.976,4750552.396,22962,137237,UNKNOWN137237,COOLVILLE,OH,45723,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.20133599,-81.82922784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,-999999,-999999,N,N
-9146380.573,5077049.413,22963,137238,TAP137238,LORAIN,OH,44052,TAP,IN SERVICE,LORAIN,39093,USA,41.43723631,-82.16333463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,Y,Y
-9144221.471,5078582.681,22964,137239,UNKNOWN137239,LORAIN,OH,44055,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.44756128,-82.14393909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,-999999,-999999,N,N
-9144326.364,5078357.934,22965,137240,UNKNOWN137240,LORAIN,OH,44055,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.44604794,-82.14488136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,-999999,-999999,N,N
-9145641.23,5078058.279,22966,137241,UNKNOWN137241,LORAIN,OH,44055,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.44403016,-82.156693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,4,138,-999999,Y,N
-9133896.186,5085423.73,22967,137242,TAP137242,AVON LAKE,OH,44012,TAP,IN SERVICE,LORAIN,39093,USA,41.49360865,-82.05118548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,N,N
-9132543.925,5074571.209,22968,137243,TAP137243,NORTH RIDGEVILLE,OH,44039,TAP,IN SERVICE,LORAIN,39093,USA,41.4205447,-82.03903791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,N,N
-9132536.284,5074599.096,22969,137244,TAP137244,AVON,OH,44011,TAP,IN SERVICE,LORAIN,39093,USA,41.42073255,-82.03896926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,N,N
-9119406.877,5068076.08,22970,137245,UNKNOWN137245,OLMSTED FALLS,OH,44138,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.37677726,-81.92102579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,4,138,138,N,N
-9112261.249,5064650.027,22971,137246,TAP137246,BEREA,OH,44017,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.35367893,-81.85683552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,Y,Y
-9112261.248,5064671.745,22972,137247,TAP137247,BEREA,OH,44017,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.35382538,-81.85683552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,Y,Y
-9107821.735,5067466.507,22973,137248,TAP137248,MIDDLEBURG HEIGHTS,OH,44130,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.37266814,-81.8169547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9107806.504,5067470.036,22974,137249,TAP137249,MIDDLEBURG HEIGHTS,OH,44130,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.37269194,-81.81681788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9105722.558,5070695.869,22975,137250,TAP137250,BROOKPARK,OH,44142,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39443426,-81.79809747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9105686.137,5070701.165,22976,137251,TAP137251,BROOKPARK,OH,44142,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39446995,-81.79777029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9104345.867,5072752.046,22977,137252,TAP137252,BROOKPARK,OH,44142,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.40828924,-81.78573045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9104342.283,5072771.386,22978,137253,TAP137253,BROOKPARK,OH,44142,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.40841954,-81.78569824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9104346.698,5072795.608,22979,137254,TAP137254,BROOKPARK,OH,44142,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.40858273,-81.7857379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9104391.623,5072740.817,22980,137255,TAP137255,BROOKPARK,OH,44142,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.40821358,-81.78614147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9112208.267,5070854.975,22981,137256,TAP137256,BROOKPARK,OH,44142,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39550646,-81.85635959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9112195.023,5070848.795,22982,137257,TAP137257,BROOKPARK,OH,44142,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39546482,-81.85624061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9114441.319,5069372.228,22983,137258,TAP137258,BEREA,OH,44017,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.38551371,-81.87641943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9114435.36,5069390.762,22984,137259,TAP137259,BEREA,OH,44017,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.38563863,-81.8763659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9115557.128,5070970.762,22985,137260,TAP137260,OLMSTED FALLS,OH,44138,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39628672,-81.88644291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9115580.967,5070992.831,22986,137261,TAP137261,OLMSTED FALLS,OH,44138,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.39643544,-81.88665707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9114802.881,5071631.084,22987,137262,RISER137262,BROOKPARK,OH,44142,RISER,IN SERVICE,CUYAHOGA,39035,USA,41.40073631,-81.8796674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9114798.901,5071625.897,22988,137263,RISER137263,BROOKPARK,OH,44142,RISER,IN SERVICE,CUYAHOGA,39035,USA,41.40070136,-81.87963164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9114818.8,5071646.798,22989,137264,RISER137264,BROOKPARK,OH,44142,RISER,IN SERVICE,CUYAHOGA,39035,USA,41.4008422,-81.8798104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9114814.848,5071641.573,22990,137265,RISER137265,BROOKPARK,OH,44142,RISER,IN SERVICE,CUYAHOGA,39035,USA,41.40080699,-81.8797749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9117310.822,5071808.304,22991,137266,UNKNOWN137266,NORTH OLMSTED,OH,44070,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.40193047,-81.90219661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9113535.958,5072588.805,22992,137267,UNKNOWN137267,BROOKPARK,OH,44142,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.40718939,-81.86828644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,4,138,138,Y,Y
-9113840.836,5072474.029,22993,137268,RISER137268,BROOKPARK,OH,44142,RISER,IN SERVICE,CUYAHOGA,39035,USA,41.40641607,-81.8710252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9113840.836,5072461.315,22994,137269,RISER137269,BROOKPARK,OH,44142,RISER,IN SERVICE,CUYAHOGA,39035,USA,41.40633041,-81.8710252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9113840.836,5072445.776,22995,137270,RISER137270,BROOKPARK,OH,44142,RISER,IN SERVICE,CUYAHOGA,39035,USA,41.40622571,-81.8710252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9113840.836,5072434.475,22996,137271,RISER137271,BROOKPARK,OH,44142,RISER,IN SERVICE,CUYAHOGA,39035,USA,41.40614957,-81.8710252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9102450.608,5074693.307,22997,137272,TAP137272,BROOKLYN,OH,44130,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.42136717,-81.76870504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9102461.203,5074701.078,22998,137273,TAP137273,BROOKLYN,OH,44130,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.42141952,-81.76880022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9101228.453,5064462.149,22999,137274,TAP137274,PARMA,OH,44130,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.35241203,-81.75772624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9101230.837,5064436.214,23000,137275,TAP137275,NORTH ROYALTON,OH,44130,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.35223714,-81.75774765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9095091.274,5066033.754,23001,137276,TAP137276,PARMA,OH,44134,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.36300896,-81.70259502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9095107.167,5066032.871,23002,137277,TAP137277,PARMA,OH,44134,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.36300301,-81.70273778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,3,138,138,Y,Y
-9095036.973,5065911.115,23003,137278,UNKNOWN137278,PARMA,OH,44134,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.3621821,-81.70210723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9093112.198,5085047.423,23004,137279,TAP137279,CLEVELAND,OH,44113,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.49107656,-81.68481667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,1,138,138,Y,Y
-9093120.696,5085057.022,23005,137280,TAP137280,CLEVELAND,OH,44113,TAP,IN SERVICE,CUYAHOGA,39035,USA,41.49114115,-81.68489301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2016 0:00,IMAGERY,10/14/2016 0:00,1,138,138,Y,Y
-9114403.645,4849850.248,23006,137281,TAP137281,CHANDLERSVILLE,OH,43727,TAP,IN SERVICE,MUSKINGUM,39119,USA,39.889173,-81.876081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,138,138,Y,Y
-9308001.11,5144246.079,23007,137284,TAP137284,IDA TWP,MI,48140,TAP,IN SERVICE,MONROE,26115,USA,41.88819364,-83.61519661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,3,345,345,N,N
-9283664.86,5143450.729,23008,137285,TAP137285,MONROE TWP,MI,48161,TAP,IN SERVICE,MONROE,26115,USA,41.88287451,-83.39658037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,3,345,345,N,N
-9283661.91,5143446.12,23009,137286,TAP137286,MONROE TWP,MI,48161,TAP,IN SERVICE,MONROE,26115,USA,41.88284369,-83.39655386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,3,345,345,N,N
-9285278.34,5202064.112,23010,137287,TAP137287,NORTHVILLE,MI,48168,TAP,IN SERVICE,WAYNE,26163,USA,42.27368107,-83.4110745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9291744.744,5131374.565,23011,137290,TAP137290,ERIE TWP,MI,48133,TAP,IN SERVICE,MONROE,26115,USA,41.80205739,-83.4691632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,N,N
-9354072.183,5145083.462,23012,137291,TAP137291,ADRIAN,MI,49221,TAP,IN SERVICE,LENAWEE,26091,USA,41.89379339,-84.02906011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,12/31/2015 0:00,3,138,138,Y,Y
-9367044.783,5200868.501,23013,137292,TAP137292,GRASS LAKE TWP,MI,49240,TAP,IN SERVICE,JACKSON,26075,USA,42.26573335,-84.14559495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9364100.575,5180487.124,23014,137293,TAP137293,MANCHESTER,MI,48158,TAP,IN SERVICE,WASHTENAW,26161,USA,42.13009577,-84.11914668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,Y,Y
-9360751.39,5187828.28,23015,137294,TAP137294,SHARON TWP,MI,48158,TAP,IN SERVICE,WASHTENAW,26161,USA,42.17898453,-84.08906045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,Y,Y
-9332785.646,5164376.439,23016,137295,TAP137295,MACON TWP,MI,49286,TAP,IN SERVICE,LENAWEE,26091,USA,42.02267356,-83.83783989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,N,N
-9342539.38,5183350.55,23017,137296,TAP137296,MANCHESTER,MI,48158,TAP,IN SERVICE,WASHTENAW,26161,USA,42.14916938,-83.92545918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,Y,Y
-9331227.786,5203561.458,23018,137297,TAP137297,ANN ARBOR,MI,48103,TAP,IN SERVICE,WASHTENAW,26161,USA,42.28363314,-83.8238454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,Y,Y
-9312506.663,5173146.634,23019,137298,TAP137298,AUGUSTA TWP,MI,48160,TAP,IN SERVICE,MONROE,26115,USA,42.08117368,-83.65567069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,10/9/2018 0:00,3,120,120,Y,Y
-9301815.433,5189108.807,23020,137299,TAP137299,YPSILANTI TWP,MI,48197,TAP,IN SERVICE,WASHTENAW,26161,USA,42.1875084,-83.55962974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,Y,Y
-9285469.754,5158823.604,23021,137300,TAP137300,FRENCHTOWN TWP,MI,48162,TAP,IN SERVICE,MONROE,26115,USA,41.98560645,-83.412794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,345,345,Y,Y
-9289637.384,5176715.564,23022,137301,TAP137301,NEW BOSTON,MI,48164,TAP,IN SERVICE,WAYNE,26163,USA,42.10496421,-83.45023246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,345,345,Y,Y
-9315926.474,5095031.849,23023,137303,UNKNOWN137303,MAUMEE,OH,43537,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.55822602,-83.68639137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9301184.629,5098912.047,23024,137304,UNKNOWN137304,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.58430319,-83.55396313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
