X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9300692.183,5104299.111,23025,137305,UNKNOWN137305,TOLEDO,OH,43605,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.6204899,-83.54953941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9296084.247,5100814.575,23026,137306,UNKNOWN137306,WALBRIDGE,OH,43465,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.59708542,-83.50814562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9293992.376,5132533.16,23027,137307,UNKNOWN137307,ERIE TWP,MI,48133,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.80981547,-83.48935402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9281245.88,5146902.205,23028,137308,FRONT SUBSTATION,MONROE,MI,48161,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.90595401,-83.3748503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9283977.052,5153008.863,23029,137309,UNKNOWN137309,FRENCHTOWN TWP,MI,48162,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.94676788,-83.39938484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,120,120,Y,Y
-9313854.13,5041446.965,23030,137310,UNKNOWN137310,NORTH BALTIMORE,OH,45872,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.19702891,-83.66777519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9313650.141,5072813.939,23031,137311,UNKNOWN137311,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.40870624,-83.66594272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,-999999,Y,Y
-9311945.747,5052044.172,23032,137312,UNKNOWN137312,RUDOLPH,OH,43462,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.2686201,-83.65063189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9310892.625,5071203.538,23033,137313,UNKNOWN137313,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.39785532,-83.64117154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9310755.125,5069730.43,23034,137314,UNKNOWN137314,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.3879279,-83.63993636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,-999999,-999999,N,N
-9307544.721,5068854.636,23035,137315,BOWLING GREEN ELECTRIC NO 4,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.38202512,-83.6110968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9356481.298,4980689.243,23036,137316,UNKNOWN137316,LIMA,OH,45801,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.78505778,-84.05070156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9271947.004,4985502.938,23037,137317,UNKNOWN137317,UPPER SANDUSKY,OH,43351,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.81779117,-83.29131707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9294843.615,4983383.363,23038,137318,UNKNOWN137318,FOREST,OH,45843,SUBSTATION,IN SERVICE,HARDIN,39065,USA,40.80337993,-83.49700083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9281025.17,5005484.96,23039,137319,UNKNOWN137319,CAREY,OH,43316,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.95349741,-83.37286763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9275029.952,5002851.702,23040,137320,UNKNOWN137320,CAREY,OH,43316,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.93562978,-83.31901166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9284829.709,5038124.362,23041,137321,UNKNOWN137321,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.17456637,-83.40704438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9362246.226,4973707.018,23042,137322,UNKNOWN137322,LIMA,OH,45801,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.73754956,-84.10248878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9307300.749,4960005.871,23043,137323,UNKNOWN137323,KENTON,OH,43326,SUBSTATION,IN SERVICE,HARDIN,39065,USA,40.64422603,-83.60890516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9290763.773,5033192.053,23044,137324,TAP137324,FOSTORIA,OH,44830,TAP,IN SERVICE,HANCOCK,39063,USA,41.14120717,-83.46035098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,138,N,N
-9287908.78,5034626.775,23045,137325,TAP137325,FOSTORIA,OH,44830,TAP,IN SERVICE,HANCOCK,39063,USA,41.15091253,-83.43470415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,138,N,N
-9290807.877,5032883.133,23046,137326,FOSTORIA CENTRAL SUBSTATION,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.13911726,-83.46074717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,9/21/2016 0:00,9,345,138,N,N
-9304216.009,5027682.642,23047,137327,UNKNOWN137327,ARCADIA,OH,44804,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.10392472,-83.58119448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,6,138,-999999,N,N
-9288952.941,5066271.668,23048,137328,TAP137328,BRADNER,OH,43406,TAP,IN SERVICE,WOOD,39173,USA,41.364613,-83.444084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,138,Y,Y
-9289094.997,5049309.218,23049,137329,TAP137329,RISINGSUN,OH,43457,TAP,IN SERVICE,WOOD,39173,USA,41.25015117,-83.44536011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,138,Y,Y
-9286505.558,5047755.366,23050,137330,UNKNOWN137330,RISINGSUN,OH,43457,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.23965581,-83.42209879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,1,138,138,Y,Y
-9304138.634,4956939.274,23051,137331,UNKNOWN137331,KENTON,OH,43326,SUBSTATION,IN SERVICE,HARDIN,39065,USA,40.62332042,-83.58049941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,2,138,138,Y,Y
-9359761.032,4968267.892,23052,137332,TAP137332,LIMA,OH,45804,TAP,IN SERVICE,ALLEN,39003,USA,40.70051733,-84.0801639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,138,138,Y,Y
-9362780.702,4968268.291,23053,137333,TAP137333,FORT SHAWNEE,OH,45804,TAP,IN SERVICE,ALLEN,39003,USA,40.70052005,-84.10729007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,138,138,Y,Y
-9363572.718,5082514.322,23054,137334,UNKNOWN137334,NAPOLEON,OH,43545,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.4740293,-84.11440487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,138,138,Y,Y
-9290132.232,5112018.496,23055,137335,UNKNOWN137335,OREGON,OH,43616,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.67230821,-83.45467775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,138,138,N,N
-9302890.36,4624167.15,23056,137336,TAP137336,WALLINGFORD,KY,41093,TAP,IN SERVICE,FLEMING,21069,USA,38.31603139,-83.56928597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9312786.49,4620579.53,23057,137337,TAP137337,HILLSBORO,KY,41049,TAP,IN SERVICE,FLEMING,21069,USA,38.29074069,-83.65818442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9322657.89,4649427.08,23058,137338,TAP137338,FLEMINGSBURG,KY,41041,TAP,IN SERVICE,MASON,21161,USA,38.49384995,-83.74686071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9317193.68,4643403.78,23059,137340,TAP137340,FLEMINGSBURG,KY,41041,TAP,IN SERVICE,FLEMING,21069,USA,38.45148835,-83.69777488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9331531.92,4671294.36,23060,137341,TAP137341,MAYSVILLE,KY,41056,TAP,IN SERVICE,MASON,21161,USA,38.64743225,-83.82657748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9284359.62,4620217.28,23061,137342,TAP137342,MOREHEAD,KY,40351,TAP,IN SERVICE,ROWAN,21205,USA,38.28818654,-83.4028215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9297859.617,4603367.33,23062,137343,TAP137343,MOREHEAD,KY,40351,TAP,IN SERVICE,ROWAN,21205,USA,38.16928179,-83.52409403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9299784.914,4603024.681,23063,137344,TAP137344,MOREHEAD,KY,40351,TAP,IN SERVICE,ROWAN,21205,USA,38.16686181,-83.54138928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9330290.9,4677259.58,23064,137345,TAP137345,MAYSVILLE,KY,41056,TAP,IN SERVICE,MASON,21161,USA,38.68927127,-83.81542921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9318806.07,4600638.21,23065,137346,TAP137346,OWINGSVILLE,KY,40360,TAP,IN SERVICE,BATH,21011,USA,38.15000497,-83.71225922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9323233.555,4588941.796,23066,137347,TAP137347,OWINGSVILLE,KY,40360,TAP,IN SERVICE,BATH,21011,USA,38.067331,-83.752032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9323251.478,4588832.78,23067,137348,TAP137348,OWINGSVILLE,KY,40360,TAP,IN SERVICE,BATH,21011,USA,38.06656,-83.752193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9321093.387,4597672.729,23068,137349,TAP137349,OWINGSVILLE,KY,40360,TAP,IN SERVICE,BATH,21011,USA,38.12905286,-83.73280654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,69,69,Y,Y
-9337187.367,4558369.131,23069,137350,TAP137350,STANTON,KY,40380,TAP,IN SERVICE,POWELL,21197,USA,37.8507921,-83.87738122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9348551.344,4562520.125,23070,137351,TAP137351,CLAY CITY,KY,40312,TAP,IN SERVICE,POWELL,21197,USA,37.88023005,-83.97946556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9361750.767,4620867.778,23071,137352,TAP137352,BUTLER,KY,41006,TAP,IN SERVICE,NICHOLAS,21181,USA,38.292773,-84.098038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,69,Y,Y
-9360633.71,4564003.29,23072,137353,TAP137353,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.89074548,-84.08800331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9371335.174,4577199.07,23073,137354,TAP137354,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.98423559,-84.18413619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9296923.96,4687335.47,23074,137355,TAP137355,ALGOMA TWP,OH,49321,TAP,IN SERVICE,ADAMS,39001,USA,38.75988627,-83.51568889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY,10/2/2015 0:00,3,345,345,N,N
-9293524.61,4689894.05,23075,137356,TAP137356,WEST UNION,OH,45693,TAP,IN SERVICE,ADAMS,39001,USA,38.77780649,-83.48515201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY,10/2/2015 0:00,3,345,345,N,N
-9352666.399,4831968.743,23076,137357,UNKNOWN137357,BEAVERCREEK,OH,45431,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.76581127,-84.01643173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/10/2017 0:00,0,-999999,-999999,N,N
-9330679.692,4711738.039,23077,137358,UNKNOWN137358,SARDINIA,OH,45171,SUBSTATION,IN SERVICE,BROWN,39015,USA,38.93061783,-83.81892179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9324407.631,4722119.338,23078,137359,UNKNOWN137359,SARDINIA,OH,45171,SUBSTATION,IN SERVICE,BROWN,39015,USA,39.00312588,-83.7625789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9316634.505,4723536.085,23079,137360,UNKNOWN137360,WINCHESTER,OH,45697,SUBSTATION,IN SERVICE,BROWN,39015,USA,39.01301538,-83.69275172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9302974.146,4713498.578,23080,137361,UNKNOWN137361,SEAMAN,OH,45679,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.94291952,-83.57003863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,138,-999999,Y,Y
-9292072.975,4714330.1,23081,137362,UNKNOWN137362,SEAMAN,OH,45679,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.948729,-83.47211175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9336440.364,4557954.303,23082,137363,UNKNOWN137363,STANTON,KY,40380,SUBSTATION,IN SERVICE,POWELL,21197,USA,37.84784959,-83.87067078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-9307693.72,4574864.869,23083,137364,UNKNOWN137364,FRENCHBURG,KY,40322,SUBSTATION,IN SERVICE,MENIFEE,21165,USA,37.96770679,-83.61243529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9286771.789,4715552.755,23084,137365,PEEBLES,PEEBLES,OH,45660,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.95727029,-83.42449038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Peebles-Rarden/docs/Peebles-Rarden_FactSheet_V3.pdf",10/3/2016 0:00,IMAGERY,9/24/2018 0:00,3,138,69,Y,N
-9304510.835,4694385.945,23085,137366,UNKNOWN137366,WEST UNION,OH,45693,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.80925671,-83.58384294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,-999999,-999999,Y,Y
-9304871.183,4694484.416,23086,137367,TAP137367,WEST UNION,OH,45693,TAP,IN SERVICE,ADAMS,39001,USA,38.809946,-83.58708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,-999999,-999999,Y,Y
-9304483.234,4694444.987,23087,137368,TAP137368,WEST UNION,OH,45693,TAP,IN SERVICE,ADAMS,39001,USA,38.80967,-83.583595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,-999999,-999999,Y,Y
-9305450.044,4685738.092,23088,137369,TAP137369,WEST UNION,OH,45693,TAP,IN SERVICE,ADAMS,39001,USA,38.748696,-83.59228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,-999999,-999999,Y,Y
-9306885.736,4685223.376,23089,137370,UNKNOWN137370,WEST UNION,OH,45693,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.74508984,-83.60517704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,-999999,-999999,Y,Y
-9309348.564,4680878.953,23090,137371,TAP137371,MANCHESTER,OH,45144,TAP,IN SERVICE,ADAMS,39001,USA,38.714645,-83.627301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,-999999,-999999,Y,Y
-9309392.63,4680899.672,23091,137372,UNKNOWN137372,MANCHESTER,OH,45144,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.71479023,-83.62769685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,-999999,-999999,Y,Y
-9315185.601,4670515.264,23092,137373,TAP137373,MANCHESTER,OH,45144,TAP,IN SERVICE,ADAMS,39001,USA,38.641966,-83.679736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,-999999,-999999,Y,Y
-9302062.193,4692373.699,23093,137374,UNKNOWN137374,WEST UNION,OH,45693,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.79516959,-83.56184642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,-999999,-999999,Y,Y
-9301992.265,4692302.329,23094,137375,UNKNOWN137375,WEST UNION,OH,45693,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.7946699,-83.56121824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,0,-999999,-999999,N,N
-9359177.321,4712800.976,23095,137376,UNKNOWN137376,BETHEL,OH,45106,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.93804531,-84.07492035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,1,-999999,-999999,Y,Y
-9332969.772,4684769.74,23096,137377,UNKNOWN137377,RIPLEY,OH,45167,SUBSTATION,IN SERVICE,BROWN,39015,USA,38.74191146,-83.83949392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,0,-999999,-999999,N,N
-9327370.748,4702530.221,23097,137378,UNKNOWN137378,RUSSELLVILLE,OH,45168,SUBSTATION,IN SERVICE,BROWN,39015,USA,38.86624384,-83.78919704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,0,-999999,-999999,N,N
-9359545.88,4801229.351,23098,137379,UNKNOWN137379,WAYNESVILLE,OH,45068,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.55322757,-84.07823116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,69,69,Y,Y
-9338872.496,4785846.813,23099,137380,UNKNOWN137380,WILMINGTON,OH,45177,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.44660154,-83.89251899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/1/2018 0:00,2,69,69,Y,Y
-9332600.128,4782059.294,23100,137381,UNKNOWN137381,WILMINGTON,OH,45177,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.42032278,-83.83617336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,5,69,69,Y,Y
-9365845.766,4832598.989,23101,137383,TAP137383,DAYTON,OH,45403,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.770163,-84.134824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,Y,Y
-9370565.601,4835972.962,23102,137384,TAP137384,DAYTON,OH,45404,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.793455,-84.177223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,Y,Y
-9370197.026,4840304.027,23103,137385,UNKNOWN137385,DAYTON,OH,45414,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.82334267,-84.17391204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,138,138,Y,Y
-9370222.455,4840262.641,23104,137386,TAP137386,DAYTON,OH,45414,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.82305713,-84.17414047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,Y,Y
-9370084.061,4837751.661,23105,137387,TAP137387,DAYTON,OH,45414,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.80573096,-84.17289725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9369664.972,4837766.309,23106,137388,UNKNOWN137388,DAYTON,OH,45414,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.80583205,-84.16913251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9307652.723,4808736.511,23107,137389,TAP137389,WASHINGTON COURT HOUSE,OH,43160,TAP,IN SERVICE,FAYETTE,39047,USA,39.605205,-83.612067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9293482.642,4800360.735,23108,137390,TAP137390,WASHINGTON COURT HOUSE,OH,43160,TAP,IN SERVICE,FAYETTE,39047,USA,39.547211,-83.484775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9273736.679,4800606.013,23109,137391,TAP137391,NEW HOLLAND,OH,43145,TAP,IN SERVICE,FAYETTE,39047,USA,39.54891,-83.307394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9273633.21,4800444.296,23110,137392,UNKNOWN137392,NEW HOLLAND,OH,43145,SUBSTATION,IN SERVICE,FAYETTE,39047,USA,39.54778982,-83.30646452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,69,69,Y,Y
-9390784.77,4693554.22,23111,137393,TAP137393,BUTLER,KY,41006,TAP,IN SERVICE,PENDLETON,21191,USA,38.8034344,-84.35885489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9385173.899,4692750.906,23112,137394,TAP137394,BUTLER,KY,41006,TAP,IN SERVICE,PENDLETON,21191,USA,38.79781051,-84.30845157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9384604.213,4665225.752,23113,137395,TAP137395,FALMOUTH,KY,41040,TAP,IN SERVICE,PENDLETON,21191,USA,38.604843,-84.303334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9392564.066,4619431.346,23114,137396,TAP137396,BROOKLINE,KY,65619,TAP,IN SERVICE,HARRISON,21097,USA,38.28264478,-84.37483858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9388530.563,4630637.582,23115,137397,TAP137397,CYNTHIANA,KY,41031,TAP,IN SERVICE,HARRISON,21097,USA,38.361622,-84.338605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381084.847,4607764.222,23116,137400,TAP137400,PARIS,KY,40361,TAP,IN SERVICE,BOURBON,21017,USA,38.200328,-84.271719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9379606.525,4567436.965,23117,137401,TAP137401,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.915084,-84.258439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9380256.2,4562560.39,23118,137402,TAP137402,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.88051554,-84.26427513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9377703.82,4563866.08,23119,137403,TAP137403,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.88977275,-84.24134672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9380608.56,4562262.99,23120,137405,TAP137405,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.87840685,-84.26744044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9386417.475,4583505.101,23121,137406,TAP137406,LEXINGTON,KY,40509,TAP,IN SERVICE,FAYETTE,21067,USA,38.02887087,-84.31962281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9392178.093,4593500.355,23122,137407,TAP137407,LEXINGTON,KY,40516,TAP,IN SERVICE,FAYETTE,21067,USA,38.09956346,-84.37137133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9393673.548,4596809.177,23123,137408,TAP137408,LEXINGTON,KY,40511,TAP,IN SERVICE,FAYETTE,21067,USA,38.12295045,-84.38480523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381396.121,4693082.91,23124,137409,TAP137409,BUTLER,KY,41006,TAP,IN SERVICE,PENDLETON,21191,USA,38.80013488,-84.27451522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,138,138,Y,Y
-9383123.242,5139267.821,23125,137410,TAP137410,HUDSON,MI,49247,TAP,IN SERVICE,LENAWEE,26091,USA,41.85489286,-84.29003021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9382909.089,5139275.46,23126,137411,TAP137411,HUDSON,MI,49247,TAP,IN SERVICE,LENAWEE,26091,USA,41.85494398,-84.28810644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,Y,Y
-9377657.745,5139487.661,23127,137412,TAP137412,CLAYTON,MI,49235,TAP,IN SERVICE,LENAWEE,26091,USA,41.85636379,-84.24093282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,Y,Y
-9378452.18,5176081.413,23128,137413,TAP137413,BROOKLYN,MI,49230,TAP,IN SERVICE,JACKSON,26075,USA,42.1007376,-84.24806934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,Y,Y
-9394142.976,4727112.144,23129,137414,UNKNOWN137414,SILVER GROVE,KY,41085,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.03797163,-84.38902217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,2,138,138,Y,Y
-9383100.029,4633049.325,23130,137415,UNKNOWN137415,CYNTHIANA,KY,41031,SUBSTATION,IN SERVICE,HARRISON,21097,USA,38.37860778,-84.28982169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9387006.218,4590483.943,23131,137416,UNKNOWN137416,LEXINGTON,KY,40516,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.07823674,-84.32491158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-9397709.571,4581308.822,23132,137417,UNKNOWN137417,LEXINGTON,KY,40509,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.01332827,-84.42106143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-9383423.247,4720705.681,23133,137419,UNKNOWN137419,NEW RICHMOND,OH,45157,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.99325658,-84.2927252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,2,-999999,-999999,N,N
-9383227.236,4720968.104,23134,137420,UNKNOWN137420,NEW RICHMOND,OH,45157,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.99508876,-84.2909644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,1,-999999,-999999,N,N
-9394330.066,4734287.338,23135,137421,UNKNOWN137421,CINCINNATI,OH,45230,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.08801862,-84.39070282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,0,-999999,-999999,N,N
-9395135.216,4790126.107,23136,137422,UNKNOWN137422,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.47628043,-84.39793561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,69,69,Y,Y
-9395845.095,4790498.441,23137,137423,TAP137423,MIDDLETOWN,OH,45044,TAP,IN SERVICE,BUTLER,39017,USA,39.47886215,-84.40431256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,69,69,Y,Y
-9385935.015,4805725.57,23138,137424,UNKNOWN137424,FRANKLIN,OH,45005,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.58436279,-84.31528879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,5,69,69,Y,Y
-9385460.314,5054710.147,23139,137425,UNKNOWN137425,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.2866182,-84.31102449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,138,138,Y,Y
-9401628.303,4726397.779,23140,137428,TAP137428,NEWPORT,KY,41076,TAP,IN SERVICE,CAMPBELL,21037,USA,39.032987,-84.456264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9404447.58,4726765.945,23141,137430,TAP137430,NEWPORT,KY,41076,TAP,IN SERVICE,CAMPBELL,21037,USA,39.035556,-84.48159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9402434.841,4726877.814,23142,137433,TAP137433,NEWPORT,KY,41076,TAP,IN SERVICE,CAMPBELL,21037,USA,39.03633659,-84.46350925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9411998.288,4607973.357,23143,137435,TAP137435,GEORGETOWN,KY,40324,TAP,IN SERVICE,SCOTT,21209,USA,38.20180437,-84.54941916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9403175.759,4617240.088,23144,137437,TAP137437,GEORGETOWN,KY,40324,TAP,IN SERVICE,SCOTT,21209,USA,38.26719158,-84.47016504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9409742.603,4563921.409,23145,137440,TAP137440,NICHOLASVILLE,KY,40356,TAP,IN SERVICE,JESSAMINE,21113,USA,37.890165,-84.529156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9414945.008,4564857.072,23146,137441,TAP137441,NICHOLASVILLE,KY,40356,TAP,IN SERVICE,JESSAMINE,21113,USA,37.896798,-84.57589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9407994.936,4572732.864,23147,137442,TAP137442,LEXINGTON,KY,40515,TAP,IN SERVICE,JESSAMINE,21113,USA,37.95260651,-84.51345644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9398784.201,4562746.202,23148,137444,TAP137444,LEXINGTON,KY,40515,TAP,IN SERVICE,FAYETTE,21067,USA,37.881833,-84.430715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9404564.029,4587556.975,23149,137445,TAP137445,LEXINGTON,KY,40508,TAP,IN SERVICE,FAYETTE,21067,USA,38.05753645,-84.48263608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9408314.597,4586522.504,23150,137449,TAP137449,LEXINGTON,KY,40508,TAP,IN SERVICE,FAYETTE,21067,USA,38.050219,-84.516328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9408008.768,4586592.503,23151,137450,TAP137450,LEXINGTON,KY,40508,TAP,IN SERVICE,FAYETTE,21067,USA,38.05071416,-84.5135807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9407486.782,4583329.139,23152,137452,TAP137452,LEXINGTON,KY,40503,TAP,IN SERVICE,FAYETTE,21067,USA,38.02762574,-84.50889161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,N,N
-9408634.879,4582795.554,23153,137453,TAP137453,LEXINGTON,KY,40503,TAP,IN SERVICE,FAYETTE,21067,USA,38.02384991,-84.51920515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9410965.946,4586217.84,23154,137454,TAP137454,LEXINGTON,KY,40504,TAP,IN SERVICE,FAYETTE,21067,USA,38.04806378,-84.54014548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9409322.372,4586449.703,23155,137455,TAP137455,LEXINGTON,KY,40504,TAP,IN SERVICE,FAYETTE,21067,USA,38.049704,-84.525381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9405660.545,4589947.011,23156,137457,TAP137457,LEXINGTON,KY,40511,TAP,IN SERVICE,FAYETTE,21067,USA,38.07443985,-84.49248625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9405810.359,4724506.076,23157,137464,TAP137464,LATONIA,KY,41015,TAP,IN SERVICE,KENTON,21117,USA,39.01978553,-84.49383205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9416721.081,4726700.82,23158,137466,TAP137466,ERLANGER,KY,41018,TAP,IN SERVICE,KENTON,21117,USA,39.03510158,-84.59184473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,69,Y,Y
-9414527.452,4709966.313,23159,137469,TAP137469,WALTON,KY,41094,TAP,IN SERVICE,KENTON,21117,USA,38.91823582,-84.57213903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9417186.754,4711748.537,23160,137471,TAP137471,WALTON,KY,41094,TAP,IN SERVICE,KENTON,21117,USA,38.93069119,-84.59602795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9417299.953,4711853.311,23161,137472,TAP137472,WALTON,KY,41094,TAP,IN SERVICE,KENTON,21117,USA,38.93142335,-84.59704483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9417629.923,4712157.073,23162,137473,TAP137473,INDEPENDENCE,KY,41051,TAP,IN SERVICE,KENTON,21117,USA,38.933546,-84.600009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9416764.19,4714254.465,23163,137474,TAP137474,INDEPENDENCE,KY,41051,TAP,IN SERVICE,KENTON,21117,USA,38.94820059,-84.59223199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9412965.938,4717829.24,23164,137475,TAP137475,INDEPENDENCE,KY,41051,TAP,IN SERVICE,KENTON,21117,USA,38.97317074,-84.55811171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9412992.161,4717826.173,23165,137476,TAP137476,INDEPENDENCE,KY,41051,TAP,IN SERVICE,KENTON,21117,USA,38.97314933,-84.55834728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9408064.136,4572797.949,23166,137477,TAP137477,LEXINGTON,KY,40515,TAP,IN SERVICE,JESSAMINE,21113,USA,37.95306753,-84.51407808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9408509.745,4577188.748,23167,137478,TAP137478,LEXINGTON,KY,40517,TAP,IN SERVICE,FAYETTE,21067,USA,37.98416251,-84.51808105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9412011.386,4590277.055,23168,137480,TAP137480,LEXINGTON,KY,40510,TAP,IN SERVICE,FAYETTE,21067,USA,38.07677376,-84.54953682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9417073.669,4585689.842,23169,137482,TAP137482,LEXINGTON,KY,40510,TAP,IN SERVICE,FAYETTE,21067,USA,38.04432854,-84.59501209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9416832.959,4585746.6,23170,137483,TAP137483,LEXINGTON,KY,40510,TAP,IN SERVICE,FAYETTE,21067,USA,38.04473007,-84.59284975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9414138.795,4585884.081,23171,137484,TAP137484,LEXINGTON,KY,40510,TAP,IN SERVICE,FAYETTE,21067,USA,38.04570267,-84.56864766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9414387.12,4584525.746,23172,137485,TAP137485,LEXINGTON,KY,40513,TAP,IN SERVICE,FAYETTE,21067,USA,38.03609263,-84.5708784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9414390.431,4584537.516,23173,137486,TAP137486,LEXINGTON,KY,40513,TAP,IN SERVICE,FAYETTE,21067,USA,38.03617591,-84.57090815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9412344.17,4582013.4,23174,137488,TAP137488,LEXINGTON,KY,40513,TAP,IN SERVICE,FAYETTE,21067,USA,38.01831478,-84.55252627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9412164.95,4581237.14,23175,137489,TAP137489,LEXINGTON,KY,40503,TAP,IN SERVICE,FAYETTE,21067,USA,38.01282094,-84.55091631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9409522.595,4579093.345,23176,137490,TAP137490,LEXINGTON,KY,40503,TAP,IN SERVICE,FAYETTE,21067,USA,37.99764648,-84.52717963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9409655.883,4578610.974,23177,137493,TAP137493,LEXINGTON,KY,40503,TAP,IN SERVICE,FAYETTE,21067,USA,37.99423167,-84.52837698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9409586.232,4578582.556,23178,137494,TAP137494,LEXINGTON,KY,40503,TAP,IN SERVICE,FAYETTE,21067,USA,37.99403049,-84.5277513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9409741.187,4578472.48,23179,137495,TAP137495,LEXINGTON,KY,40503,TAP,IN SERVICE,FAYETTE,21067,USA,37.99325122,-84.52914328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9409712.738,4578476.054,23180,137496,TAP137496,LEXINGTON,KY,40503,TAP,IN SERVICE,FAYETTE,21067,USA,37.99327652,-84.52888772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9406482.723,4584753.494,23181,137501,TAP137501,LEXINGTON,KY,40508,TAP,IN SERVICE,FAYETTE,21067,USA,38.037704,-84.499872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9405841.264,4585328.24,23182,137502,RISER137502,LEXINGTON,KY,40507,RISER,IN SERVICE,FAYETTE,21067,USA,38.04177032,-84.49410967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9405696.163,4580504.143,23183,137504,TAP137504,LEXINGTON,KY,40502,TAP,IN SERVICE,FAYETTE,21067,USA,38.00763291,-84.49280621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9405718.412,4580508.177,23184,137505,TAP137505,LEXINGTON,KY,40502,TAP,IN SERVICE,FAYETTE,21067,USA,38.00766146,-84.49300608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9401071.46,4583574.524,23185,137506,TAP137506,LEXINGTON,KY,40509,TAP,IN SERVICE,FAYETTE,21067,USA,38.0293621,-84.45126179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9409898.005,4597726.525,23186,137511,TAP137511,LEXINGTON,KY,40511,TAP,IN SERVICE,FAYETTE,21067,USA,38.129433,-84.530552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9405071.17,5188470.2,23187,137518,TAP137518,SPRING ARBOR TWP,MI,49201,TAP,IN SERVICE,JACKSON,26075,USA,42.18325763,-84.4871918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9409077.804,4593532.304,23188,137519,UNKNOWN137519,LEXINGTON,KY,40511,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.09978932,-84.52318401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9417031.071,4676538.128,23189,137520,UNKNOWN137520,DRY RIDGE,KY,41035,SUBSTATION,IN SERVICE,GRANT,21081,USA,38.68421243,-84.59462942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,69,69,Y,Y
-9400404.042,5168783.891,23190,137521,UNKNOWN137521,SOMERSET TWP,MI,49249,SUBSTATION,IN SERVICE,HILLSDALE,26059,USA,42.05207947,-84.44526628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9413207.319,4724450.124,23191,137522,UNKNOWN137522,FT MITCHELL,KY,41017,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.01939502,-84.56028007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9417374.458,4697234.26,23192,137523,UNKNOWN137523,CRITTENDEN,KY,41030,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.82919213,-84.59771412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,69,69,Y,Y
-9407503.693,4585228.725,23193,137524,UNKNOWN137524,LEXINGTON,KY,40508,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.04106627,-84.50904353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-9403812.023,4585459.968,23194,137525,UNKNOWN137525,LEXINGTON,KY,40505,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.04270226,-84.47588069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-9407289.514,4585312.049,23195,137526,UNKNOWN137526,LEXINGTON,KY,40508,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.04165578,-84.50711953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-9418411.25,4687843.005,23196,137527,UNKNOWN137527,DRY RIDGE,KY,41035,SUBSTATION,IN SERVICE,GRANT,21081,USA,38.76344139,-84.60702778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-9408993.803,4709505.21,23197,137528,UNKNOWN137528,INDEPENDENCE,KY,41051,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.91501297,-84.52242942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-9407276.449,4597034.447,23198,137529,UNKNOWN137529,LEXINGTON,KY,40511,SUBSTATION,IN SERVICE,FAYETTE,21067,USA,38.1245424,-84.50700216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9407362.078,4730566.396,23199,137531,TAP137531,COVINGTON,KY,41014,TAP,IN SERVICE,KENTON,21117,USA,39.06206948,-84.50777138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-9411497.391,4736491.27,23200,137532,UNKNOWN137532,CINCINNATI,OH,45203,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.10338392,-84.54491953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,2,69,69,Y,Y
-9411106.03,4736980.246,23201,137533,TAP137533,CINCINNATI,OH,45203,TAP,IN SERVICE,HAMILTON,39061,USA,39.1067925,-84.54140388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-9413989.253,4737490.582,23202,137534,TAP137534,CINCINNATI,OH,45205,TAP,IN SERVICE,HAMILTON,39061,USA,39.11034979,-84.56730431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-9411876.744,4774365.069,23203,137535,UNKNOWN137535,HAMILTON,OH,45015,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.36690779,-84.54832731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,0,-999999,-999999,N,N
-9408766.809,4736929.082,23204,137536,CHARLES SUBSTATION,CINCINNATI,OH,45202,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.10643585,-84.52039029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.pjm.com/~/media/committees-groups/committees/teac/20120315/20120315-reliability-analysis-update.ashx,6/25/2014 0:00,IMAGERY,10/7/2016 0:00,2,138,138,N,N
-9409143.366,4735123.364,23205,137537,FRONT,CINCINNATI,OH,45202,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.09384759,-84.52377296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.pjm.com/~/media/committees-groups/committees/teac/20120315/20120315-reliability-analysis-update.ashx,6/25/2014 0:00,IMAGERY,10/7/2016 0:00,5,138,69,N,Y
-9407624.083,4740964.471,23206,137538,ROCHELLE,CINCINNATI,OH,45219,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.13455975,-84.51012501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.pjm.com/~/media/committees-groups/committees/teac/20120315/20120315-reliability-analysis-update.ashx,6/25/2014 0:00,IMAGERY,10/7/2016 0:00,4,138,-999999,N,N
-9404438.04,4740666.777,23207,137539,ASHLAND,CINCINNATI,OH,45206,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.13248541,-84.4815043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.pjm.com/~/media/committees-groups/committees/teac/20120315/20120315-reliability-analysis-update.ashx,6/25/2014 0:00,IMAGERY,10/7/2016 0:00,3,138,138,N,N
-9399767.378,4798389.823,23208,137540,TAP137540,MIDDLETOWN,OH,45042,TAP,IN SERVICE,BUTLER,39017,USA,39.53355733,-84.43954702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,69,69,Y,Y
-9401127.538,4800295.25,23209,137541,UNKNOWN137541,MIDDLETOWN,OH,45042,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.54675739,-84.45176556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,1,69,69,Y,Y
-9410484.624,5058231.675,23210,137542,LOCKWOOD RD,SHERWOOD,OH,43556,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.31038455,-84.53582169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",10/12/2016 0:00,IMAGERY,2/20/2019 0:00,3,138,138,Y,Y
-9415706.438,5003457.017,23211,137543,UNKNOWN137543,VAN WERT,OH,45891,SUBSTATION,IN SERVICE,VAN WERT,39161,USA,40.93973749,-84.58273004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,5,-999999,-999999,N,N
-9409318.209,5079976.468,23212,137544,CITY OF BRYAN,BRYAN,OH,43506,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.45694556,-84.5253436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",10/12/2016 0:00,IMAGERY,2/20/2019 0:00,1,138,138,Y,Y
-9450661.465,4838959.383,23213,137545,TAP137545,RICHMOND,IN,47374,TAP,IN SERVICE,WAYNE,18177,USA,39.81406498,-84.89673639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9450872.681,4841640.161,23214,137546,TAP137546,RICHMOND,IN,47374,TAP,IN SERVICE,WAYNE,18177,USA,39.83256039,-84.89863377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9448753.77,4842711.751,23215,137547,TAP137547,RICHMOND,IN,47374,TAP,IN SERVICE,WAYNE,18177,USA,39.83995218,-84.87959928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9462753.401,4839765.972,23216,137548,TAP137548,CENTERVILLE,IN,47330,TAP,IN SERVICE,WAYNE,18177,USA,39.81963038,-85.0053601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
