X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9458148.968,4842538.116,23217,137549,TAP137549,CENTERVILLE,IN,47330,TAP,IN SERVICE,WAYNE,18177,USA,39.83875451,-84.96399778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9455628.742,4841508.798,23218,137550,TAP137550,RICHMOND,IN,47374,TAP,IN SERVICE,WAYNE,18177,USA,39.8316542,-84.9413582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9480682.736,4838556.88,23219,137551,TAP137551,CAMBRIDGE CITY,IN,47327,TAP,IN SERVICE,WAYNE,18177,USA,39.81128758,-85.16642205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,3/19/2019 0:00,3,69,69,Y,Y
-9486379.342,4760135.089,23220,137552,TAP137552,BATESVILLE,IN,47006,TAP,IN SERVICE,RIPLEY,18137,USA,39.26801243,-85.21759554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9483490.128,4762803.043,23221,137553,TAP137553,BATESVILLE,IN,47006,TAP,IN SERVICE,RIPLEY,18137,USA,39.2865648,-85.19164129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9485326.57,4763634.588,23222,137554,TAP137554,BATESVILLE,IN,47006,TAP,IN SERVICE,RIPLEY,18137,USA,39.29234617,-85.20813833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9485332.868,4767538.327,23223,137555,TAP137555,BATESVILLE,IN,47006,TAP,IN SERVICE,FRANKLIN,18047,USA,39.31948082,-85.2081949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9470384.771,4792158.298,23224,137556,TAP137556,BROOKVILLE,IN,47012,TAP,IN SERVICE,FRANKLIN,18047,USA,39.49037019,-85.07391386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9461243.724,4777528.267,23225,137557,TAP137557,BROOKVILLE,IN,47012,TAP,IN SERVICE,FRANKLIN,18047,USA,39.38887235,-84.99179844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9457231.316,4780254.874,23226,137558,TAP137558,BROOKVILLE,IN,47012,TAP,IN SERVICE,FRANKLIN,18047,USA,39.40779977,-84.95575437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9484997.807,4779588.436,23227,137559,TAP137559,OLDENBURG,IN,47036,TAP,IN SERVICE,FRANKLIN,18047,USA,39.403174,-85.205185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9485069.239,4793082.384,23228,137560,TAP137560,LAUREL,IN,47024,TAP,IN SERVICE,FRANKLIN,18047,USA,39.4967762,-85.20582669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9454598.733,4743625.091,23229,137561,TAP137561,LAWRENCEBURG,IN,47025,TAP,IN SERVICE,DEARBORN,18029,USA,39.15309631,-84.93210547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9474746.224,4753019.46,23230,137562,TAP137562,SUNMAN,IN,47041,TAP,IN SERVICE,RIPLEY,18137,USA,39.2185079,-85.11309346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9492652.857,4728170.602,23231,137563,TAP137563,VERSAILLES,IN,47042,TAP,IN SERVICE,RIPLEY,18137,USA,39.04535661,-85.27395148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9491605.751,4728173.373,23232,137564,TAP137564,VERSAILLES,IN,47042,TAP,IN SERVICE,RIPLEY,18137,USA,39.04537595,-85.26454517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381077.326,4770072.803,23233,137571,TAP137571,MAINEVILLE,OH,45039,TAP,IN SERVICE,WARREN,39165,USA,39.33709217,-84.27165144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY,10/2/2015 0:00,3,345,345,N,N
-9382302.052,4775815.672,23234,137572,TAP137572,MASON,OH,45040,TAP,IN SERVICE,WARREN,39165,USA,39.37698132,-84.28265333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY,10/2/2015 0:00,3,345,345,N,N
-9437592.966,4785266.808,23235,137573,UNKNOWN137573,OXFORD,OH,45056,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.44257796,-84.77934007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9424857.382,4786867.726,23236,137574,UNKNOWN137574,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.4536832,-84.66493437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9410367.395,4802357.23,23237,137575,UNKNOWN137575,MIDDLETOWN,OH,45042,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.56103917,-84.5347686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9452623.262,4750844.34,23238,137576,UNKNOWN137576,GUILFORD,IN,47022,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.20336828,-84.91435951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-9450665.123,4744372.434,23239,137577,UNKNOWN137577,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.15830217,-84.89676925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9447359.258,4738541.934,23240,137578,CEMETERY,GREENDALE,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.11767767,-84.86707216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9445470.41,4744065.758,23241,137579,UNKNOWN137579,LAWRENCEBURG,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.15616596,-84.85010435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,138,138,Y,Y
-9405615.569,4741389.657,23242,137580,UNKNOWN137580,CINCINNATI,OH,45229,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.13752235,-84.49208222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/10/2017 0:00,1,138,138,Y,Y
-9349096.923,4728460.965,23243,137581,UNKNOWN137581,WILLIAMSBURG,OH,45176,SUBSTATION,IN SERVICE,BROWN,39015,USA,39.04738237,-83.98436659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9347757.127,4746415.186,23244,137582,UNKNOWN137582,FAYETTEVILLE,OH,45118,SUBSTATION,IN SERVICE,BROWN,39015,USA,39.17252968,-83.972331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9399200.251,4771879.054,23245,137583,UNKNOWN137583,WEST CHESTER,OH,45069,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.34964059,-84.43445244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9394865.869,4772830.802,23246,137584,UNKNOWN137584,WEST CHESTER,OH,45069,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.35625168,-84.39551602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9389649.974,4756239.368,23247,137585,UNKNOWN137585,CINCINNATI,OH,45242,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.24091363,-84.34866084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9408228.743,4732516.839,23248,137586,UNKNOWN137586,COVINGTON,KY,41011,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.07567268,-84.51555677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-9403863.133,4738136.9,23249,137587,UNKNOWN137587,DAYTON,KY,41074,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.11485469,-84.47633982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9378448.357,4829433.487,23250,137588,TAP137588,DAYTON,OH,45417,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.748303,-84.248035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,69,69,Y,Y
-9378383.791,4830291.954,23251,137589,TAP137589,DAYTON,OH,45417,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.754232,-84.247455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,69,69,Y,Y
-9373411.796,4823662.972,23252,137590,UNKNOWN137590,MORAINE,OH,45439,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.70843572,-84.20279081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,2,69,69,Y,Y
-9367328.95,4823086.267,23253,137591,UNKNOWN137591,KETTERING,OH,45419,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.70445012,-84.14814768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,138,69,Y,Y
-9367644.243,4809973.96,23254,137592,TAP137592,CENTERVILLE,OH,45458,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.613769,-84.15098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,138,138,Y,Y
-9359034.683,4808619.19,23255,137593,TAP137593,BELLBROOK,OH,45305,TAP,IN SERVICE,GREENE,39057,USA,39.604393,-84.073639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,69,69,Y,Y
-9314968.94,4746562.35,23256,137594,UNKNOWN137594,HILLSBORO,OH,45133,SUBSTATION,IN SERVICE,HIGHLAND,39071,USA,39.17355455,-83.6777897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,5,138,138,Y,Y
-9290849.199,4733451.634,23257,137595,UNKNOWN137595,PEEBLES,OH,45660,SUBSTATION,IN SERVICE,HIGHLAND,39071,USA,39.0821914,-83.46111838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,138,138,Y,Y
-9290822.218,4733496.606,23258,137596,TAP137596,PEEBLES,OH,45660,TAP,IN SERVICE,HIGHLAND,39071,USA,39.082505,-83.460876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,Y,Y
-9308501.386,4748616.942,23259,137597,HIGHLAND,HILLSBORO,OH,45133,SUBSTATION,IN SERVICE,HIGHLAND,39071,USA,39.1878614,-83.61969067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Liberty-Buckskin/docs/Liberty-Buckskin_FactSheet_V4.pdf#view=Fit",10/3/2016 0:00,IMAGERY,9/24/2018 0:00,4,138,69,Y,Y
-9306219.957,4741758.241,23260,137598,TAP137598,HILLSBORO,OH,45133,TAP,IN SERVICE,HIGHLAND,39071,USA,39.14009046,-83.59919625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,138,138,Y,Y
-9383217.91,4782167.43,23261,137599,TAP137599,LEBANON,OH,45036,TAP,IN SERVICE,WARREN,39165,USA,39.42107319,-84.29088063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,2,138,138,Y,Y
-9354295.422,4770805.304,23262,137600,TAP137600,MORROW,OH,45152,TAP,IN SERVICE,WARREN,39165,USA,39.34218128,-84.0310655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,138,138,Y,Y
-9392154.52,4788392.667,23263,137601,TAP137601,MONROE,OH,45050,TAP,IN SERVICE,BUTLER,39017,USA,39.46425975,-84.37115956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,138,138,Y,Y
-9392706.883,4787039.074,23264,137602,TODHUNTER SUBSTATION,MONROE,OH,45050,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.4548717,-84.37612153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/4/2016 0:00,13,345,69,N,Y
-9376194.618,4780233.162,23265,137603,TAP137603,LEBANON,OH,45036,TAP,IN SERVICE,WARREN,39165,USA,39.40764907,-84.22778932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,138,138,Y,Y
-9387940.494,4764816.887,23266,137604,TAP137604,MASON,OH,45040,TAP,IN SERVICE,WARREN,39165,USA,39.30056537,-84.33330432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,138,138,Y,Y
-9390965.63,4765203.7,23267,137605,TAP137605,CINCINNATI,OH,45241,TAP,IN SERVICE,BUTLER,39017,USA,39.30325424,-84.36047958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,138,138,Y,Y
-9384700.905,4765763.974,23268,137606,TAP137606,MASON,OH,45040,TAP,IN SERVICE,WARREN,39165,USA,39.30714871,-84.3042026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,-999999,-999999,Y,Y
-9398914.41,4745895.188,23269,137607,TAP137607,CINCINNATI,OH,45213,TAP,IN SERVICE,HAMILTON,39061,USA,39.16890823,-84.43188469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,138,138,N,N
-9373665.254,4724335.613,23270,137608,UNKNOWN137608,AMELIA,OH,45102,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.01859581,-84.20506766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,0,-999999,-999999,N,N
-9399776.485,4793723.411,23271,137609,TAP137609,MIDDLETOWN,OH,45042,TAP,IN SERVICE,BUTLER,39017,USA,39.50121962,-84.43962884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,69,69,Y,Y
-9395637.451,4795434.196,23272,137610,UNKNOWN137610,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.51307691,-84.40244726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,69,69,Y,Y
-9395999.013,4796303.572,23273,137611,TAP137611,MIDDLETOWN,OH,45044,TAP,IN SERVICE,BUTLER,39017,USA,39.51910171,-84.40569523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,69,69,Y,Y
-9395998.218,4796388.042,23274,137612,UNKNOWN137612,MIDDLETOWN,OH,45042,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.51968706,-84.40568809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,69,-999999,Y,N
-9393988.557,4791934.546,23275,137613,TAP137613,MIDDLETOWN,OH,45044,TAP,IN SERVICE,BUTLER,39017,USA,39.488819,-84.387635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,138,138,Y,Y
-9392852.483,4789944.177,23276,137614,TAP137614,MIDDLETOWN,OH,45044,TAP,IN SERVICE,BUTLER,39017,USA,39.47501892,-84.37742947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,69,69,Y,Y
-9390474.387,4793441.858,23277,137615,TAP137615,MIDDLETOWN,OH,45044,TAP,IN SERVICE,BUTLER,39017,USA,39.49926801,-84.35606667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,69,69,Y,Y
-9392732.592,4787590.981,23278,137616,TAP137616,MONROE,OH,45050,TAP,IN SERVICE,BUTLER,39017,USA,39.45869969,-84.37635247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,69,69,Y,Y
-9388313.923,4792616.193,23279,137617,TAP137617,FRANKLIN,OH,45005,TAP,IN SERVICE,WARREN,39165,USA,39.49354451,-84.33665889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,69,69,Y,Y
-9389922.168,4788650.955,23280,137618,TAP137618,MIDDLETOWN,OH,45044,TAP,IN SERVICE,BUTLER,39017,USA,39.466051,-84.351106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,138,138,N,N
-9375603.853,4806099.731,23281,137620,RISER137620,SPRINGBORO,OH,45066,RISER,IN SERVICE,MONTGOMERY,39113,USA,39.58695313,-84.22248239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,138,138,Y,Y
-9391937.276,4797738.976,23282,137621,TAP137621,MIDDLETOWN,OH,45042,TAP,IN SERVICE,BUTLER,39017,USA,39.52904793,-84.36920803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,69,69,Y,Y
-9411353.73,4774321.039,23283,137622,TAP137622,HAMILTON,OH,45014,TAP,IN SERVICE,BUTLER,39017,USA,39.366602,-84.543629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,138,138,Y,Y
-9411506.46,4774335.15,23284,137623,TAP137623,HAMILTON,OH,45015,TAP,IN SERVICE,BUTLER,39017,USA,39.3667,-84.545001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,138,138,Y,Y
-9371479.541,4827535.919,23285,137624,TAP137624,DAYTON,OH,45409,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.73519564,-84.18543306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,69,69,Y,Y
-9372750.86,4830209.857,23286,137625,UNKNOWN137625,DAYTON,OH,45402,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.75366502,-84.19685352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,69,69,Y,Y
-9382389.315,4840213.045,23287,137626,UNKNOWN137626,TROTWOOD,OH,45426,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.82271495,-84.28343723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,69,69,Y,Y
-9403207.523,4845740.554,23288,137627,TAP137627,BROOKVILLE,OH,45309,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.86084046,-84.47045038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9403343.936,4839334.271,23289,137628,UNKNOWN137628,BROOKVILLE,OH,45309,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.81665173,-84.4716758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9412080.201,4850724.405,23290,137629,TAP137629,LEWISBURG,OH,45338,TAP,IN SERVICE,PREBLE,39135,USA,39.895198,-84.550155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9412082.65,4849556.171,23291,137630,TAP137630,LEWISBURG,OH,45338,TAP,IN SERVICE,PREBLE,39135,USA,39.887146,-84.550177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9412113.861,4849603.93,23292,137631,UNKNOWN137631,LEWISBURG,OH,45338,SUBSTATION,IN SERVICE,PREBLE,39135,USA,39.8874752,-84.55045737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9411797.561,4844313.281,23293,137632,TAP137632,LEWISBURG,OH,45338,TAP,IN SERVICE,PREBLE,39135,USA,39.850998,-84.547616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9986063.436,5095375.478,23294,137633,TAP137633,WALNUT,IL,61376,TAP,IN SERVICE,BUREAU,17011,USA,41.56053584,-89.70633413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9965839.863,5125978.541,23295,137634,TAP137634,DIXON,IL,61021,TAP,IN SERVICE,LEE,17103,USA,41.76591268,-89.52466268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10115450.93,5066877.656,23296,137636,TAP137636,ILLINOIS CITY,IL,61259,TAP,IN SERVICE,ROCK ISLAND,17161,USA,41.36869846,-90.86864172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10048630.49,5094786.044,23297,137637,TAP137637,HILLSDALE,IL,61257,TAP,IN SERVICE,ROCK ISLAND,17161,USA,41.55657372,-90.2683835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10084054.32,5077889.161,23298,137638,TAP137638,MILAN,IL,61201,TAP,IN SERVICE,ROCK ISLAND,17161,USA,41.44289134,-90.58660118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10077560.67,5080940.36,23299,137639,TAP137639,MOLINE,IL,61265,TAP,IN SERVICE,ROCK ISLAND,17161,USA,41.4634346,-90.52826773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10084821.14,5084471.69,23300,137640,TAP137640,ROCK ISLAND,IL,61201,TAP,IN SERVICE,ROCK ISLAND,17161,USA,41.48720239,-90.59348968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10063356.16,5083945.402,23301,137641,TAP137641,EAST MOLINE,IL,61244,TAP,IN SERVICE,ROCK ISLAND,17161,USA,41.48366073,-90.4006665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10559346.86,5081626.007,23302,137642,ANITA,ANITA,IA,50020,SUBSTATION,IN SERVICE,CASS,19029,USA,41.46805006,-94.85622672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/17/2015 0:00,IMAGERY,11/28/2018 0:00,3,161,161,Y,Y
-10084053.41,5078034.288,23303,137643,TAP137643,MILAN,IL,61264,TAP,IN SERVICE,ROCK ISLAND,17161,USA,41.44386861,-90.586593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2016 0:00,IMAGERY,1/14/2016 0:00,3,69,69,Y,Y
-10015075.46,5073103.87,23304,137644,UNKNOWN137644,ATKINSON,IL,61235,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.41065961,-89.96695357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9984180.013,5066432.064,23305,137645,UNKNOWN137645,SHEFFIELD,IL,61361,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.36569439,-89.68941505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10738349.23,5079631.523,23306,137646,UNKNOWN137646,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.4546232,-96.46423236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,2,69,69,Y,Y
-9983254.776,5129614.394,23307,137647,UNKNOWN137647,STERLING,IL,61081,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.79026931,-89.6811035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9917272.483,5101999.653,23308,137648,UNKNOWN137648,MENDOTA,IL,61342,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.60504615,-89.08837449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10698311.17,5091237.078,23309,137649,UNKNOWN137649,BLAIR,NE,68008,SUBSTATION,IN SERVICE,WASHINGTON,31177,USA,41.5327128,-96.10456441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,0,-999999,-999999,N,N
-10354942.97,5116664.591,23310,137651,UNKNOWN137651,NEWTON,IA,50208,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.7034762,-93.02003538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,-999999,-999999,N,N
-10181023.87,5114088.793,23311,137652,UNKNOWN137652,IOWA CITY,IA,52240,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.68619851,-91.45769347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,161,161,Y,Y
-10357667.38,5118356.169,23312,137653,UNKNOWN137653,NEWTON,IA,50208,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.71482028,-93.04450917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,-999999,-999999,N,N
-10192915.33,5112066.145,23313,137654,UNKNOWN137654,CORALVILLE,IA,52241,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.67262794,-91.56451634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,161,161,Y,Y
-10421696.52,5099903.167,23314,137655,UNKNOWN137655,DES MOINES,IA,50309,SUBSTATION,IN SERVICE,POLK,19153,USA,41.59096239,-93.61969274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,161,-999999,Y,N
-10192996.4,5112521.199,23315,137656,RISER137656,CORALVILLE,IA,52241,RISER,IN SERVICE,JOHNSON,19103,USA,41.67568129,-91.56524456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,2,161,161,Y,Y
-10184832.81,5113937.163,23316,137657,UNKNOWN137657,IOWA CITY,IA,52245,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.68518129,-91.49190981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,2,161,161,Y,Y
-10192181.05,5113935.686,23317,137658,RISER137658,CORALVILLE,IA,52241,RISER,IN SERVICE,JOHNSON,19103,USA,41.68517137,-91.55792018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,2,161,161,Y,Y
-10421153.8,5101638.248,23318,137659,RISER137659,DES MOINES,IA,50314,RISER,IN SERVICE,POLK,19153,USA,41.60261853,-93.61481733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,2,161,161,Y,Y
-10159511.28,5096627.405,23319,137661,UNKNOWN137661,WEST LIBERTY,IA,52776,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.56895035,-91.26444261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-10539771.67,5141785.618,23320,137662,UNKNOWN137662,COON RAPIDS,IA,50058,SUBSTATION,IN SERVICE,CARROLL,19027,USA,41.87173718,-94.68037985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,0,-999999,-999999,N,N
-10409698.44,5111137.85,23321,137663,UNKNOWN137663,ALTOONA,IA,50009,SUBSTATION,IN SERVICE,POLK,19153,USA,41.66639876,-93.51191216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,2,161,161,Y,Y
-10144641.18,5126491.603,23322,137664,UNKNOWN137664,TIPTON,IA,52772,SUBSTATION,IN SERVICE,CEDAR,19031,USA,41.76935025,-91.13086225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,-999999,-999999,N,N
-10041179.26,5134918.122,23323,137665,UNKNOWN137665,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.82578247,-90.20144803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,2,69,-999999,Y,N
-10042661.27,5133724.916,23324,137666,UNKNOWN137666,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.81779462,-90.21476111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,2,69,69,Y,Y
-10593691.08,5072207.89,23325,137667,UNKNOWN137667,WALNUT,IA,51577,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.40462288,-95.16474609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,4,69,69,Y,Y
-10575345.35,5072726.952,23326,137668,UNKNOWN137668,ATLANTIC,IA,50022,SUBSTATION,IN SERVICE,CASS,19029,USA,41.40812016,-94.99994361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,1,69,69,Y,Y
-10142783.19,5068211.424,23327,137669,TAP137669,MUSCATINE,IA,52761,TAP,IN SERVICE,MUSCATINE,19139,USA,41.37768958,-91.11417166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2016 0:00,IMAGERY,9/30/2016 0:00,3,69,69,Y,Y
-10151589.37,5068591.583,23328,137670,UNKNOWN137670,LETTS,IA,52754,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.38025206,-91.19327889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2016 0:00,IMAGERY,9/30/2016 0:00,1,69,69,Y,Y
-10144373.92,5063900.422,23329,137671,UNKNOWN137671,FRUITLAND,IA,52749,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.34862402,-91.12846142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2016 0:00,IMAGERY,9/30/2016 0:00,2,69,69,Y,Y
-10610413.63,5107865.688,23330,137672,UNKNOWN137672,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.64443662,-95.31496731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,4,69,-999999,Y,N
-10610543.72,5109316.904,23331,137673,UNKNOWN137673,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.65417784,-95.31613592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,2,-999999,-999999,Y,Y
-10610967.52,5110194.626,23332,137674,UNKNOWN137674,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.66006879,-95.31994306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,-999999,-999999,Y,Y
-10612539.52,5104872.347,23333,137675,TAP137675,HARLAN,IA,51537,TAP,IN SERVICE,SHELBY,19165,USA,41.62433932,-95.33406453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,69,69,Y,Y
-10612496.21,5104899.454,23334,137676,UNKNOWN137676,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.62452135,-95.33367549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,69,69,Y,Y
-10610783.2,5107289.478,23335,137677,TAP137677,HARLAN,IA,51537,TAP,IN SERVICE,SHELBY,19165,USA,41.64056843,-95.31828727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,69,69,Y,Y
-10610822.8,5107024.894,23336,137678,TAP137678,HARLAN,IA,51537,TAP,IN SERVICE,SHELBY,19165,USA,41.63879217,-95.318643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,69,69,Y,Y
-10612648.76,5108054.205,23337,137679,WEST SUB-STATION,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.64570212,-95.33504582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10624602.28,5107009.512,23338,137680,UNKNOWN137680,PORTSMOUTH,IA,51565,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.6386889,-95.44242613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,4,69,69,Y,Y
-10607354.77,5107016.583,23339,137681,UNKNOWN137681,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.63873637,-95.28748914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,69,69,Y,Y
-10537893.9,5093303.46,23340,137682,UNKNOWN137682,ADAIR,IA,50002,SUBSTATION,IN SERVICE,GUTHRIE,19077,USA,41.54660687,-94.66351149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,2,161,-999999,Y,N
-10421056.3,5101872.463,23341,137683,RISER137683,DES MOINES,IA,50314,RISER,IN SERVICE,POLK,19153,USA,41.6041918,-93.61394151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,2,69,69,Y,Y
-10421056.04,5101867.858,23342,137684,RISER137684,DES MOINES,IA,50314,RISER,IN SERVICE,POLK,19153,USA,41.60416087,-93.61393913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,2,69,69,Y,Y
-10418551.06,5102370.178,23343,137685,TAP137685,DES MOINES,IA,50316,TAP,IN SERVICE,POLK,19153,USA,41.60753495,-93.59143657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,69,69,Y,Y
-10418600.66,5102369.393,23344,137686,UNKNOWN137686,DES MOINES,IA,50316,SUBSTATION,IN SERVICE,POLK,19153,USA,41.60752967,-93.59188208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,1,69,69,Y,Y
-10082329.16,5094267.588,23345,137687,UNKNOWN137687,DAVENPORT,IA,52803,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.55308851,-90.57110386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,1,-999999,-999999,N,N
-10082578.04,5103829.028,23346,137688,UNKNOWN137688,DAVENPORT,IA,52806,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.617333,-90.5733396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,2,161,161,Y,Y
-10081770.75,5103118.4,23347,137689,UNKNOWN137689,DAVENPORT,IA,52806,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.6125604,-90.5660876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,2,161,161,Y,Y
-10077702.07,5107877.959,23348,137690,TAP137690,DAVENPORT,IA,52807,TAP,IN SERVICE,SCOTT,19163,USA,41.644519,-90.529538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,161,161,Y,Y
-10077678.86,5107871.009,23349,137691,UNKNOWN137691,DAVENPORT,IA,52807,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.64447234,-90.52932949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,1,161,161,Y,Y
-10075579.95,5099665.442,23350,137692,UNKNOWN137692,DAVENPORT,IA,52807,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.58936522,-90.51047464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,161,161,Y,Y
-10045234.59,5137650.675,23351,137693,TAP137693,CLINTON,IA,52732,TAP,IN SERVICE,CLINTON,19045,USA,41.84407164,-90.23787761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,2,-999999,-999999,Y,Y
-10045318.65,5134802.605,23352,137694,UNKNOWN137694,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.82500919,-90.23863273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,1,-999999,-999999,N,N
-10072423.67,5097119.719,23353,137695,UNKNOWN137695,BETTENDORF,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.57225902,-90.48212133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,2,161,161,Y,Y
-10422083.26,5098565.1,23354,137696,RISER137696,DES MOINES,IA,50309,RISER,IN SERVICE,POLK,19153,USA,41.58197193,-93.62316685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,2,69,69,Y,Y
-10450406.9,5134248.288,23355,137697,UNKNOWN137697,WOODWARD,IA,50276,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.82129843,-93.8776024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,161,161,Y,Y
-10477886.12,5136561.03,23356,137698,UNKNOWN137698,PERRY,IA,50220,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.8367792,-94.12445244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,161,161,Y,Y
-10342133.79,5117115.167,23357,137699,UNKNOWN137699,KELLOGG,IA,50135,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.70649806,-92.90496852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,1,-999999,-999999,N,N
-10342130.26,5117089.302,23358,137700,TAP137700,KELLOGG,IA,50135,TAP,IN SERVICE,JASPER,19099,USA,41.7063246,-92.90493687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,-999999,-999999,N,N
-10173098.91,5114045.048,23359,137701,WEST BRANCH,WEST BRANCH,IA,52358,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.68590505,-91.38650239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",10/11/2016 0:00,IMAGERY,11/28/2018 0:00,1,115,115,N,N
-10438764.27,5115258.838,23360,137702,UNKNOWN137702,GRIMES,IA,50111,SUBSTATION,IN SERVICE,POLK,19153,USA,41.69404741,-93.7730149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,161,161,Y,Y
-10438872.29,5110428.651,23361,137703,TAP137703,GRIMES,IA,50111,TAP,IN SERVICE,POLK,19153,USA,41.66163939,-93.77398524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,161,161,Y,Y
-10431268.75,5088589.303,23362,137704,UNKNOWN137704,WEST DES MOINES,IA,50265,SUBSTATION,IN SERVICE,POLK,19153,USA,41.51490517,-93.70568154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,161,161,Y,Y
-10576439.33,5069872.195,23363,137705,UNKNOWN137705,ATLANTIC,IA,50022,SUBSTATION,IN SERVICE,CASS,19029,USA,41.38888334,-95.00977103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-10577358.05,5073228.015,23364,137706,TAP137706,ATLANTIC,IA,50022,TAP,IN SERVICE,CASS,19029,USA,41.411496,-95.018024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10414719,5093596.588,23365,137708,UNKNOWN137708,DES MOINES,IA,50320,SUBSTATION,IN SERVICE,POLK,19153,USA,41.54857758,-93.55701259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,2,161,161,Y,Y
-10432229.33,5089683.974,23366,137709,UNKNOWN137709,WEST DES MOINES,IA,50265,SUBSTATION,IN SERVICE,POLK,19153,USA,41.52226798,-93.71431053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,2,161,161,Y,Y
-10443601.06,5107283.032,23367,137710,UNKNOWN137710,URBANDALE,IA,50323,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.64052516,-93.81646452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,2,161,161,Y,Y
-10447806.83,5104429.711,23368,137711,UNKNOWN137711,WAUKEE,IA,50263,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.62136693,-93.8542456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,2,161,161,Y,Y
-10192496.64,5101289.256,23369,137712,TAP137712,IOWA CITY,IA,52240,TAP,IN SERVICE,JOHNSON,19103,USA,41.6002742,-91.56075514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,161,161,Y,Y
-10192541.93,5101289.256,23370,137713,UNKNOWN137713,IOWA CITY,IA,52240,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.6002742,-91.56116203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,161,161,Y,Y
-10053889.36,5139859.095,23371,137714,TAP137714,CLINTON,IA,52732,TAP,IN SERVICE,CLINTON,19045,USA,41.85884894,-90.31562473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,-999999,-999999,Y,Y
-10053902.86,5131145.167,23372,137715,TAP137715,CLINTON,IA,52732,TAP,IN SERVICE,CLINTON,19045,USA,41.80052122,-90.31574608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,-999999,-999999,Y,Y
-9941367.323,5056080.757,23373,137716,TAP137716,HENNEPIN,IL,61327,TAP,IN SERVICE,PUTNAM,17155,USA,41.29586931,-89.30482211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9972881.564,5052284.389,23374,137717,TAP137717,TISKILWA,IL,61368,TAP,IN SERVICE,BUREAU,17011,USA,41.27024202,-89.58791936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9915091.923,5055205.268,23375,137718,TAP137718,OGLESBY,IL,61348,TAP,IN SERVICE,LASALLE,17099,USA,41.28996023,-89.06878618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9915248.428,5055207.187,23376,137719,TAP137719,OGLESBY,IL,61348,TAP,IN SERVICE,LASALLE,17099,USA,41.28997318,-89.07019208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9942404.279,5055682.712,23377,137720,TAP137720,LINTHICUM HEIGHTS,IL,21090,TAP,IN SERVICE,PUTNAM,17155,USA,41.29318278,-89.31413725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9972784.23,5050127.744,23378,137721,TAP137721,TISKILWA,IL,61368,TAP,IN SERVICE,BUREAU,17011,USA,41.25567916,-89.58704499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9941871.155,5050896.607,23379,137722,TAP137722,HENNEPIN,IL,61327,TAP,IN SERVICE,PUTNAM,17155,USA,41.26087132,-89.30934811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9943094.864,5055123.189,23380,137723,TAP137723,HENNEPIN,IL,61327,TAP,IN SERVICE,PUTNAM,17155,USA,41.28940621,-89.32034088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9924190.81,5053852.818,23381,137724,TAP137724,PERU,IL,61354,TAP,IN SERVICE,LASALLE,17099,USA,41.28083088,-89.15052287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10021711.82,5037960.003,23382,137725,TAP137725,GALVA,IL,61434,TAP,IN SERVICE,HENRY,17073,USA,41.17345502,-90.026569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10757157.11,5008393.24,23383,137726,TAP137726,LINCOLN,NE,68517,TAP,IN SERVICE,LANCASTER,31109,USA,40.97322555,-96.63318646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,115,115,Y,Y
-10033722.68,5033478.975,23384,137727,UNKNOWN137727,ALTONA,IL,61414,SUBSTATION,IN SERVICE,KNOX,17095,USA,41.14314821,-90.13446443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2016 0:00,IMAGERY/OTHER,1/19/2016 0:00,1,-999999,-999999,Y,Y
-10601126.33,5013486.105,23385,137728,UNKNOWN137728,RED OAK,IA,51566,SUBSTATION,IN SERVICE,MONTGOMERY,19137,USA,41.00775848,-95.23153809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,3,69,69,Y,Y
-10442620.71,5014613.185,23386,137729,UNKNOWN137729,OSCEOLA,IA,50213,SUBSTATION,IN SERVICE,CLARKE,19039,USA,41.01539837,-93.8076579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-10287125.73,5014625.9,23387,137730,UNKNOWN137730,OTTUMWA,IA,52501,SUBSTATION,IN SERVICE,WAPELLO,19179,USA,41.01548455,-92.41082271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-10184232.17,5009492.162,23388,137731,UNKNOWN137731,MT PLEASANT,IA,52641,SUBSTATION,IN SERVICE,HENRY,19087,USA,40.98067848,-91.48651417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-10239350.48,5014364.041,23389,137732,UNKNOWN137732,FAIRFIELD,IA,52556,SUBSTATION,IN SERVICE,JEFFERSON,19101,USA,41.01370962,-91.98165034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,-999999,-999999,N,N
-9941006.232,5060507.945,23390,137734,UNKNOWN137734,DEPUE,IL,61322,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.32574221,-89.30157837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9942868.512,5052840.832,23391,137735,UNKNOWN137735,HENNEPIN,IL,61327,SUBSTATION,IN SERVICE,PUTNAM,17155,USA,41.2739989,-89.31830752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10141772.47,4984100.615,23392,137736,UNKNOWN137736,BURLINGTON,IA,52601,SUBSTATION,IN SERVICE,DES MOINES,19057,USA,40.80825696,-91.1050922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-10146274.57,4983540.608,23393,137737,UNKNOWN137737,BURLINGTON,IA,52601,SUBSTATION,IN SERVICE,DES MOINES,19057,USA,40.80444917,-91.14553525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,69,69,Y,Y
-10440555.44,5016572.783,23394,137738,UNKNOWN137738,OSCEOLA,IA,50213,SUBSTATION,IN SERVICE,CLARKE,19039,USA,41.02867935,-93.7891053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,69,69,Y,Y
-10238320.86,5013238.837,23395,137739,UNKNOWN137739,FAIRFIELD,IA,52556,SUBSTATION,IN SERVICE,JEFFERSON,19101,USA,41.00608226,-91.9724011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,-999999,-999999,N,N
-10238248.12,5013139.364,23396,137740,FAIRFIELD WASHINGTON,FAIRFIELD,IA,52556,SUBSTATION,IN SERVICE,JEFFERSON,19101,USA,41.00540792,-91.9717477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-10237300.77,5014716.234,23397,137741,UNKNOWN137741,FAIRFIELD,IA,52556,SUBSTATION,IN SERVICE,JEFFERSON,19101,USA,41.01609684,-91.96323748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,-999999,-999999,N,N
-10364840.13,5060868.778,23398,137742,UNKNOWN137742,KNOXVILLE,IA,50138,SUBSTATION,IN SERVICE,MARION,19125,USA,41.32817636,-93.10894309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,69,69,Y,Y
-10314132.17,5057546.797,23399,137743,UNKNOWN137743,OSKALOOSA,IA,52577,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.30576307,-92.65342571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-10313374.09,5055145.161,23400,137744,UNKNOWN137744,OSKALOOSA,IA,52577,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.28955452,-92.64661579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,3,69,69,Y,Y
-10206875.13,5057029.044,23401,137745,UNKNOWN137745,WASHINGTON,IA,52353,SUBSTATION,IN SERVICE,WASHINGTON,19183,USA,41.30226912,-91.6899193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-10191421.88,5008227.267,23402,137746,UNKNOWN137746,MT PLEASANT,IA,52641,SUBSTATION,IN SERVICE,HENRY,19087,USA,40.97209984,-91.55110045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-10153838.89,4992011.759,23403,137747,TAP137747,WEST BURLINGTON,IA,52655,TAP,IN SERVICE,DES MOINES,19057,USA,40.86202584,-91.21348664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,2,-999999,-999999,N,N
-10153836.79,4991987.067,23404,137748,UNKNOWN137748,WEST BURLINGTON,IA,52655,SUBSTATION,IN SERVICE,DES MOINES,19057,USA,40.86185809,-91.21346784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,1,-999999,-999999,N,N
-10238340.54,5013292.073,23405,137749,TAP137749,FAIRFIELD,IA,52556,TAP,IN SERVICE,JEFFERSON,19101,USA,41.00644315,-91.97257789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,-999999,-999999,N,N
-10239988.09,5013081.473,23406,137750,UNKNOWN137750,FAIRFIELD,IA,52556,SUBSTATION,IN SERVICE,JEFFERSON,19101,USA,41.00501547,-91.98737814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,1,-999999,-999999,N,N
-10238409.14,5014361.993,23407,137751,TAP137751,FAIRFIELD,IA,52556,TAP,IN SERVICE,JEFFERSON,19101,USA,41.01369574,-91.97319417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,-999999,-999999,N,N
-10311197.6,5054178.192,23408,137752,TAP137752,OSKALOOSA,IA,52577,TAP,IN SERVICE,MAHASKA,19123,USA,41.28302734,-92.62706405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-10311201.58,5054095.71,23409,137753,UNKNOWN137753,OSKALOOSA,IA,52577,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.28247055,-92.62709975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,1,69,69,Y,Y
-10307879.37,5051394.15,23410,137754,UNKNOWN137754,OSKALOOSA,IA,52577,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.26423103,-92.59725583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,1,69,69,Y,Y
