X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10664164.79,5041633.191,23411,137755,UNKNOWN137755,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.19828767,-95.79782222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,4,345,161,Y,Y
-10669027.06,5038824.474,23412,137756,TAP137756,COUNCIL BLUFFS,IA,51501,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.17930014,-95.84150071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,2,-999999,-999999,N,N
-10619281.94,5012605.437,23413,137757,UNKNOWN137757,EMERSON,IA,51533,SUBSTATION,IN SERVICE,MILLS,19129,USA,41.00178827,-95.39463269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-10601120.09,5013822.851,23414,137758,RISER137758,RED OAK,IA,51566,RISER,IN SERVICE,MONTGOMERY,19137,USA,41.0100412,-95.23148209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-10590552.13,5046531.177,23415,137759,UNKNOWN137759,GRISWOLD,IA,51535,SUBSTATION,IN SERVICE,CASS,19029,USA,41.23138594,-95.13654842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-10595763.94,5052888.53,23416,137760,UNKNOWN137760,GRISWOLD,IA,51535,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.27432093,-95.18336694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,69,69,Y,Y
-10313713.33,5032832.904,23417,137761,UNKNOWN137761,ALBIA,IA,52531,SUBSTATION,IN SERVICE,MONROE,19135,USA,41.13877743,-92.64966318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,161,161,Y,Y
-10312754.06,5033680.214,23418,137762,UNKNOWN137762,ALBIA,IA,52531,SUBSTATION,IN SERVICE,MONROE,19135,USA,41.14450956,-92.64104596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,161,161,Y,Y
-9239081.081,4681090.995,23419,137764,TAP137764,SOUTH PORTSMOUTH,KY,41174,TAP,IN SERVICE,GREENUP,21089,USA,38.71613125,-82.99607747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9232039.96,4654634.723,23420,137766,TAP137766,GREENUP,KY,41144,TAP,IN SERVICE,GREENUP,21089,USA,38.530455,-82.932826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9196112.544,4633004.96,23421,137768,TAP137768,CATLETTSBURG,KY,41129,TAP,IN SERVICE,BOYD,21019,USA,38.37829535,-82.61008453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9196207.779,4628611.248,23422,137771,TAP137771,CATLETTSBURG,KY,41129,TAP,IN SERVICE,BOYD,21019,USA,38.34734755,-82.61094004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9194821.086,4627090.234,23423,137772,TAP137772,CATLETTSBURG,KY,41129,TAP,IN SERVICE,BOYD,21019,USA,38.33663097,-82.59848316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9257837.333,4573445.053,23424,137773,TAP137773,WEST LIBERTY,KY,41472,TAP,IN SERVICE,MORGAN,21175,USA,37.95765105,-83.16456774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9235171.983,4629653.402,23425,137776,TAP137776,GRAYSON,KY,41143,TAP,IN SERVICE,CARTER,21043,USA,38.35468933,-82.96096144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9164708.638,4602179.201,23426,137779,TAP137779,EAST LYNN,WV,25512,TAP,IN SERVICE,WAYNE,54099,USA,38.1608902,-82.32797844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9175031.742,4633865.816,23427,137780,TAP137780,HUNTINGTON,WV,25701,TAP,IN SERVICE,CABELL,54011,USA,38.38435738,-82.42071246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9248200.574,4598971.976,23428,137781,TAP137781,SANDY HOOK,KY,41171,TAP,IN SERVICE,ELLIOTT,21063,USA,38.13823321,-83.07799927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,3,69,69,Y,Y
-9172449.5,4798860.42,23429,137782,UNKNOWN137782,LOGAN,OH,43138,SUBSTATION,IN SERVICE,HOCKING,39073,USA,39.53681768,-82.39751579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,Y,Y
-9220468.089,5088410.015,23430,137783,UNKNOWN137783,LAKESIDE MARBLEHEAD,OH,43440,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.51369919,-82.82887411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9161128.783,4836565.682,23431,137784,UNKNOWN137784,SOMERSET,OH,43783,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.79754599,-82.29582006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-9177336.31,4639409.962,23432,137785,UNKNOWN137785,HUNTINGTON,WV,25701,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.42338628,-82.44141475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-9220468.046,5088375.102,23433,137786,UNKNOWN137786,LAKESIDE MARBLEHEAD,OH,43440,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.51346434,-82.82887373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9152014.437,5070599.061,23434,137787,UNKNOWN137787,AMHERST,OH,44001,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.39378188,-82.21394449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9150219.756,5056380.088,23435,137788,UNKNOWN137788,OBERLIN,OH,44074,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.2978895,-82.1978226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,69,69,Y,Y
-9252037.418,4987819.026,23436,137789,UNKNOWN137789,NEVADA,OH,44849,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.83353495,-83.11246622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9223104.975,5006015.792,23437,137790,UNKNOWN137790,NEW WASHINGTON,OH,44854,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.95709871,-82.85256166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9206956.407,5018553.046,23438,137791,UNKNOWN137791,WILLARD,OH,44890,SUBSTATION,IN SERVICE,HURON,39077,USA,41.04209768,-82.70749661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9156257.879,4956325.057,23439,137792,UNKNOWN137792,LOUDONVILLE,OH,44842,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.61913239,-82.25206398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9261508.647,5030374.21,23440,137793,UNKNOWN137793,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.12214134,-83.19754772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9208221.104,5020270.354,23441,137794,UNKNOWN137794,WILLARD,OH,44890,SUBSTATION,IN SERVICE,HURON,39077,USA,41.053732,-82.71885757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9173369.038,5025746.646,23442,137795,UNKNOWN137795,NEW LONDON,OH,44851,SUBSTATION,IN SERVICE,HURON,39077,USA,41.09081871,-82.40577613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9153316.116,5036154.184,23443,137796,UNKNOWN137796,WELLINGTON,OH,44090,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.1612433,-82.22563767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9155476.671,4729817.348,23444,137797,UNKNOWN137797,LANGSVILLE,OH,45741,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.0568446,-82.24504627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9150688.636,4738048.033,23445,137798,UNKNOWN137798,RUTLAND,OH,45775,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.1142353,-82.20203462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,138,-999999,Y,N
-9150608.145,4737959.95,23446,137799,UNKNOWN137799,RUTLAND,OH,45775,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.11362136,-82.20131156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9216930.801,4974141.035,23447,137800,UNKNOWN137800,GALION,OH,44833,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.74050368,-82.79709811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9253955.918,5018450.241,23448,137801,UNKNOWN137801,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.04140114,-83.12970039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,6,138,138,Y,Y
-9239288.163,4725132.574,23449,137802,TAP137802,PIKETON,OH,45661,TAP,IN SERVICE,PIKE,39131,USA,39.02415789,-82.99793771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,345,345,N,N
-9161826.053,4705268.571,23450,137803,UNKNOWN137803,BIDWELL,OH,45614,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.88539438,-82.30208373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,138,138,Y,Y
-9161842.743,4705230.61,23451,137804,TAP137804,BIDWELL,OH,45614,TAP,IN SERVICE,GALLIA,39053,USA,38.88512894,-82.30223367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,138,138,Y,Y
-9220358.952,4692665.454,23452,137805,UNKNOWN137805,WHEELERSBURG,OH,45694,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.79721225,-82.82789372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,2,138,138,Y,Y
-9220817.62,4693541.45,23453,137806,TAP137806,PORTSMOUTH,OH,45662,TAP,IN SERVICE,SCIOTO,39145,USA,38.803345,-82.832014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,138,138,Y,Y
-9152173.822,4698654.533,23454,137807,UNKNOWN137807,GALLIPOLIS,OH,45631,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.83913057,-82.21537627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,-999999,-999999,Y,Y
-9188694.717,4735084.896,23455,137808,UNKNOWN137808,WELLSTON,OH,45692,SUBSTATION,IN SERVICE,JACKSON,39079,USA,39.09357939,-82.54344906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,2,138,138,N,N
-9189054.162,4734002.278,23456,137809,TAP137809,WELLSTON,OH,45692,TAP,IN SERVICE,JACKSON,39079,USA,39.086031,-82.546678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,138,138,Y,Y
-9189058.663,4734081.555,23457,137810,UNKNOWN137810,WELLSTON,OH,45692,SUBSTATION,IN SERVICE,JACKSON,39079,USA,39.08658378,-82.54671843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,138,138,Y,Y
-9160603.61,4739590.122,23458,137811,UNKNOWN137811,LANGSVILLE,OH,45741,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.12498273,-82.29110234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,-999999,-999999,N,N
-9150725.08,4738051.578,23459,137812,TAP137812,RUTLAND,OH,45775,TAP,IN SERVICE,MEIGS,39105,USA,39.11426,-82.202362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,-999999,-999999,N,N
-9149645.726,4734145.121,23460,137813,TAP137813,RUTLAND,OH,45775,TAP,IN SERVICE,MEIGS,39105,USA,39.087027,-82.192666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,138,138,Y,Y
-9152048.605,4783390.891,23461,137814,UNKNOWN137814,NELSONVILLE,OH,45764,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.42956286,-82.21425143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,2,138,138,Y,Y
-9172596.304,4796446.798,23462,137815,UNKNOWN137815,LOGAN,OH,43138,SUBSTATION,IN SERVICE,HOCKING,39073,USA,39.52009421,-82.39883455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,138,-999999,Y,Y
-9199153.725,4822473.065,23463,137816,WEST LANCASTER SUBSTATION,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.70021203,-82.63740392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,9/27/2016 0:00,9,138,-999999,Y,N
-9189821.22,4805337.91,23464,137817,TAP137817,ROCKBRIDGE,OH,43149,TAP,IN SERVICE,HOCKING,39073,USA,39.58167889,-82.5535686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9225482.352,4766542.372,23465,137818,TAP137818,CHILLICOTHE,OH,45601,TAP,IN SERVICE,ROSS,39141,USA,39.312559,-82.873918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,-999999,-999999,Y,Y
-9225374.372,4766549.854,23466,137819,UNKNOWN137819,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.312611,-82.872948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,-999999,-999999,Y,Y
-9216386.659,4755445.477,23467,137820,TAP137820,CHILLICOTHE,OH,45601,TAP,IN SERVICE,ROSS,39141,USA,39.23539,-82.79221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,3,-999999,-999999,Y,Y
-9216455.859,4755430.926,23468,137821,UNKNOWN137821,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.23528875,-82.79283163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,-999999,-999999,Y,Y
-9235046.914,4779702.279,23469,137823,UNKNOWN137823,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.40396421,-82.95983793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,138,Y,Y
-9235123.73,4780288.49,23470,137824,UNKNOWN137824,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.40803309,-82.96052797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,6,138,-999999,Y,N
-9235283.031,4779109.861,23471,137825,TAP137825,CHILLICOTHE,OH,45601,TAP,IN SERVICE,ROSS,39141,USA,39.399852,-82.961959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,Y,Y
-9234548.879,4802742.888,23472,137826,TAP137826,CIRCLEVILLE,OH,43113,TAP,IN SERVICE,PICKAWAY,39129,USA,39.56371,-82.955364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,Y,Y
-9232695.267,4854705.159,23473,137827,UNKNOWN137827,COLUMBUS,OH,43207,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.92262804,-82.93871272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,-999999,-999999,N,N
-9238263.063,4702437.506,23474,137828,UNKNOWN137828,LUCASVILLE,OH,45648,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.86559536,-82.98872908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,Y,Y
-9238724.49,4737913.318,23475,137829,UNKNOWN137829,WAVERLY,OH,45690,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.11329634,-82.99287415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,138,138,Y,Y
-9238700.54,4737875.25,23476,137830,TAP137830,WAVERLY,OH,45690,TAP,IN SERVICE,PIKE,39131,USA,39.113031,-82.992659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,Y,Y
-9239658.277,4740328.408,23477,137831,WAVERLY SUBSTATION,WAVERLY,OH,45690,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.13012757,-83.0012625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,9/28/2016 0:00,5,138,-999999,Y,N
-9239914.362,4756889.952,23478,137832,UNKNOWN137832,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.24543985,-83.00356296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,138,Y,Y
-9197566.095,4733766.218,23479,137833,TAP137833,JACKSON,OH,45640,TAP,IN SERVICE,JACKSON,39079,USA,39.084385,-82.623142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,-999999,-999999,Y,Y
-9185826.956,4733371.688,23480,137834,UNKNOWN137834,WELLSTON,OH,45692,SUBSTATION,IN SERVICE,JACKSON,39079,USA,39.08163393,-82.51768752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,138,-999999,Y,Y
-9179497.109,4757472.234,23481,137835,UNKNOWN137835,MC ARTHUR,OH,45651,SUBSTATION,IN SERVICE,VINTON,39163,USA,39.24949063,-82.46082554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,-999999,N,Y
-9167223.151,4755973.988,23482,137836,TAP137836,MC ARTHUR,OH,45651,TAP,IN SERVICE,VINTON,39163,USA,39.23906725,-82.35056669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,138,138,N,N
-9172230.756,4647102.82,23483,137837,NORTH PROCTORVILLE SUBSTATION,PROCTORVILLE,OH,45669,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.47750648,-82.39555077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,9/29/2016 0:00,7,765,138,N,Y
-9187455.215,4641975.317,23484,137838,TAP137838,SOUTH POINT,OH,45680,TAP,IN SERVICE,LAWRENCE,39087,USA,38.44143838,-82.53231442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,3,138,138,Y,Y
-9187509.473,4641813.449,23485,137839,UNKNOWN137839,SOUTH POINT,OH,45680,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.44029947,-82.53280182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,1,138,138,Y,Y
-9176881.385,4652912.816,23486,137840,TAP137840,CHESAPEAKE,OH,45619,TAP,IN SERVICE,LAWRENCE,39087,USA,38.5183536,-82.43732808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,3,138,138,Y,Y
-9172372.592,4657338.457,23487,137841,TAP137841,SCOTTOWN,OH,45678,TAP,IN SERVICE,LAWRENCE,39087,USA,38.54945248,-82.39682491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,3,138,138,Y,Y
-9203886.839,4655814.825,23488,137842,UNKNOWN137842,IRONTON,OH,45638,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.53874747,-82.67992221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,2,-999999,-999999,N,N
-9171597.707,4645599.695,23489,137843,TAP137843,PROCTORVILLE,OH,45669,TAP,IN SERVICE,LAWRENCE,39087,USA,38.466935,-82.389864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,3,138,138,Y,Y
-9175669.617,4639780.173,23490,137844,EAST HUNTINGTON,HUNTINGTON,WV,25703,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.42599169,-82.42644259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Huntington/docs/Huntington_FactSheet_V2.pdf",9/29/2016 0:00,IMAGERY,2/18/2019 0:00,3,138,69,Y,Y
-9222801.229,4670225.418,23491,137845,TAP137845,FRANKLIN FURNACE,OH,45629,TAP,IN SERVICE,SCIOTO,39145,USA,38.63993229,-82.84983306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,3,69,69,Y,Y
-9222104.235,4668020.188,23492,137846,UNKNOWN137846,FRANKLIN FURNACE,OH,45629,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.62445738,-82.84357186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,1,69,69,Y,Y
-9221584.723,4668193.401,23493,137847,TAP137847,FRANKLIN FURNACE,OH,45629,TAP,IN SERVICE,SCIOTO,39145,USA,38.625673,-82.838905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,3,69,69,Y,Y
-9218762.504,4663830.449,23494,137848,UNKNOWN137848,IRONTON,OH,45638,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.59504724,-82.81355258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,4,69,69,Y,Y
-9221152.123,4685173.049,23495,137849,UNKNOWN137849,WHEELERSBURG,OH,45694,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.74473723,-82.83501889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,2,138,138,Y,Y
-9228303.153,4705792.905,23496,137850,TAP137850,LUCASVILLE,OH,45648,TAP,IN SERVICE,SCIOTO,39145,USA,38.8890607,-82.89925768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,-999999,-999999,Y,Y
-9224864.239,4705408.498,23497,137851,UNKNOWN137851,MINFORD,OH,45653,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.88637282,-82.8683654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,-999999,-999999,Y,Y
-9205315.595,4675148.13,23498,137852,UNKNOWN137852,PEDRO,OH,45659,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.67446472,-82.69275694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,2,138,-999999,Y,Y
-9204939.008,4676060.772,23499,137853,TAP137853,PEDRO,OH,45659,TAP,IN SERVICE,LAWRENCE,39087,USA,38.680865,-82.689374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,-999999,-999999,Y,Y
-9241055.93,4771043.781,23500,137854,UNKNOWN137854,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.34383805,-83.01381783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,2,69,69,Y,Y
-9246182.955,4771886.386,23501,137855,UNKNOWN137855,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.34969152,-83.05987468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,69,69,Y,Y
-9234736.745,4781170.074,23502,137856,UNKNOWN137856,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.41415171,-82.95705163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,2,-999999,-999999,N,N
-9252490.307,4739080.747,23503,137857,UNKNOWN137857,WAVERLY,OH,45690,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.12143287,-83.11653459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,4,138,-999999,Y,N
-9211468.276,5074618.377,23504,137858,UNKNOWN137858,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.42086243,-82.74802742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,1,138,138,Y,Y
-9209353.604,5076349.207,23505,137859,TAP137859,SANDUSKY,OH,44870,TAP,IN SERVICE,ERIE,39043,USA,41.4325206,-82.72903099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,Y,Y
-9158042.624,5059583.244,23506,137860,UNKNOWN137860,OBERLIN,OH,44074,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.31950382,-82.26809662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,4,138,69,Y,Y
-9158401.637,5052844.329,23507,137861,TAP137861,OBERLIN,OH,44074,TAP,IN SERVICE,LORAIN,39093,USA,41.27402251,-82.27132169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,Y,Y
-9158536.035,5016612.425,23508,137862,TAP137862,SULLIVAN,OH,44880,TAP,IN SERVICE,ASHLAND,39005,USA,41.028948,-82.272529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,N,N
-9158588.408,5035624.346,23509,137863,TAP137863,WELLINGTON,OH,44090,TAP,IN SERVICE,LORAIN,39093,USA,41.15765987,-82.27299948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,Y,Y
-9157668.169,5070478.626,23510,137864,TAP137864,AMHERST,OH,44001,TAP,IN SERVICE,LORAIN,39093,USA,41.39297026,-82.26473284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,Y,Y
-9928219.19,5211770.82,23511,137865,TAP137865,ROCKFORD,IL,61101,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.33816849,-89.18671042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9928260.192,5211770.58,23512,137866,TAP137866,ROCKFORD,IL,61101,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.3381669,-89.18707875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9924336.302,5200052.912,23513,137867,TAP137867,ROCKFORD,IL,61102,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.26031122,-89.15182985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9942742.161,5204961.877,23514,137868,TAP137868,PECATONICA,IL,61063,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.29293956,-89.31717249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9918867.41,5196777.98,23515,137869,TAP137869,ROCKFORD,IL,61104,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.23853438,-89.10270196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9900823.116,5201204.543,23516,137870,TAP137870,BELVIDERE,IL,61008,TAP,IN SERVICE,BOONE,17007,USA,42.26796726,-88.94060731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9900810.476,5201188.102,23517,137871,TAP137871,BELVIDERE,IL,61008,TAP,IN SERVICE,BOONE,17007,USA,42.26785797,-88.94049375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9900808.157,5201300.913,23518,137872,TAP137872,BELVIDERE,IL,61008,TAP,IN SERVICE,BOONE,17007,USA,42.26860789,-88.94047292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9901428.179,5204880.657,23519,137873,TAP137873,ROCKFORD,IL,61107,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.29239985,-88.94604268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9866140.43,5201449.03,23520,137874,TAP137874,MARENGO,IL,60152,TAP,IN SERVICE,MCHENRY,17111,USA,42.26959249,-88.62904744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9866130.193,5201460.354,23521,137875,TAP137875,MARENGO,IL,60152,TAP,IN SERVICE,MCHENRY,17111,USA,42.26966777,-88.62895547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9976359.272,5208444.774,23522,137876,TAP137876,FREEPORT,IL,61032,TAP,IN SERVICE,STEPHENSON,17177,USA,42.31607903,-89.61916014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-9976399.017,5208434.314,23523,137877,TAP137877,FREEPORT,IL,61032,TAP,IN SERVICE,STEPHENSON,17177,USA,42.31600955,-89.61951717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9976147.05,5208762.088,23524,137878,TAP137878,FREEPORT,IL,61032,TAP,IN SERVICE,STEPHENSON,17177,USA,42.31818676,-89.61725371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9984838.035,5208964.769,23525,137879,TAP137879,FREEPORT,IL,61032,TAP,IN SERVICE,STEPHENSON,17177,USA,42.31953302,-89.69532616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9984854.33,5208951.861,23526,137880,TAP137880,FREEPORT,IL,61032,TAP,IN SERVICE,STEPHENSON,17177,USA,42.31944728,-89.69547254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9947350.704,5212049.103,23527,137881,TAP137881,PECATONICA,IL,61063,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.34001631,-89.35857174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9974470.76,5207364.93,23528,137882,TAP137882,FREEPORT,IL,61032,TAP,IN SERVICE,STEPHENSON,17177,USA,42.30890574,-89.60219535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9842820.967,5190534.914,23529,137883,TAP137883,HUNTLEY,IL,60142,TAP,IN SERVICE,MCHENRY,17111,USA,42.19699996,-88.41956514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9842869.608,5190531.28,23530,137884,TAP137884,HUNTLEY,IL,60142,TAP,IN SERVICE,MCHENRY,17111,USA,42.19697577,-88.42000208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9829658.94,5199284.02,23531,137885,TAP137885,CRYSTAL LAKE,IL,60012,TAP,IN SERVICE,MCHENRY,17111,USA,42.2551991,-88.30132863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9829716.883,5199334.122,23532,137886,TAP137886,CRYSTAL LAKE,IL,60012,TAP,IN SERVICE,MCHENRY,17111,USA,42.25553223,-88.30184914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-9829863.86,5199352.745,23533,137887,TAP137887,CRYSTAL LAKE,IL,60012,TAP,IN SERVICE,MCHENRY,17111,USA,42.25565606,-88.30316946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9793475.325,5207720.422,23534,137888,TAP137888,LIBERTYVILLE,IL,60048,TAP,IN SERVICE,LAKE,17097,USA,42.31126733,-87.97628569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9793514.521,5207698.51,23535,137889,TAP137889,LIBERTYVILLE,IL,60048,TAP,IN SERVICE,LAKE,17097,USA,42.31112176,-87.97663779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9794376.727,5197714.672,23536,137890,TAP137890,MUNDELEIN,IL,60060,TAP,IN SERVICE,LAKE,17097,USA,42.24476374,-87.98438312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9794385.468,5197712.525,23537,137891,TAP137891,MUNDELEIN,IL,60060,TAP,IN SERVICE,LAKE,17097,USA,42.24474946,-87.98446164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9791866.412,5188258.433,23538,137892,TAP137892,BUFFALO GROVE,IL,60069,TAP,IN SERVICE,LAKE,17097,USA,42.18184799,-87.96183258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9791772.2,5188167.181,23539,137893,TAP137893,BUFFALO GROVE,IL,60069,TAP,IN SERVICE,LAKE,17097,USA,42.18124055,-87.96098626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9794414.401,5197739.329,23540,137894,TAP137894,MUNDELEIN,IL,60060,TAP,IN SERVICE,LAKE,17097,USA,42.2449277,-87.98472156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9794412.459,5197703.984,23541,137895,TAP137895,MUNDELEIN,IL,60060,TAP,IN SERVICE,LAKE,17097,USA,42.24469266,-87.98470411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9776777.979,5189168.298,23542,137896,TAP137896,HIGHLAND PARK,IL,60035,TAP,IN SERVICE,LAKE,17097,USA,42.18790437,-87.82629088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776765.198,5189137.732,23543,137897,TAP137897,HIGHLAND PARK,IL,60035,TAP,IN SERVICE,LAKE,17097,USA,42.18770092,-87.82617607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776700.209,5188982.916,23544,137898,TAP137898,HIGHLAND PARK,IL,60035,TAP,IN SERVICE,LAKE,17097,USA,42.18667045,-87.82559226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776694.543,5188970.655,23545,137899,TAP137899,HIGHLAND PARK,IL,60035,TAP,IN SERVICE,LAKE,17097,USA,42.18658884,-87.82554136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9773717.95,5182773.925,23546,137900,TAP137900,NORTHBROOK,IL,60062,TAP,IN SERVICE,COOK,17031,USA,42.14532887,-87.79880217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9773694.89,5182724.237,23547,137901,TAP137901,NORTHBROOK,IL,60062,TAP,IN SERVICE,COOK,17031,USA,42.14499793,-87.79859502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822242.441,5191880.872,23548,137902,TAP137902,CARY,IL,60013,TAP,IN SERVICE,MCHENRY,17111,USA,42.20595678,-88.23470509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9822227.533,5191905.528,23549,137903,TAP137903,CARY,IL,60013,TAP,IN SERVICE,MCHENRY,17111,USA,42.20612084,-88.23457117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9783459.508,5288592.992,23550,137904,TAP137904,OAK CREEK,WI,53154,TAP,IN SERVICE,MILWAUKEE,55079,USA,42.84621219,-87.88631208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9783438.318,5288581.792,23551,137905,TAP137905,OAK CREEK,WI,53154,TAP,IN SERVICE,MILWAUKEE,55079,USA,42.84613842,-87.88612172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9884374.959,5279399.844,23552,137906,TAP137906,WHITEWATER,WI,53190,TAP,IN SERVICE,ROCK,55105,USA,42.78563384,-88.792851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,138,138,N,N
-10073960.04,5199514.944,23553,137907,TAP137907,BELLEVUE,IA,52031,TAP,IN SERVICE,JACKSON,19097,USA,42.25673449,-90.49592278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,1,345,345,Y,Y
-9904480.035,5193201.929,23554,137908,TAP137908,CHERRY VALLEY,IL,61016,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.21474666,-88.97345797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2016 0:00,IMAGERY,1/19/2016 0:00,3,345,345,N,N
-9946115.332,5196218.929,23555,137909,TAP137909,SEWARD,IL,61077,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.23481619,-89.34747421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2016 0:00,IMAGERY,1/19/2016 0:00,3,345,345,Y,Y
-9787439.962,5299906.895,23556,137910,BRANCH,OAK CREEK,WI,53154,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.9206838,-87.9220691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-9801944.645,5301244.855,23557,137911,UNKNOWN137911,FRANKLIN,WI,53132,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.92948473,-88.05236689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-10038304.78,5290600.429,23558,137912,MINERAL POINT,MINERAL POINT,WI,53565,SUBSTATION,IN SERVICE,IOWA,55049,USA,42.85943232,-90.17562608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-10242244.57,5199106.601,23559,137913,UNKNOWN137913,VINTON,IA,52349,SUBSTATION,IN SERVICE,BENTON,19011,USA,42.25401944,-92.00764843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-10252305.81,5288569.593,23560,137914,UNKNOWN137914,SUMNER,IA,50674,SUBSTATION,IN SERVICE,BREMER,19017,USA,42.84605808,-92.09803003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-10193460.57,5205390.868,23561,137915,COGGON,COGGON,IA,52218,SUBSTATION,IN SERVICE,LINN,19113,USA,42.29579013,-91.56941424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",8/4/2016 0:00,IMAGERY,11/28/2018 0:00,2,161,161,Y,Y
-10092783.49,5232772.249,23562,137916,TAP137916,DUBUQUE,IA,52003,TAP,IN SERVICE,DUBUQUE,19061,USA,42.47746732,-90.66501671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,-999999,-999999,Y,Y
-10092783.49,5232764.707,23563,137917,TAP137917,DUBUQUE,IA,52003,TAP,IN SERVICE,DUBUQUE,19061,USA,42.47741735,-90.66501671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,-999999,-999999,Y,Y
-10029313.34,5158083.447,23564,137918,TAP137918,THOMSON,IL,61285,TAP,IN SERVICE,CARROLL,17015,USA,41.98066401,-90.09485464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9930745.84,5178547.605,23565,137919,TAP137919,STILLMAN VALLEY,IL,61084,TAP,IN SERVICE,OGLE,17141,USA,42.11717315,-89.2094077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9964597.496,5147390.273,23566,137920,TAP137920,DUNKIRK,IL,14048,TAP,IN SERVICE,OGLE,17141,USA,41.90921698,-89.51350231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9786809.275,5178013.627,23567,137921,TAP137921,WHEELING,IL,60090,TAP,IN SERVICE,COOK,17031,USA,42.11361489,-87.91640354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9786819.43,5178047.852,23568,137922,TAP137922,WHEELING,IL,60090,TAP,IN SERVICE,COOK,17031,USA,42.11384296,-87.91649477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9792146.35,5165144.293,23569,137923,TAP137923,MT PROSPECT,IL,60056,TAP,IN SERVICE,COOK,17031,USA,42.02779755,-87.9643473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9792140.784,5165144.247,23570,137924,TAP137924,MT PROSPECT,IL,60056,TAP,IN SERVICE,COOK,17031,USA,42.02779725,-87.9642973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9792999.406,5164110.121,23571,137925,TAP137925,ELK GROVE VILLAGE,IL,60007,TAP,IN SERVICE,COOK,17031,USA,42.02089629,-87.97201044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9792999.786,5164118.943,23572,137926,TAP137926,ELK GROVE VILLAGE,IL,60007,TAP,IN SERVICE,COOK,17031,USA,42.02095516,-87.97201385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9767971.548,5164493.119,23573,137927,TAP137927,SKOKIE,IL,60077,TAP,IN SERVICE,COOK,17031,USA,42.02345221,-87.74718136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9767966.453,5164490.101,23574,137928,TAP137928,SKOKIE,IL,60077,TAP,IN SERVICE,COOK,17031,USA,42.02343207,-87.7471356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9772922.208,5167871.617,23575,137929,TAP137929,MORTON GROVE,IL,60053,TAP,IN SERVICE,COOK,17031,USA,42.04599402,-87.7916539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9772894.568,5167904.417,23576,137930,TAP137930,MORTON GROVE,IL,60053,TAP,IN SERVICE,COOK,17031,USA,42.04621283,-87.7914056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9783643.492,5163485.942,23577,137931,TAP137931,DES PLAINES,IL,60018,TAP,IN SERVICE,COOK,17031,USA,42.01673064,-87.88796483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9783635.76,5163454.831,23578,137932,TAP137932,DES PLAINES,IL,60018,TAP,IN SERVICE,COOK,17031,USA,42.016523,-87.88789538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822620.49,5170895.594,23579,137933,TAP137933,HOFFMAN ESTATES,IL,60192,TAP,IN SERVICE,COOK,17031,USA,42.06616364,-88.23810116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-9822604.597,5170874.186,23580,137934,TAP137934,HOFFMAN ESTATES,IL,60192,TAP,IN SERVICE,COOK,17031,USA,42.06602087,-88.23795839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-9822581.412,5170601.992,23581,137935,TAP137935,HOFFMAN ESTATES,IL,60192,TAP,IN SERVICE,COOK,17031,USA,42.06420562,-88.23775012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9822581.85,5170432.155,23582,137936,TAP137936,HOFFMAN ESTATES,IL,60192,TAP,IN SERVICE,COOK,17031,USA,42.06307296,-88.23775406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9785351.378,5173148.942,23583,137937,TAP137937,MT PROSPECT,IL,60056,TAP,IN SERVICE,COOK,17031,USA,42.08118907,-87.90330703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9785372.168,5173141.659,23584,137938,TAP137938,MT PROSPECT,IL,60056,TAP,IN SERVICE,COOK,17031,USA,42.08114051,-87.9034938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822504.356,5164891.816,23585,137939,TAP137939,ELGIN,IL,60120,TAP,IN SERVICE,COOK,17031,USA,42.02611279,-88.23705791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822485.082,5164892.449,23586,137940,TAP137940,ELGIN,IL,60120,TAP,IN SERVICE,COOK,17031,USA,42.02611701,-88.23688478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9819836.387,5170874.333,23587,137941,TAP137941,HOFFMAN ESTATES,IL,60192,TAP,IN SERVICE,COOK,17031,USA,42.06602185,-88.21309114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9819810.178,5170874.405,23588,137942,TAP137942,HOFFMAN ESTATES,IL,60192,TAP,IN SERVICE,COOK,17031,USA,42.06602233,-88.2128557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822607.676,5158962.511,23589,137945,TAP137945,BARTLETT,IL,60103,TAP,IN SERVICE,DUPAGE,17043,USA,41.98653397,-88.23798605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822608.212,5158921.401,23590,137946,TAP137946,BARTLETT,IL,60103,TAP,IN SERVICE,DUPAGE,17043,USA,41.98625947,-88.23799087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9823058.933,5158577.382,23591,137947,TAP137947,BARTLETT,IL,60103,TAP,IN SERVICE,DUPAGE,17043,USA,41.98396234,-88.24203976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9823026.035,5158561.774,23592,137948,TAP137948,BARTLETT,IL,60103,TAP,IN SERVICE,DUPAGE,17043,USA,41.98385811,-88.24174423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9770180.113,5174068.667,23593,137949,TAP137949,NORTHFIELD,IL,60093,TAP,IN SERVICE,COOK,17031,USA,42.08732082,-87.76702124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9767954.668,5164717.197,23594,137950,TAP137950,SKOKIE,IL,60077,TAP,IN SERVICE,COOK,17031,USA,42.02494754,-87.74702973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9767953.758,5164674.174,23595,137951,TAP137951,SKOKIE,IL,60077,TAP,IN SERVICE,COOK,17031,USA,42.02466044,-87.74702155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9784722.736,5168104.915,23596,137952,TAP137952,DES PLAINES,IL,60016,TAP,IN SERVICE,COOK,17031,USA,42.04755032,-87.89765985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9784741.463,5168078.149,23597,137953,TAP137953,DES PLAINES,IL,60016,TAP,IN SERVICE,COOK,17031,USA,42.04737177,-87.89782807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9786478.708,5149922.917,23598,137954,TAP137954,MELROSE PARK,IL,60164,TAP,IN SERVICE,COOK,17031,USA,41.92614622,-87.91343401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10046822.18,5155764.19,23599,137955,TAP137955,CLINTON,IA,52732,TAP,IN SERVICE,CLINTON,19045,USA,41.96517457,-90.25213921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,-999999,-999999,Y,Y
-10776700.81,5150082.775,23600,137956,UNKNOWN137956,BEEMER,NE,68716,SUBSTATION,IN SERVICE,CUMING,31039,USA,41.92721462,-96.80875054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,0,-999999,-999999,N,N
-9783134.95,5157379.165,23601,137957,UNKNOWN137957,CHICAGO,IL,60666,SUBSTATION,IN SERVICE,COOK,17031,USA,41.97596078,-87.88339652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9877954.323,5175977.721,23602,137958,UNKNOWN137958,KINGSTON,IL,60145,SUBSTATION,IN SERVICE,DEKALB,17037,USA,42.10004647,-88.73517344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10294671.47,5173893.273,23603,137959,UNKNOWN137959,CLUTIER,IA,52217,SUBSTATION,IN SERVICE,TAMA,19171,USA,42.08615153,-92.47860728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-10400961.01,5163546.833,23604,137960,UNKNOWN137960,NEVADA,IA,50201,SUBSTATION,IN SERVICE,STORY,19169,USA,42.01713703,-93.4334224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
