X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10800091.54,5195156.668,23605,137961,UNKNOWN137961,WAYNE,NE,68787,SUBSTATION,IN SERVICE,WAYNE,31179,USA,42.2277506,-97.01887301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,1,69,69,Y,Y
-10787202.34,5157808.085,23606,137962,UNKNOWN137962,WISNER,NE,68791,SUBSTATION,IN SERVICE,CUMING,31039,USA,41.97882517,-96.90308739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,0,-999999,-999999,N,N
-10844943.14,5168082.847,23607,137963,UNKNOWN137963,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.04740311,-97.42178181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,0,-999999,-999999,N,N
-10561853.53,5149152.827,23608,137964,UNKNOWN137964,TEMPLETON,IA,51463,SUBSTATION,IN SERVICE,CARROLL,19027,USA,41.92099909,-94.8787445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,3,69,69,N,N
-10205911.59,5152152.642,23609,137965,UNKNOWN137965,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.9410469,-91.68126366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,115,69,Y,Y
-10201259.13,5152087.324,23610,137966,UNKNOWN137966,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.94061045,-91.63946996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/14/2016 0:00,2,69,69,Y,Y
-10209485.86,5157655.116,23611,137967,UNKNOWN137967,CEDAR RAPIDS,IA,52405,SUBSTATION,IN SERVICE,LINN,19113,USA,41.97780364,-91.71337189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-10582581.01,5146783.799,23612,137969,UNKNOWN137969,MANNING,IA,51455,SUBSTATION,IN SERVICE,CARROLL,19027,USA,41.90516239,-95.06494271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,2,69,-999999,Y,N
-10583584.45,5147944.348,23613,137970,UNKNOWN137970,MANNING,IA,51455,SUBSTATION,IN SERVICE,CARROLL,19027,USA,41.91292102,-95.07395675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,69,69,Y,Y
-10561839.19,5151315.493,23614,137971,UNKNOWN137971,TEMPLETON,IA,51463,SUBSTATION,IN SERVICE,CARROLL,19027,USA,41.93545285,-94.87861569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,69,69,N,N
-10206409.25,5149565.611,23615,137972,UNKNOWN137972,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.9237581,-91.68573421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,4,69,-999999,Y,N
-10205924.56,5152256.11,23616,137973,TAP137973,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.94173827,-91.68138021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,3,115,115,Y,Y
-10626558.38,5184510.003,23617,137974,UNKNOWN137974,SCHLESWIG,IA,51461,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.15689099,-95.45999807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,161,-999999,Y,N
-10326649.78,5185773.791,23618,137975,UNKNOWN137975,GLADBROOK,IA,50635,SUBSTATION,IN SERVICE,TAMA,19171,USA,42.16530637,-92.76587335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,3,161,-999999,Y,N
-10192476.79,5179743.763,23619,137976,COFFEY,MARION,IA,52302,SUBSTATION,IN SERVICE,LINN,19113,USA,42.12514321,-91.56057682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/woa/docs/ITCM/ITCMdocs/2014__ITC_Midwest_Fall_Partners_in_Business_Meeting_Presentation_-_Iowa_9_30_14_(F).pdf",10/4/2016 0:00,IMAGERY,10/29/2018 0:00,3,161,115,Y,Y
-10562973.01,5172759.124,23620,137977,TAP137977,CARROLL,IA,51401,TAP,IN SERVICE,CARROLL,19027,USA,42.07859,-94.888801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,69,69,N,N
-10587760.61,5172800.397,23621,137978,UNKNOWN137978,WESTSIDE,IA,51467,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.07886519,-95.11147178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,1,69,69,N,N
-10207297.14,5153811.725,23622,137979,UNKNOWN137979,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.95213187,-91.69371031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,161,161,Y,Y
-10212329.4,5154475.437,23623,137980,TAP137980,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.95656584,-91.7389159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,69,69,Y,Y
-10212494.82,5150653.051,23624,137981,TAP137981,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.9310259,-91.74040187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,69,69,Y,Y
-10210554.44,5151192.209,23625,137982,UNKNOWN137982,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.934629,-91.72297113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,1,69,69,Y,Y
-10209830.24,5150965.754,23626,137983,UNKNOWN137983,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.93311566,-91.71646556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,1,69,69,Y,Y
-10614934.15,5162363.847,23627,137984,UNKNOWN137984,DENISON,IA,51442,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.0092413,-95.35557585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-10614958.47,5162366.045,23628,137985,TAP137985,DENISON,IA,51442,TAP,IN SERVICE,CRAWFORD,19047,USA,42.00925597,-95.35579436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-10616868.27,5164425.028,23629,137986,TAP137986,DENISON,IA,51442,TAP,IN SERVICE,CRAWFORD,19047,USA,42.02299782,-95.3729504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,69,69,Y,Y
-10618969.19,5161488.224,23630,137988,UNKNOWN137988,DENISON,IA,51442,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.00339641,-95.39182328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,5,69,69,Y,Y
-10205382.43,5151380.941,23631,137989,TAP137989,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.93589021,-91.67651018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,69,69,Y,Y
-10206048.34,5152217.661,23632,137990,TAP137990,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.94148135,-91.68249214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,2,69,69,Y,Y
-10203239.65,5151846.518,23633,137991,TAP137991,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.93900136,-91.65726123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2016 0:00,IMAGERY,10/18/2016 0:00,3,69,69,Y,Y
-10451701.98,5170463.141,23634,137992,BOONE,BOONE,IA,50036,SUBSTATION,IN SERVICE,BOONE,19015,USA,42.06327961,-93.88923636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",10/18/2016 0:00,IMAGERY,1/7/2019 0:00,2,161,161,Y,Y
-10207950.73,5167600.24,23635,137993,TAP137993,HIAWATHA,IA,52233,TAP,IN SERVICE,LINN,19113,USA,42.04418365,-91.6995816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,2,-999999,-999999,N,N
-10743021.86,5387011.197,23636,137994,TAP137994,LARCHWOOD,IA,51241,TAP,IN SERVICE,LYON,19119,USA,43.49101958,-96.50620735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10602055.86,5377886.374,23637,137995,TAP137995,SPIRIT LAKE,IA,51360,TAP,IN SERVICE,DICKINSON,19059,USA,43.43152276,-95.23988824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10602055.4,5377859.898,23638,137996,TAP137996,SPIRIT LAKE,IA,51360,TAP,IN SERVICE,DICKINSON,19059,USA,43.43135005,-95.23988412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10736487.08,5372621.196,23639,137997,TAP137997,INWOOD,IA,51240,TAP,IN SERVICE,LYON,19119,USA,43.39716544,-96.44750439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9791107.361,5413058.53,23640,137998,TAP137998,LYNDON TOWN OF,WI,53093,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.66053454,-87.95501391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9778139.433,5420778.025,23641,137999,TAP137999,LIMA TOWN OF,WI,53085,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.71068102,-87.83852103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9778107.647,5420776.559,23642,138000,TAP138000,LIMA TOWN OF,WI,53085,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.7106715,-87.83823549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9766275.585,5424220.302,23643,138001,TAP138001,SHEBOYGAN,WI,53081,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.73302882,-87.73194627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9769453.222,5425750.54,23644,138002,RISER138002,SHEBOYGAN TOWN OF,WI,53081,RISER,IN SERVICE,SHEBOYGAN,55117,USA,43.74296069,-87.76049147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-9770094.498,5428344.9,23645,138003,RISER138003,SHEBOYGAN TOWN OF,WI,53081,RISER,IN SERVICE,SHEBOYGAN,55117,USA,43.75979538,-87.76625215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-9794030.402,5425058.36,23646,138004,TAP138004,PLYMOUTH,WI,53073,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.73846836,-87.98127203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9815038.909,5425188.855,23647,138005,TAP138005,ST CLOUD,WI,53079,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.73931532,-88.16999466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9794045.751,5425062.457,23648,138006,TAP138006,PLYMOUTH,WI,53073,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.73849495,-87.98140991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9840849.74,5432091.312,23649,138007,TAP138007,FOND DU LAC,WI,54935,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.78409732,-88.4018573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9896965.119,5395454.334,23650,138008,TAP138008,FOX LAKE,WI,53933,TAP,IN SERVICE,DODGE,55027,USA,43.54601944,-88.90595033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,138,138,N,N
-9979177.767,5400812.844,23651,138009,TAP138009,WISCONSIN DELLS,WI,53965,TAP,IN SERVICE,COLUMBIA,55021,USA,43.58089956,-89.64447911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,138,138,N,N
-10017012.62,5395592.96,23652,138010,TAP138010,REEDSBURG,WI,53959,TAP,IN SERVICE,SAUK,55111,USA,43.54692205,-89.98435537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,138,138,N,N
-10008346.79,5387866.962,23653,138011,TAP138011,ROCK SPRINGS,WI,53961,TAP,IN SERVICE,SAUK,55111,USA,43.49659645,-89.90650893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,138,138,N,N
-9992438.341,5386725.413,23654,138012,TAP138012,BARABOO,WI,53913,TAP,IN SERVICE,SAUK,55111,USA,43.48915707,-89.76360088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,138,138,N,N
-10235811.5,5395137.03,23655,138013,TAP138013,CANTON,MN,55922,TAP,IN SERVICE,FILLMORE,27045,USA,43.54395338,-91.94985916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10243617.23,5397385.45,23656,138014,TAP138014,HARMONY,MN,55939,TAP,IN SERVICE,FILLMORE,27045,USA,43.55859197,-92.01997922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10255887.07,5397369.57,23657,138015,TAP138015,PRESTON,MN,55965,TAP,IN SERVICE,FILLMORE,27045,USA,43.5584886,-92.13020107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10269164.06,5396251.57,23658,138016,TAP138016,PRESTON,MN,55965,TAP,IN SERVICE,FILLMORE,27045,USA,43.55121016,-92.2494703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10280241.5,5397338.14,23659,138017,TAP138017,SPRING VALLEY,MN,55975,TAP,IN SERVICE,FILLMORE,27045,USA,43.55828399,-92.34898064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10311412.92,5395066.6,23660,138018,TAP138018,TAOPI,MN,55977,TAP,IN SERVICE,MOWER,27099,USA,43.54349478,-92.62899827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10481586.77,5429013.605,23661,138019,TAP138019,WINNEBAGO,MN,56098,TAP,IN SERVICE,FARIBAULT,27043,USA,43.76413381,-94.15769596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,69,69,N,N
-10545796.91,5414147.43,23662,138020,TAP138020,SHERBURN,MN,56171,TAP,IN SERVICE,MARTIN,27091,USA,43.66761067,-94.73450548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,161,161,N,N
-10550174.32,5400819.491,23663,138021,TAP138021,SHERBURN,MN,56171,TAP,IN SERVICE,MARTIN,27091,USA,43.58094282,-94.77382842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,69,69,N,N
-10557985.45,5435274.521,23664,138022,TAP138022,TRIMONT,MN,56176,TAP,IN SERVICE,MARTIN,27091,USA,43.80473817,-94.84399702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,345,345,N,N
-10557977.09,5435279.791,23665,138023,TAP138023,TRIMONT,MN,56176,TAP,IN SERVICE,MARTIN,27091,USA,43.80477234,-94.84392191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,345,345,N,N
-10340361.05,5428496.29,23666,138025,TAP138025,BROWNSDALE,MN,55918,TAP,IN SERVICE,MOWER,27099,USA,43.76077759,-92.88904375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10640301.92,5415193.19,23667,138026,TAP138026,WORTHINGTON,MN,56187,TAP,IN SERVICE,NOBLES,27105,USA,43.67440566,-95.58345842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10641362.16,5415194.34,23668,138027,TAP138027,WORTHINGTON,MN,56187,TAP,IN SERVICE,NOBLES,27105,USA,43.67441314,-95.59298272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10678226.88,5410668.49,23669,138029,TAP138029,ADRIAN,MN,56110,TAP,IN SERVICE,NOBLES,27105,USA,43.64500015,-95.92414414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10681451.25,5410867.05,23670,138030,TAP138030,ADRIAN,MN,56110,TAP,IN SERVICE,NOBLES,27105,USA,43.64629087,-95.95310915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10712629.88,5397385.86,23671,138031,TAP138031,STEEN,MN,56173,TAP,IN SERVICE,ROCK,27133,USA,43.55859464,-96.23319154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10712533.51,5410955.52,23672,138032,TAP138032,LUVERNE,MN,56156,TAP,IN SERVICE,ROCK,27133,USA,43.64686595,-96.23232584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10708923.12,5412213.52,23673,138033,TAP138033,LUVERNE,MN,56156,TAP,IN SERVICE,ROCK,27133,USA,43.65504274,-96.19989315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10572491.21,5408271.326,23674,138037,TAP138037,JACKSON,MN,56143,TAP,IN SERVICE,JACKSON,27063,USA,43.62941541,-94.97430443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,N,N
-10573348.7,5404060.518,23675,138038,TAP138038,JACKSON,MN,56143,TAP,IN SERVICE,JACKSON,27063,USA,43.60202981,-94.98200743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,N,N
-10617152.31,5407667.488,23676,138039,TAP138039,ROUND LAKE,MN,56167,TAP,IN SERVICE,JACKSON,27063,USA,43.62548903,-95.3755019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,3,69,69,N,N
-10758806.74,5403230.51,23677,138041,TAP138041,SIOUX FALLS,SD,57110,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.59663026,-96.64800533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10753146.5,5402947.75,23678,138042,TAP138042,BRANDON,SD,57005,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.59479067,-96.59715853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10751477.15,5404028.6,23679,138043,TAP138043,BRANDON,SD,57005,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.60182218,-96.58216251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,115,115,Y,Y
-10759359.81,5375640.2,23680,138044,TAP138044,HARRISBURG,SD,57032,TAP,IN SERVICE,LINCOLN,46083,USA,43.41686799,-96.65297365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY/OTHER,10/2/2015 0:00,3,115,115,Y,Y
-10777622.17,5383436.01,23681,138045,TAP138045,TEA,SD,57064,TAP,IN SERVICE,LINCOLN,46083,USA,43.46771518,-96.81702722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY/OTHER,10/2/2015 0:00,3,69,69,Y,Y
-10756846.83,5392919.86,23682,138046,TAP138046,SIOUX FALLS,SD,57110,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.52951476,-96.63039916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY/OTHER,10/2/2015 0:00,3,115,115,Y,Y
-9959542.785,5414673.82,23683,138047,ENDEAVOR,ENDEAVOR,WI,53930,SUBSTATION,IN SERVICE,MARQUETTE,55077,USA,43.67103107,-89.46809507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/12/2018 0:00,1,69,69,Y,Y
-9941925.847,5386086.09,23684,138048,WYOCENA,RIO,WI,53960,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.48499025,-89.30983942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9925019.967,5399217.192,23685,138049,UNKNOWN138049,CAMBRIA,WI,53923,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.5705151,-89.15797131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-9918026.93,5373513.31,23686,138050,ACEC DOYLESTOWN,FALL RIVER,WI,53932,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.4029882,-89.09515179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/13/2018 0:00,1,69,69,Y,Y
-10668063.76,5426327.422,23687,138051,UNKNOWN138051,WILMONT,MN,56185,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.74670446,-95.83284724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9766469.453,5427958.308,23688,138052,NORTH GATE RIVERSIDE (ALTE),SHEBOYGAN,WI,53081,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.7572871,-87.73368781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,1,138,138,N,N
-10149065.95,5426316.923,23689,138053,UNKNOWN138053,COON VALLEY,WI,54623,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.74663632,-91.17061059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,69,69,Y,Y
-10467436.3,5375178.78,23690,138055,UNKNOWN138055,LAKOTA,IA,50451,SUBSTATION,IN SERVICE,KOSSUTH,19109,USA,43.4138571,-94.03058017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-10736487.86,5382509.027,23691,138056,UNKNOWN138056,LARCHWOOD,IA,51241,SUBSTATION,IN SERVICE,LYON,19119,USA,43.46167128,-96.44751145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,115,115,Y,Y
-10621732.66,5377821.845,23692,138057,UNKNOWN138057,HARRIS,IA,51345,SUBSTATION,IN SERVICE,OSCEOLA,19143,USA,43.43110181,-95.41664794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,1,69,69,Y,Y
-10661462.9,5399599.876,23693,138058,UNKNOWN138058,RUSHMORE,MN,56168,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.57300576,-95.77355077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-10267866.29,5380797.987,23694,138059,UNKNOWN138059,LIME SPRINGS,IA,52155,SUBSTATION,IN SERVICE,HOWARD,19089,USA,43.45051379,-92.23781224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,1,69,69,N,N
-10737532.55,5382559.441,23695,138060,TAP138060,LARCHWOOD,IA,51241,TAP,IN SERVICE,LYON,19119,USA,43.462,-96.456896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2016 0:00,IMAGERY,10/19/2016 0:00,3,115,115,Y,Y
-9803884.088,5367245.734,23696,138061,TAP138061,JACKSON TOWN OF,WI,53012,TAP,IN SERVICE,WASHINGTON,55131,USA,43.36206837,-88.0697892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9803914.55,5367247.555,23697,138062,TAP138062,JACKSON TOWN OF,WI,53012,TAP,IN SERVICE,WASHINGTON,55131,USA,43.36208027,-88.07006284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9802851.742,5330374.807,23698,138063,TAP138063,MILWAUKEE,WI,53225,TAP,IN SERVICE,MILWAUKEE,55079,USA,43.12078594,-88.06051547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9796597.401,5331782.997,23699,138065,TAP138065,MILWAUKEE,WI,53218,TAP,IN SERVICE,MILWAUKEE,55079,USA,43.13001865,-88.00433177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-9796598.34,5331790.514,23700,138066,TAP138066,MILWAUKEE,WI,53218,TAP,IN SERVICE,MILWAUKEE,55079,USA,43.13006793,-88.00434021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-10012964.58,5351032.772,23701,138067,TAP138067,SPRING GREEN,WI,53588,TAP,IN SERVICE,SAUK,55111,USA,43.25608886,-89.94799126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,138,138,N,N
-9912078.788,5318106.775,23702,138068,TAP138068,DEERFIELD,WI,53531,TAP,IN SERVICE,DANE,55025,USA,43.04029241,-89.04171873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,138,138,N,N
-11066901.58,5350964.94,23703,138069,TAP138069,GREGORY,SD,57533,TAP,IN SERVICE,GREGORY,46053,USA,43.25564508,-99.41566837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY/OTHER,9/11/2015 0:00,3,115,115,Y,Y
-11066901.45,5349262.19,23704,138070,TAP138070,GREGORY,SD,57533,TAP,IN SERVICE,GREGORY,46053,USA,43.24450388,-99.4156672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY/OTHER,9/11/2015 0:00,3,115,115,Y,Y
-10863401.35,5326742.26,23705,138071,TAP138071,LESTERVILLE,SD,57040,TAP,IN SERVICE,YANKTON,46135,USA,43.09696294,-97.5875947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,4,-999999,-999999,N,N
-10775392.98,5360129.9,23706,138072,TAP138072,WORTHING,SD,57077,TAP,IN SERVICE,LINCOLN,46083,USA,43.31557695,-96.79700206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY/OTHER,10/2/2015 0:00,3,69,69,Y,Y
-9968237.075,5361864.192,23707,138073,LODI INDUSTRIAL PARK,LODI,WI,53555,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.32691126,-89.5461972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9954581.14,5323265.152,23708,138074,WALNUT,MADISON,WI,53706,SUBSTATION,IN SERVICE,DANE,55025,USA,43.07415066,-89.42352385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58755, OpenStreetMap",8/4/2016 0:00,IMAGERY/OTHER,8/29/2018 0:00,2,69,69,N,N
-9862201.899,5331293.098,23709,138075,UNKNOWN138075,IXONIA,WI,53036,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,43.12680682,-88.59366701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/13/2018 0:00,0,-999999,-999999,N,N
-9838763.489,5313180.87,23710,138076,UNKNOWN138076,WALES,WI,53183,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.0079426,-88.38311619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9785377.454,5326270.702,23711,138077,HUMBOLT TERM,MILWAUKEE,WI,53212,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.09386969,-87.90354127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,4/27/2020 0:00,1,138,138,Y,Y
-9958781.751,5340111.136,23712,138078,CENTENNIAL PARK,WESTPORT TOWN OF,WI,53597,SUBSTATION,IN SERVICE,DANE,55025,USA,43.18459308,-89.46125858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,3,69,69,N,N
-9945405.2,5350573.825,23713,138079,DEFOREST,DEFOREST,WI,53532,SUBSTATION,IN SERVICE,DANE,55025,USA,43.25308616,-89.34109498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,4,69,69,Y,Y
-9792876.917,5312042.462,23714,138080,LINCOLN,MILWAUKEE,WI,53219,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.00046393,-87.9709101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,0,-999999,-999999,N,N
-9787171.593,5311086.193,23715,138081,MONTANA,MILWAUKEE,WI,53215,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.9941811,-87.9196583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,0,-999999,-999999,N,N
-9786886.048,5319274.272,23716,138082,HAYMARKET SQUARE,MILWAUKEE,WI,53212,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.0479572,-87.91709321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9787219.313,5329882.645,23717,138083,GLENDALE,MILWAUKEE,WI,53209,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.11755878,-87.92008698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9785683.933,5315703.986,23718,138084,HARBOR (WE),MILWAUKEE,WI,53204,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.02451475,-87.90629443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,0,-999999,-999999,N,N
-9910996.103,5336332.789,23719,138085,WATERLOO,MARSHALL,WI,53559,SUBSTATION,IN SERVICE,DANE,55025,USA,43.15983955,-89.0319928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,0,-999999,-999999,N,N
-9847390.412,5331447.736,23720,138086,UNKNOWN138086,OCONOMOWOC,WI,53066,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.12782066,-88.46061316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9835974.312,5328110.615,23721,138087,HARTLAND,MERTON TOWN OF,WI,53029,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.10593798,-88.35806058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,4/14/2020 0:00,0,-999999,-999999,N,N
-10116753.94,5325641.681,23722,138088,WAUZEKA,WAUZEKA,WI,53826,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.08974328,-90.88034686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9964152.178,5320254.811,23723,138089,WEST TOWNE,MADISON,WI,53719,SUBSTATION,IN SERVICE,DANE,55025,USA,43.05439384,-89.50950194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, OpenStreetMap",8/4/2016 0:00,IMAGERY/OTHER,9/5/2018 0:00,3,138,69,N,N
-10143640.67,5317356.884,23724,138090,HILLSIDE,PRAIRIE DU CHIEN,WI,53821,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.03536877,-91.12187453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,4,69,69,Y,Y
-10128973.86,5331069.307,23725,138091,UNKNOWN138091,WAUZEKA,WI,53826,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.12533956,-90.99012032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,N,N
-10445246.47,5344274.091,23726,138092,UNKNOWN138092,BRITT,IA,50423,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.21185472,-93.83124548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,161,-999999,N,N
-10318221.32,5320612.496,23727,138093,UNKNOWN138093,CHARLES CITY,IA,50616,SUBSTATION,IN SERVICE,FLOYD,19067,USA,43.05674165,-92.69015915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,2,69,-999999,Y,N
-10149550.17,5315606.011,23728,138094,UNKNOWN138094,MCGREGOR,IA,52157,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,43.02387132,-91.17496048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,2,69,-999999,N,N
-10277466.82,5322394.803,23729,138095,UNKNOWN138095,NEW HAMPTON,IA,50659,SUBSTATION,IN SERVICE,CHICKASAW,19037,USA,43.06843922,-92.32405524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-10331641.5,5354597.074,23730,138096,UNKNOWN138096,OSAGE,IA,50461,SUBSTATION,IN SERVICE,MITCHELL,19131,USA,43.27940353,-92.81071467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-10346834.6,5319778.292,23731,138097,UNKNOWN138097,ROCKFORD,IA,50468,SUBSTATION,IN SERVICE,FLOYD,19067,USA,43.05126586,-92.94719661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-10603848.99,5336479.827,23732,138098,UNKNOWN138098,EVERLY,IA,51338,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.16080305,-95.2559962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,6,69,-999999,Y,N
-10436687.72,5359679.071,23733,138099,UNKNOWN138099,FOREST CITY,IA,50436,SUBSTATION,IN SERVICE,WINNEBAGO,19189,USA,43.31263025,-93.75436098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,2,69,69,Y,Y
-10150262.43,5349107.535,23734,138100,TAP138100,HARPERS FERRY,IA,52146,TAP,IN SERVICE,ALLAMAKEE,19005,USA,43.24349186,-91.18135874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,69,69,N,N
-10155688.96,5348452.575,23735,138101,TAP138101,HARPERS FERRY,IA,52146,TAP,IN SERVICE,ALLAMAKEE,19005,USA,43.23920581,-91.23010614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,69,69,N,N
-10147550.85,5342867.086,23736,138102,HARPERS FERRY,HARPERS FERRY,IA,52146,SUBSTATION,IN SERVICE,ALLAMAKEE,19005,USA,43.20264213,-91.15700024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,10/26/2018 0:00,1,69,69,N,N
-10159331.91,5348436.079,23737,138103,UNKNOWN138103,WATERVILLE,IA,52170,SUBSTATION,IN SERVICE,ALLAMAKEE,19005,USA,43.23909785,-91.26283129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,1,69,69,N,N
-10398041.69,5367018.956,23738,138104,UNKNOWN138104,JOICE,IA,50446,SUBSTATION,IN SERVICE,WORTH,19195,USA,43.36058726,-93.40719775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2016 0:00,IMAGERY,9/30/2016 0:00,1,-999999,-999999,N,N
-10385185.11,5350742.066,23739,138105,COLBY,MANLY,IA,50456,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.25418691,-93.29170515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",10/3/2016 0:00,IMAGERY,11/28/2018 0:00,5,161,161,N,N
-10651890.23,5320619.552,23740,138106,UNKNOWN138106,PRIMGHAR,IA,51245,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.05678796,-95.68755796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,3,345,-999999,N,N
-10401407.81,5323352.96,23741,138107,TAP138107,CLEAR LAKE,IA,50428,TAP,IN SERVICE,CERRO GORDO,19033,USA,43.07472684,-93.43743612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,161,161,Y,Y
-10184934.34,5357502.25,23742,138108,TAP138108,WAUKON,IA,52172,TAP,IN SERVICE,ALLAMAKEE,19005,USA,43.29840015,-91.49282184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,-999999,-999999,N,N
-10591674.33,5361682.968,23743,138109,UNKNOWN138109,MILFORD,IA,51351,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.32572698,-95.14662936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,69,69,Y,Y
-10588964.77,5361744.64,23744,138110,TAP138110,MILFORD,IA,51351,TAP,IN SERVICE,DICKINSON,19059,USA,43.32613,-95.122289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10592112.89,5357604.707,23745,138111,TAP138111,MILFORD,IA,51351,TAP,IN SERVICE,DICKINSON,19059,USA,43.29907,-95.150569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10587756.37,5363077.746,23746,138112,UNKNOWN138112,MILFORD,IA,51351,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.33484107,-95.11143374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10600800.96,5362074.195,23747,138113,UNKNOWN138113,MILFORD,IA,51351,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.32828357,-95.22861529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,1,69,69,Y,Y
-10600841.9,5362079.923,23748,138114,TAP138114,MILFORD,IA,51351,TAP,IN SERVICE,DICKINSON,19059,USA,43.328321,-95.228983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10153510.98,5315188.297,23749,138115,TAP138115,MCGREGOR,IA,52157,TAP,IN SERVICE,CLAYTON,19043,USA,43.021128,-91.210541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,N,N
-10153493.87,5315186.069,23750,138116,UNKNOWN138116,MCGREGOR,IA,52157,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,43.02111337,-91.2103873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,1,69,69,N,N
-10591089.05,5330901.424,23751,138117,UNKNOWN138117,SPENCER,IA,51301,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.12423884,-95.14137168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,69,69,Y,Y
-10588833.42,5334681.94,23752,138118,TAP138118,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.149021,-95.121109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10591123.48,5338861.454,23753,138119,TAP138119,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.176407,-95.141681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10594303.66,5334563.08,23754,138120,TAP138120,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.148242,-95.170249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10596626.23,5334520.511,23755,138121,TAP138121,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.147963,-95.191113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-10594376.68,5334250.451,23756,138122,TAP138122,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.146193,-95.170905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-9743031.245,5115061.277,23757,138123,TAP138123,HAMMOND,IN,60617,TAP,IN SERVICE,LAKE,18089,USA,41.69272219,-87.52313881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9743065.387,5115955.582,23758,138124,TAP138124,HAMMOND,IN,60617,TAP,IN SERVICE,LAKE,18089,USA,41.69872085,-87.52344552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9743033.032,5114634.642,23759,138125,TAP138125,CHICAGO,IN,60617,TAP,IN SERVICE,LAKE,18089,USA,41.6898603,-87.52315487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9742325.912,5110701.867,23760,138127,TAP138127,HAMMOND,IN,46320,TAP,IN SERVICE,LAKE,18089,USA,41.66347296,-87.51680269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9742850.435,5113378.471,23761,138128,TAP138128,HAMMOND,IN,46320,TAP,IN SERVICE,LAKE,18089,USA,41.68143307,-87.52151456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9742371.218,5110506.598,23762,138129,TAP138129,HAMMOND,IN,46320,TAP,IN SERVICE,LAKE,18089,USA,41.6621625,-87.51720969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9736886.177,5106728.316,23763,138132,TAP138132,EAST CHICAGO,IN,46312,TAP,IN SERVICE,LAKE,18089,USA,41.63680105,-87.46793673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9731743.849,5105915.537,23764,138133,TAP138133,GARY,IN,46406,TAP,IN SERVICE,LAKE,18089,USA,41.63134401,-87.42174241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9737466.043,5102776.935,23765,138134,TAP138134,EAST CHICAGO,IN,46320,TAP,IN SERVICE,LAKE,18089,USA,41.61026699,-87.47314575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9736702.448,5101370.657,23766,138136,TAP138136,HAMMOND,IN,46323,TAP,IN SERVICE,LAKE,18089,USA,41.60082101,-87.46628626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9736701.654,5101229.857,23767,138137,TAP138137,HAMMOND,IN,46323,TAP,IN SERVICE,LAKE,18089,USA,41.59987518,-87.46627912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9681868.701,5077594.477,23768,138138,TAP138138,VALPARAISO,IN,46383,TAP,IN SERVICE,PORTER,18127,USA,41.44090694,-86.97370633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9685574.302,5037800.051,23769,138139,TAP138139,WHEATFIELD,IN,46392,TAP,IN SERVICE,JASPER,18073,USA,41.17237345,-87.00699431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9701668.983,5022756.594,23770,138140,TAP138140,RENSSELAER,IN,47978,TAP,IN SERVICE,JASPER,18073,USA,41.07057198,-87.15157529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9776183.543,5085455.079,23771,138141,TAP138141,FRANKFORT,IL,60423,TAP,IN SERVICE,WILL,17197,USA,41.49381958,-87.82095097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776201.025,5085443.939,23772,138142,TAP138142,FRANKFORT,IL,60423,TAP,IN SERVICE,WILL,17197,USA,41.49374462,-87.82110802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9779999.437,5038789.325,23773,138143,TAP138143,BOURBONNAIS,IL,60914,TAP,IN SERVICE,KANKAKEE,17091,USA,41.17906249,-87.85522973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9779780.591,5085252.63,23774,138144,TAP138144,FRANKFORT,IL,60423,TAP,IN SERVICE,WILL,17197,USA,41.49245736,-87.8532638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776519.226,5131122.635,23775,138145,TAP138145,LA GRANGE,IL,60525,TAP,IN SERVICE,COOK,17031,USA,41.80037032,-87.82396646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776494.899,5131136.823,23776,138146,TAP138146,LA GRANGE,IL,60525,TAP,IN SERVICE,COOK,17031,USA,41.80046534,-87.82374793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9776305.714,5131241.002,23777,138147,TAP138147,LA GRANGE,IL,60525,TAP,IN SERVICE,COOK,17031,USA,41.80116299,-87.82204846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9772892.353,5132126.569,23778,138148,TAP138148,BERWYN,IL,60402,TAP,IN SERVICE,COOK,17031,USA,41.807093,-87.79138571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9772861.423,5132127.389,23779,138149,TAP138149,BERWYN,IL,60402,TAP,IN SERVICE,COOK,17031,USA,41.80709849,-87.79110786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9749894.807,5076333.74,23780,138150,TAP138150,CRETE,IL,60417,TAP,IN SERVICE,WILL,17197,USA,41.43241643,-87.58479524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9749858.062,5076320.228,23781,138151,TAP138151,CRETE,IL,60417,TAP,IN SERVICE,WILL,17197,USA,41.43232542,-87.58446515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9753808.356,5076341.713,23782,138152,TAP138152,CRETE,IL,60417,TAP,IN SERVICE,WILL,17197,USA,41.43247013,-87.61995125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9753749.619,5076332.418,23783,138153,TAP138153,CRETE,IL,60417,TAP,IN SERVICE,WILL,17197,USA,41.43240752,-87.6194236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9768390.538,5077475.471,23784,138154,TAP138154,UNIVERSITY PARK,IL,60484,TAP,IN SERVICE,WILL,17197,USA,41.44010553,-87.75094521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9768361.031,5077444.969,23785,138155,TAP138155,UNIVERSITY PARK,IL,60484,TAP,IN SERVICE,WILL,17197,USA,41.43990013,-87.75068015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9768589.147,5077710.483,23786,138156,TAP138156,UNIVERSITY PARK,IL,60484,TAP,IN SERVICE,WILL,17197,USA,41.44168813,-87.75272935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9768632.086,5077754.459,23787,138157,TAP138157,UNIVERSITY PARK,IL,60484,TAP,IN SERVICE,WILL,17197,USA,41.44198427,-87.75311508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9767565.778,5085103.61,23788,138158,TAP138158,RICHTON PARK,IL,60471,TAP,IN SERVICE,COOK,17031,USA,41.49145464,-87.74353627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9767580.055,5085117.886,23789,138159,TAP138159,RICHTON PARK,IL,60471,TAP,IN SERVICE,COOK,17031,USA,41.4915507,-87.74366452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9759318.208,5084228.881,23790,138160,TAP138160,PARK FOREST,IL,60466,TAP,IN SERVICE,COOK,17031,USA,41.48556842,-87.66944708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9759341.979,5084226.045,23791,138161,TAP138161,PARK FOREST,IL,60466,TAP,IN SERVICE,COOK,17031,USA,41.48554934,-87.66966063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9748038.857,5093515.878,23792,138162,TAP138162,GREENFIELD,IL,46140,TAP,IN SERVICE,COOK,17031,USA,41.54803497,-87.56812295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,1/14/2019 0:00,3,345,345,Y,Y
-9746636.555,5099451.835,23793,138163,TAP138163,LANSING,IL,60438,TAP,IN SERVICE,COOK,17031,USA,41.58793004,-87.55552586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
